TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
93827.92588000001, 284.80385264566127, 284.1290568822788, 284.1564682242607, 31.460596547388143, 31.674093658054975, 31.632425149932907, 8934.335932308968, 8952.338122455321, 8950.09501038698, 189.47168438129984, 5.6578205192327005, 25.320801589216444, 8935.60550974394, 8960.711099498694, 8958.155520591965, 0.9999957683897566, 0.9999996947360179, 0.9999958241282836, 59.99829755591945, 59.99656538657548, 59.99624763039303, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 612.7856, 4.472691, 2741.769, 786.9672, 3.487066, 2744.453, 822.4969, 6.653051, 5471.282, 789.688, 6.952895, 5491.733, 601.7748, 9.140188, 5495.522, 814.1336, 6.737571, 5485.583, 99.76136, 99.88972, 99.52938, 99.92491, 100.0, 99.82128
93830.27824000001, 284.965963640133, 284.16168938656534, 284.1272878760324, 31.448453587567588, 31.626388455244626, 31.61649016621537, 8931.630231625399, 8953.054420215085, 8950.856788054289, 188.84216658246623, 11.2089358553485, 25.072856081406144, 8931.18019646055, 8954.166870319017, 8946.681954326354, 0.9999960624785773, 0.999999019397719, 0.9999942786764853, 60.00361160471708, 59.99966174514297, 60.00061152212147, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1471, 4.522662, 2745.79, 791.1502, 3.471225, 2746.372, 819.1387, 6.686184, 5476.759, 791.2998, 6.940392, 5492.133, 600.9546, 9.143841, 5495.539, 820.2371, 6.673662, 5474.301, 99.93041, 99.95531, 99.65966, 99.94049, 100.0, 99.61701
93832.69872000001, 285.0905305730199, 284.2100123760529, 284.18659070626427, 31.407160859635127, 31.586501419124716, 31.566756070104244, 8915.160810133928, 8948.872988484576, 8941.906642518788, 187.80320277225746, 10.022613070611442, 25.74042980601871, 8922.695565847594, 8948.406354192519, 8941.128159117927, 0.9999967976872626, 0.999999106957432, 0.9999965474509434, 59.99889463406893, 59.99834469034958, 59.99710483166606, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 600.7792, 4.57406, 2747.977, 797.5316, 3.445622, 2748.115, 812.4998, 6.75466, 5487.278, 797.6302, 6.889278, 5495.579, 594.8316, 9.234971, 5493.326, 826.5196, 6.60316, 5457.363, 100.0, 100.0, 99.87456, 100.0, 99.96206, 99.30565
93835.10024000001, 284.90650661264897, 284.1540208689449, 284.2072673069781, 31.45191078855473, 31.63070417214759, 31.610857361690098, 8929.004611857392, 8956.073304491594, 8957.67559796876, 192.3076976870716, 9.929829160135341, 27.708051767811185, 8929.337770951295, 8958.863169454917, 8951.13698388857, 0.9999948947548466, 0.9999998866976664, 0.9999957514310719, 59.99089104835317, 59.99431061141734, 59.99469064509545, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1274, 4.522662, 2745.847, 791.228, 3.471225, 2746.307, 819.1387, 6.685632, 5476.479, 791.2998, 6.940208, 5492.251, 600.9927, 9.144571, 5495.531, 820.257, 6.674211, 5474.078, 99.93839, 99.94925, 99.65664, 99.94264, 100.0, 99.61712
93837.53044, 284.9988317967616, 284.27599004529975, 284.1538937029529, 31.428121295908632, 31.627188040502197, 31.597636258320232, 8916.125114456476, 8948.561961505511, 8939.785143892808, 194.86876050888623, 12.614723115190827, 26.299720173863534, 8924.45302431642, 8944.960160050527, 8943.414988794933, 0.9999970306304227, 0.9999992935652797, 0.9999962220042429, 59.9954287456036, 59.99422932191603, 59.99314445903503, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.52284, 2746.01, 791.2475, 3.470857, 2746.147, 819.2357, 6.684712, 5476.704, 791.2998, 6.940392, 5492.077, 601.1644, 9.141466, 5495.313, 819.3823, 6.686297, 5477.611, 99.93231, 99.94506, 99.65972, 99.94158, 100.0, 99.67623
93839.93000000001, 284.97956453642274, 284.1737335273508, 284.1305093965343, 31.431487775044705, 31.64140157806218, 31.622710998911483, 8929.964274076425, 8955.624538835827, 8949.308654795415, 189.24743196438294, 6.9288325336056005, 22.19827359276337, 8934.932991614003, 8959.656242302435, 8948.837342562943, 0.9999951937526372, 0.9999997690988256, 0.9999970610034026, 59.99472970094776, 59.99344790053687, 59.992536078567824, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.377, 4.466266, 2739.898, 784.8855, 3.494066, 2743.293, 824.4187, 6.627097, 5466.288, 787.6103, 6.968523, 5488.828, 603.7776, 9.10969, 5494.899, 818.5273, 6.687029, 5475.213, 99.716, 99.82085, 99.45491, 99.88033, 99.98678, 99.63259
93842.32504000001, 284.8624523926277, 284.14652643586055, 284.1399678266476, 31.4446023375126, 31.63735224434221, 31.648112732090322, 8931.656806249071, 8959.642097794334, 8955.50245867227, 189.86514936609683, 5.544764443259737, 22.76128866413592, 8932.781297097625, 8958.582303783138, 8949.47761546754, 0.9999963670130629, 0.9999995420348711, 0.9999962652311604, 59.993046468628634, 59.995349432936216, 59.99577827103107, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0485, 4.523376, 2745.79, 791.2086, 3.471041, 2746.198, 819.1775, 6.685816, 5476.538, 785.0859, 6.986909, 5485.293, 600.9736, 9.144388, 5495.539, 813.8751, 6.739951, 5485.577, 99.93041, 99.94912, 99.6567, 99.814, 100.0, 99.82637
93844.83024000001, 284.8267933396226, 284.06697919984015, 284.0596098800029, 31.411598917252732, 31.58193133166755, 31.58263279159737, 8915.201167419313, 8945.849473643753, 8942.302844430269, 189.3952250256266, 10.020796886609787, 23.797542502809733, 8919.444426484379, 8942.584370006625, 8935.614350417038, 0.9999961282206925, 0.9999999672892544, 0.9999962358229151, 59.991829684610536, 59.99374510157541, 59.99428972155524, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 600.9172, 4.572989, 2748.138, 797.4927, 3.445806, 2748.061, 812.3251, 6.7565, 5488.288, 778.7748, 7.030485, 5475.275, 594.9079, 9.233875, 5493.325, 807.5927, 6.801297, 5493.317, 100.0, 100.0, 99.86538, 99.63275, 99.96339, 99.96202
93847.19996000001, 284.81069049674755, 284.1526714767916, 284.0157160238626, 31.449427289251222, 31.65312421246781, 31.618035496678534, 8925.641813211587, 8961.261528654893, 8949.342494482313, 193.68609435852886, 8.958763044627176, 24.74475249506716, 8936.576973735855, 8959.504044081454, 8952.827272669814, 0.9999953533241804, 0.9999995442131588, 0.9999962408722568, 59.99132244297522, 59.995643719652364, 59.993778084433124, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.523018, 2745.9, 791.1696, 3.470857, 2746.2, 819.1387, 6.685816, 5476.646, 785.0471, 6.987093, 5485.347, 601.0118, 9.143476, 5495.589, 813.9745, 6.739768, 5486.095, 99.93631, 99.94112, 99.65363, 99.81593, 100.0, 99.82856
93849.59444, 284.9098222514242, 284.1937069673324, 284.2213865790147, 31.42530530778979, 31.639925673491845, 31.615720145050403, 8925.507771649682, 8950.823664463345, 8943.556363655567, 190.1946816774048, 10.692102846481248, 27.607955176045863, 8919.255518031488, 8939.657445984849, 8941.47385452731, 0.999995070892522, 0.9999989985115266, 0.999996363176113, 59.992953093141075, 59.997795570684424, 59.993235143666325, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0682, 4.523018, 2745.79, 791.1502, 3.471225, 2745.914, 819.1581, 6.685448, 5476.479, 785.0082, 6.987277, 5485.234, 600.9736, 9.144388, 5495.582, 813.895, 6.740134, 5484.902, 99.93631, 99.93493, 99.66168, 99.81495, 100.0, 99.81925
93852.01136, 284.8847677272797, 284.1630991453562, 284.01838548007845, 31.451838641859275, 31.6232897141473, 31.633241130951912, 8930.72978517929, 8963.374033023696, 8953.120854824876, 194.61143028012702, 7.896261855676585, 27.30041886315422, 8932.911556288114, 8957.73318892127, 8949.699006162818, 0.9999969078241102, 0.9999992615444235, 0.9999964908340873, 59.9927580864541, 59.995308209305726, 59.99402038937583, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.3967, 4.466801, 2739.79, 784.8077, 3.494802, 2742.941, 825.3311, 6.623415, 5463.824, 789.7852, 6.955101, 5489.738, 604.8268, 9.092888, 5494.58, 816.5193, 6.715962, 5483.083, 99.71778, 99.81533, 99.40287, 99.90625, 99.9826, 99.77579
93854.42164, 284.7601379117057, 284.1596456165617, 284.1693858877016, 31.422101888306955, 31.619916284891886, 31.592999027733594, 8920.079041077977, 8942.055066563076, 8941.935496444185, 192.48016572021925, 9.880095140894355, 23.439810880339564, 8933.554368017903, 8950.759389568968, 8942.644378865261, 0.9999960416896533, 0.9999990939175786, 0.9999963655687384, 59.99645229232093, 59.9949584669884, 59.995379881928514, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.523197, 2745.904, 791.1307, 3.471225, 2746.705, 823.8557, 6.633724, 5464.386, 790.7173, 6.942414, 5492.08, 600.9355, 9.144753, 5495.421, 820.1775, 6.673295, 5474.076, 99.9384, 99.9412, 99.43556, 99.93631, 100.0, 99.61189
93856.79488, 284.8364643916638, 284.11777343823843, 284.02621228181226, 31.40066759115834, 31.587298136316317, 31.541649007204388, 8912.430108770797, 8941.748861169712, 8929.664794806227, 188.3605772863957, 14.780247103991314, 24.67821088659207, 8913.068669670169, 8940.196999345771, 8925.201441560386, 0.9999965348260048, 0.9999990566798177, 0.9999967435669875, 59.998306316340255, 59.994907080641674, 59.99450886584267, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 602.3959, 4.567636, 2747.977, 796.7339, 3.447095, 2748.175, 831.4458, 6.542055, 5439.673, 797.6497, 6.889278, 5495.297, 594.8316, 9.234971, 5493.313, 826.5395, 6.602977, 5457.247, 100.0, 100.0, 98.98586, 100.0, 99.96194, 99.31295
93859.16216, 284.8959602388219, 284.1288425036361, 284.01671903720296, 31.439448332278165, 31.622036482180665, 31.608171646587312, 8915.938581360182, 8955.556518006804, 8941.600350800267, 187.97379485065085, 7.681825198616025, 28.709420294343886, 8931.38271953246, 8946.066098150326, 8944.922657282637, 0.9999965548234826, 0.9999995803464214, 0.9999958263254473, 60.009183454475014, 59.99972596951423, 59.997029044752516, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0288, 4.522662, 2746.119, 791.1307, 3.471225, 2746.253, 825.4281, 6.615685, 5460.684, 791.2998, 6.940392, 5492.023, 600.9546, 9.144571, 5495.423, 820.1775, 6.673845, 5474.018, 99.9365, 99.94728, 99.36919, 99.93741, 100.0, 99.61392
93861.557, 284.9662778880797, 284.069186796039, 284.02262049570464, 31.45686719437854, 31.60736036456733, 31.614291415471975, 8921.736774607532, 8953.486688089388, 8941.961148373186, 183.78126145675742, 3.769940328312714, 28.161311971871214, 8932.03577087795, 8954.951173554578, 8946.320678860282, 0.9999968640538798, 0.9999999390638821, 0.999995108815514, 60.0011954701047, 60.00309791658371, 60.001313506701315, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0682, 4.523376, 2745.79, 797.4732, 3.445806, 2748.119, 825.4863, 6.614948, 5460.685, 797.6302, 6.889462, 5495.187, 600.9546, 9.144388, 5495.48, 820.1775, 6.674211, 5474.358, 99.93041, 100.0, 99.37237, 99.99605, 100.0, 99.61497
93863.91396, 284.9369814617629, 284.1593523249462, 284.19331062304576, 31.442260949528126, 31.62096933266171, 31.627883450795903, 8929.212393333983, 8953.594636389324, 8944.886235584027, 182.97542348933894, 0.6305010375508573, 21.382251519526932, 8917.18700468361, 8955.507144281153, 8942.293198865134, 0.9999971278074791, 0.9999997030883019, 0.9999968611585907, 59.99773820993159, 60.00056374875933, 60.00167557653559, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.377, 4.46698, 2739.837, 803.6601, 3.419466, 2747.941, 819.1581, 6.686, 5476.481, 803.8442, 6.835038, 5494.719, 607.0966, 9.044675, 5491.67, 814.571, 6.72988, 5483.542, 99.71987, 100.0, 99.65566, 99.99266, 99.93205, 99.78416
93866.39404000001, 284.71057038777724, 284.08397973560466, 284.1184160952462, 31.455206576170646, 31.63691312421931, 31.63542244136248, 8933.364929899992, 8964.21199196465, 8953.783406313723, 185.03560303072436, 7.494929734501056, 24.843973263321345, 8940.99439822099, 8950.633990919854, 8958.025737120755, 0.9999960408039491, 0.9999997153199748, 0.9999964476874703, 60.00929295396399, 60.006097297824816, 60.00232912646415, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0288, 4.523554, 2745.789, 797.4732, 3.446174, 2747.893, 824.3993, 6.633908, 5466.404, 797.6108, 6.889646, 5495.466, 600.9546, 9.144571, 5495.596, 814.571, 6.733359, 5485.807, 99.9424, 100.0, 99.47228, 99.9991, 100.0, 99.81287
93868.75948000001, 284.81400484010237, 284.16527256852066, 284.1130481225112, 31.44306237362292, 31.56722576341263, 31.609633250932855, 8930.173849982179, 8953.5499856723, 8942.77651157958, 195.27525407365192, 8.099230958493536, 19.50732233198687, 8920.153241139355, 8951.507925502932, 8944.962486967053, 0.9999953150412558, 0.9999987557526132, 0.9999956022756561, 59.99833591310498, 60.00368588625401, 60.00425982887696, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 604.7419, 4.545327, 2747.604, 793.874, 3.460173, 2746.763, 814.674, 6.732387, 5487.231, 791.5717, 6.940024, 5492.018, 595.1177, 9.230953, 5493.418, 807.6324, 6.80148, 5492.914, 99.99644, 99.97682, 99.85128, 99.94045, 99.96386, 99.95469
93871.13664000001, 284.84338814131223, 284.07856679871225, 284.1302355087991, 31.451345620797408, 31.663536987913414, 31.60894690057304, 8925.36598908274, 8948.937151393053, 8943.563197233638, 186.23129277216913, 1.0249663507011064, 23.983519115043464, 8929.07396590229, 8950.435792810596, 8943.930640690742, 0.9999966364103031, 0.9999998740198889, 0.9999963367504189, 59.99897834392836, 59.99625444750989, 59.995549920036225, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0485, 4.523554, 2745.952, 797.5121, 3.445622, 2748.055, 819.2357, 6.68508, 5476.536, 797.6691, 6.889462, 5495.466, 600.9546, 9.143658, 5495.432, 813.6962, 6.742149, 5486.378, 99.9283, 100.0, 99.65668, 100.0, 100.0, 99.82536
93873.50816000001, 284.7146132253125, 284.06855994077586, 284.0730062121865, 31.45645681946492, 31.63355708829891, 31.632257428884916, 8924.616664649711, 8956.099922510259, 8946.376226052, 184.15829326560197, 3.435059391528739, 26.32287786526308, 8925.161995041708, 8958.39340106644, 8945.811463285474, 0.9999975294417157, 0.9999999683864249, 0.9999961950630752, 59.99524014431338, 59.99301396999981, 59.98955590182561, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1668, 4.523018, 2745.847, 791.1502, 3.471225, 2746.08, 819.1581, 6.684896, 5476.53, 791.3192, 6.940392, 5492.082, 601.0309, 9.144937, 5495.652, 813.8553, 6.740134, 5485.918, 99.9365, 99.94096, 99.6567, 99.93954, 100.0, 99.83161
93875.87100000001, 284.8778176664209, 284.0819588722407, 283.9656841607517, 31.443661953274514, 31.626618965836922, 31.61993110126249, 8916.64756897153, 8949.609272871989, 8942.51003710012, 196.76205582092598, 5.371939118555019, 26.990165127297246, 8927.20840347171, 8952.777692387577, 8953.235729169503, 0.9999946487237679, 0.9999997858043621, 0.9999966727101121, 59.99341266855009, 59.99086546604839, 59.988843396149214, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.3573, 4.466623, 2740.062, 784.8855, 3.494618, 2742.903, 825.5057, 6.614396, 5460.623, 785.0082, 6.987461, 5485.234, 607.2683, 9.041753, 5490.863, 820.1775, 6.674211, 5474.247, 99.70977, 99.82345, 99.36404, 99.81504, 99.91737, 99.61606
93878.30284, 284.7545181934104, 283.9984673069174, 284.0281924438766, 31.461717887200738, 31.641881663480564, 31.615699783965223, 8930.020371663159, 8946.755210371803, 8949.771589935322, 191.4721394365547, 5.2434231725433165, 24.51364113614116, 8926.856506947852, 8953.094245363196, 8947.741193362242, 0.9999955514026344, 0.9999996509280045, 0.9999957950749322, 59.998424409651406, 59.992516348422534, 59.99484033753815, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.523376, 2746.067, 791.1113, 3.471225, 2746.422, 819.1387, 6.685448, 5476.924, 791.2416, 6.944437, 5491.225, 600.9546, 9.145484, 5495.639, 816.5193, 6.713582, 5480.009, 99.93839, 99.95343, 99.66373, 99.92909, 100.0, 99.73642
93880.65388000001, 284.8368915814024, 284.03741596121466, 284.00186557559994, 31.44234882865562, 31.599276602626997, 31.575521743092736, 8919.31630598399, 8939.723631524705, 8934.62652211472, 192.5025732663221, 8.762648080802137, 25.41439104524205, 8920.361202350532, 8940.130049118297, 8941.545465805328, 0.9999948820572235, 0.9999996800441643, 0.9999940062364759, 60.00030026661187, 59.998017217164076, 59.99975485586998, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.523197, 2746.128, 791.6755, 3.469015, 2746.763, 817.8187, 6.702935, 5480.947, 782.0372, 7.00787, 5479.723, 597.1396, 9.207395, 5494.223, 826.122, 6.607738, 5457.763, 99.9363, 99.96583, 99.7166, 99.71465, 99.97851, 99.29934
93883.01416, 284.9160241336129, 284.143047130499, 284.06776448523885, 31.45012186838715, 31.607227416537324, 31.615259811646595, 8930.132835625525, 8950.908732877315, 8948.107127475663, 195.26799808152464, 6.635611537774366, 26.24099017216873, 8928.27774717109, 8954.181213502923, 8950.602516027959, 0.9999964200153151, 0.9999999810187867, 0.9999966694400706, 60.00068744410691, 59.99866901682347, 60.004519675132315, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 603.3816, 4.549075, 2747.422, 793.2514, 3.46312, 2746.879, 819.624, 6.685816, 5476.65, 784.9694, 6.987645, 5485.346, 600.9355, 9.144753, 5495.48, 820.1775, 6.67531, 5474.074, 100.0, 99.97005, 99.65864, 99.81386, 100.0, 99.62021
93885.44116, 284.9566545150202, 284.083211313723, 284.082980887464, 31.448248665720744, 31.61550609848681, 31.61130419739957, 8923.355004481391, 8957.76370723897, 8948.667501541606, 190.78554353694835, 11.298906250874552, 27.67822252788784, 8923.328811804635, 8950.533266045431, 8946.765192198296, 0.9999967919676509, 0.9999998358500831, 0.9999956644236742, 60.000272165652554, 60.00285489761968, 60.00144638821404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.523018, 2746.009, 791.1113, 3.471409, 2746.307, 819.1193, 6.686, 5476.255, 785.0276, 6.987461, 5485.182, 600.9736, 9.144571, 5495.414, 820.2173, 6.674028, 5474.417, 99.94033, 99.94108, 99.66075, 99.82007, 100.0, 99.61699
93887.81512000001, 284.8701791727832, 284.08552583844494, 284.05671469459395, 31.43242590664082, 31.625031111253357, 31.60100117339306, 8925.763547989782, 8953.68194752376, 8942.635256947773, 188.44147233720832, 5.177871839508043, 23.242783049110585, 8927.791620280173, 8953.791987296823, 8950.160671768534, 0.9999949317022453, 0.9999997323034258, 0.9999974298408412, 60.011151904437526, 60.0063959492379, 60.00649248631024, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.3376, 4.466801, 2739.89, 784.8271, 3.494802, 2743.014, 825.3699, 6.616053, 5460.344, 791.2804, 6.940944, 5491.853, 607.2874, 9.041388, 5490.87, 813.8553, 6.740134, 5485.863, 99.71987, 99.8214, 99.36824, 99.93538, 99.92236, 99.82639
93890.27892000001, 284.9344246362195, 284.0881423707273, 283.99560494447286, 31.446989282481685, 31.6330480050977, 31.608275357143864, 8924.866285786517, 8956.379736474766, 8949.663847994852, 192.70768114210705, 5.039772817654921, 27.22813338348783, 8942.14047989339, 8951.067277021095, 8951.955714523452, 0.9999961914825197, 0.9999995251201601, 0.9999959578197681, 60.00538354972008, 60.00339881167461, 60.00414113235018, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1274, 4.52284, 2746.124, 791.1502, 3.471225, 2746.144, 819.1581, 6.685448, 5476.536, 785.0276, 6.987277, 5485.293, 600.9355, 9.144937, 5495.637, 819.8594, 6.683367, 5476.928, 99.93632, 99.94335, 99.66373, 99.81601, 100.0, 99.6638
93892.68936, 284.88238618254684, 284.0853417406585, 283.9797995260383, 31.445144425410927, 31.614090806726573, 31.56861280979034, 8922.9512281022, 8950.315922827522, 8933.977610673826, 181.81681949505742, 6.767041026803781, 27.72990334624228, 8927.567104475562, 8948.923515120381, 8938.425843448727, 0.9999960833335817, 0.9999997221424377, 0.9999950346434066, 60.00831251701191, 60.00309690110532, 60.004289401942266, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0091, 4.522662, 2746.176, 791.1113, 3.471041, 2746.137, 825.5057, 6.613291, 5458.326, 792.4067, 6.93175, 5493.681, 599.1425, 9.177992, 5495.149, 809.5013, 6.787562, 5492.526, 99.9304, 99.95723, 99.36106, 99.9623, 99.99536, 99.94053
93895.14224, 284.7685651211389, 284.00382676702907, 284.0411101996994, 31.429806671371797, 31.62418642053017, 31.590662058239566, 8927.374985703902, 8940.761736955903, 8940.986412267965, 196.63973693554925, 8.711297692566404, 24.283664914737074, 8930.131829278645, 8946.183211243077, 8938.414648925349, 0.9999959444907898, 0.9999994871278829, 0.9999961539002066, 60.00874954615116, 60.00597956494462, 60.00587595915478, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 602.5339, 4.560318, 2747.791, 794.9829, 3.4587, 2747.062, 828.534, 6.581631, 5451.757, 791.9018, 6.935795, 5492.136, 600.9355, 9.144937, 5495.537, 814.0342, 6.7405, 5485.977, 100.0, 99.9893, 99.20582, 99.94156, 100.0, 99.82219
93897.56264, 284.81731874308446, 284.13969727082315, 284.2017025944221, 31.450829935267144, 31.60112758379636, 31.594716937382866, 8920.752983569218, 8953.103581165424, 8943.52514201347, 186.48059463454706, 3.3371025865985757, 26.868916561540573, 8922.592218823691, 8947.750965988138, 8947.814948603693, 0.9999955806326631, 0.9999998784331208, 0.9999973240196365, 60.008158278269896, 60.011048906513636, 60.006630998688635, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1471, 4.522662, 2745.899, 797.4927, 3.445622, 2748.006, 825.4475, 6.615869, 5461.083, 797.6691, 6.889646, 5495.521, 601.0118, 9.143292, 5495.489, 813.8553, 6.742515, 5485.807, 99.9344, 100.0, 99.36813, 99.99913, 100.0, 99.84416
93900.02864, 285.00076956394093, 284.2405032179372, 284.06662518115195, 31.450825088371495, 31.646867051589254, 31.617890731196095, 8932.477382501786, 8957.68656871968, 8938.547926488987, 186.1878555831113, 4.132710121910577, 17.254638776350475, 8930.06410033491, 8956.107227586823, 8949.07652700832, 0.9999965833116807, 0.9999999240219297, 0.999996860593554, 60.012139714765375, 60.008931231808184, 60.009443256466625, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.377, 4.467693, 2739.784, 803.7768, 3.418361, 2747.494, 819.1387, 6.685632, 5476.309, 803.8636, 6.835038, 5494.834, 607.3065, 9.041022, 5490.87, 820.1775, 6.674577, 5474.131, 99.71185, 100.0, 99.66175, 99.98963, 99.91665, 99.6129
93902.39656000001, 284.76222579873865, 284.04838612559126, 284.1844120096964, 31.44938349464487, 31.65630994491701, 31.623236123565363, 8934.898236608344, 8957.262091349985, 8949.137767264143, 183.373199277632, 3.8613178601945037, 24.230412773592434, 8937.425632146576, 8959.46011387934, 8952.602398142024, 0.9999967924586362, 0.9999998321112651, 0.999996624664245, 60.00827072546237, 60.00710258505272, 60.00964019025755, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0091, 4.522305, 2746.005, 797.5511, 3.445622, 2747.999, 825.4669, 6.615132, 5460.344, 797.6691, 6.889462, 5495.521, 601.0118, 9.143658, 5495.489, 814.1137, 6.738853, 5484.565, 99.93233, 100.0, 99.36821, 99.99904, 100.0, 99.7921
93904.793, 284.76657152057845, 283.8396183273046, 283.9293708687193, 31.455736486774793, 31.647177604056516, 31.62000570610708, 8924.979552695215, 8948.736974062629, 8945.212316963396, 185.50083006523255, 3.4422649703637376, 22.52213497226876, 8924.22608871518, 8948.006103155496, 8943.113911214694, 0.9999953972193977, 0.9999997987519095, 0.9999955282004266, 60.0066018524149, 60.004251598868194, 60.0069202412573, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0091, 4.52284, 2745.847, 797.5121, 3.445806, 2748.119, 819.1193, 6.686, 5476.532, 797.4167, 6.89461, 5494.945, 599.6193, 9.172878, 5495.452, 823.3187, 6.639602, 5463.549, 99.9325, 100.0, 99.65966, 99.99166, 100.0, 99.4485
93907.20984000001, 284.7138821785833, 284.05588435662105, 283.92967286217606, 31.47222813739667, 31.635652843737187, 31.622225391856706, 8934.657317793291, 8949.247139227185, 8954.081744175577, 187.08828161776273, 7.054437144156736, 26.939367416299774, 8930.718206684305, 8951.800975695283, 8949.192679811536, 0.9999953283078424, 0.9999997768076841, 0.9999943492574835, 60.00511192547571, 60.004524278627535, 60.00518732354957, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 601.3904, 4.569599, 2748.03, 792.7455, 3.462752, 2747.242, 816.0522, 6.718029, 5475.64, 795.6107, 6.903068, 5495.233, 600.2107, 9.148224, 5495.581, 820.2371, 6.674211, 5474.075, 100.0, 99.97455, 99.73994, 99.99689, 100.0, 99.61389
93909.70920000001, 284.7522196561795, 283.97626115418325, 284.0119659495366, 31.478848130785472, 31.634577929184942, 31.624106439775378, 8938.043853185198, 8957.852035794818, 8954.284314501974, 184.34080130591974, 10.785949056776644, 27.60001083256975, 8933.758743414832, 8960.871969747563, 8951.257875006137, 0.9999963883962393, 0.9999997433869743, 0.9999967781631626, 59.9967640861475, 60.00101558934808, 59.99792783317152, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1274, 4.523018, 2745.958, 791.2086, 3.471594, 2746.365, 819.1775, 6.685632, 5476.59, 791.2998, 6.940576, 5491.97, 600.9355, 9.144571, 5495.588, 820.1974, 6.674211, 5474.188, 99.94032, 99.95133, 99.65972, 99.93741, 100.0, 99.61709
93912.12212000001, 284.8727830747853, 283.9918411050025, 284.01875497113565, 31.460297211657558, 31.622466309077332, 31.638193941324378, 8922.636702245856, 8942.926915897146, 8938.872286713957, 191.2177587453698, 7.5500151011524395, 27.574407357609743, 8925.881814547882, 8943.135446797516, 8945.463126500406, 0.9999964315098857, 0.999999570584178, 0.9999961098344129, 60.003955829593686, 60.00350986908554, 59.99954662954816, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.3179, 4.467337, 2739.838, 784.8661, 3.494987, 2742.847, 825.4475, 6.615132, 5460.51, 785.0082, 6.987461, 5485.293, 607.2493, 9.042483, 5491.128, 813.9745, 6.740684, 5485.92, 99.72193, 99.82332, 99.36504, 99.81601, 99.9222, 99.82742
93914.51892, 284.6782394896208, 283.95436540846043, 284.12431201775996, 31.495940855162075, 31.64381217445626, 31.6304005951453, 8931.676508298566, 8946.697517590505, 8951.501313230221, 193.54054369048936, 10.83328508335444, 28.444865974370714, 8936.312503662171, 8954.033688334352, 8942.926138110364, 0.9999953469847805, 0.9999995499034812, 0.9999953351228085, 59.99896631980558, 60.00247880743741, 60.00233398855571, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.523018, 2745.899, 791.1307, 3.47233, 2746.366, 819.0804, 6.686184, 5476.647, 791.2804, 6.940576, 5491.964, 600.9546, 9.144571, 5495.539, 820.1576, 6.674211, 5474.474, 99.93438, 99.96607, 99.66171, 99.93741, 100.0, 99.61914
93916.88376000001, 284.72094687530296, 284.10170774903264, 284.0577266279468, 31.384799820279955, 31.571230511816218, 31.52686739275631, 8910.067578331442, 8940.644218883323, 8923.107994128462, 181.18514856621823, 9.918916654058648, 25.2952627870053, 8922.608374900521, 8943.543978876432, 8926.75785420503, 0.9999957135012039, 0.999999739810386, 0.9999969207361937, 60.00279019969327, 60.00476424928581, 60.00079375941514, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0091, 4.523554, 2745.904, 791.3253, 3.471409, 2746.242, 825.4669, 6.61458, 5460.688, 785.0276, 6.987277, 5485.005, 600.5159, 9.158998, 5495.574, 807.6921, 6.800931, 5491.232, 99.94066, 99.94686, 99.36517, 99.81078, 100.0, 99.93533
93919.25104, 284.92653241128266, 284.12654575207694, 283.9983919527977, 31.417568188582145, 31.612148723257036, 31.58801297811744, 8920.41520517396, 8947.866901728004, 8941.87387646148, 187.23364143086383, 0.1746089494822627, 23.005512239145503, 8927.027472750773, 8947.109661502349, 8936.647817616364, 0.9999984172759706, 0.9999999929820973, 0.9999961124989627, 60.0098084248135, 60.00917815883534, 60.00845677240243, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 600.799, 4.57406, 2747.971, 797.337, 3.447832, 2747.883, 830.0093, 6.561015, 5449.51, 781.2993, 7.009341, 5481.2, 598.7419, 9.178539, 5495.766, 812.9407, 6.744895, 5486.268, 100.0, 100.0, 99.11675, 99.74153, 100.0, 99.82421
93921.65396000001, 284.9122578927955, 284.0416192667502, 284.0811303201488, 31.409323513462088, 31.566445986837557, 31.572029709930135, 8919.509234215066, 8938.247879950182, 8935.736488020275, 182.51745230657798, 3.173195918282545, 23.609390624915022, 8913.830375010479, 8938.630519054635, 8933.770732931978, 0.9999955687263937, 0.9999999252445713, 0.9999961340102614, 60.01158201682302, 60.0105127938753, 60.011308938116386, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.1274, 4.522662, 2745.843, 795.4109, 3.454095, 2747.879, 825.5446, 6.614396, 5460.458, 778.8137, 7.030485, 5475.339, 600.9546, 9.144753, 5495.697, 813.895, 6.740684, 5485.864, 99.93234, 100.0, 99.36408, 99.63382, 100.0, 99.82016
93924.09416000001, 284.8834745210325, 284.0643762709087, 284.02875240275813, 31.405321619916215, 31.601624308408972, 31.574369941527834, 8922.056822998662, 8946.649897188941, 8934.703357141996, 188.04046776490588, 0.5605656636644198, 27.580858158932642, 8919.287283158892, 8940.987179494095, 8934.836510947673, 0.9999949953166088, 0.9999998355231343, 0.9999949389776176, 60.01021977678148, 60.01568242602451, 60.01355946911311, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 613.3376, 4.467337, 2739.895, 803.7574, 3.419097, 2747.941, 819.1387, 6.685632, 5476.479, 772.4638, 7.071486, 5462.211, 607.2683, 9.0423, 5490.912, 820.257, 6.673295, 5474.015, 99.71987, 100.0, 99.65561, 99.39695, 99.92127, 99.61178
93926.5004, 284.92558943448273, 284.0130309285353, 283.957282292265, 31.44045949414045, 31.637240122832154, 31.591189880671617, 8927.771634724213, 8942.442361168869, 8938.71850122944, 187.5045929717735, -1.0126897556756376, 24.0143848343605, 8929.434943752703, 8946.371937282996, 8948.628198907661, 0.9999968897260434, 0.999999886632162, 0.999995311924757, 60.01214099572911, 60.010431870507695, 60.0084984901304, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0091, 4.523197, 2745.903, 797.4927, 3.445806, 2748.06, 825.4669, 6.615316, 5460.626, 778.736, 7.030853, 5475.279, 600.9546, 9.144753, 5495.529, 813.7758, 6.741233, 5485.745, 99.9424, 100.0, 99.36915, 99.63379, 100.0, 99.82957
93928.82596, 284.8896651265696, 284.063760987558, 284.0521401508529, 31.44590088193132, 31.626994142686556, 31.624735593632835, 8924.120060296513, 8956.9296621858, 8948.55807972866, 185.0153131989564, 2.701756191109098, 19.357610670305803, 8930.59045960865, 8958.138341402286, 8946.603296282981, 0.9999964624548019, 0.9999998451360774, 0.9999960020448264, 60.01190612457147, 60.005656656463074, 60.009037398163294, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0682, 4.523197, 2745.9, 797.4927, 3.446174, 2748.003, 819.061, 6.686553, 5476.647, 778.736, 7.030853, 5475.162, 600.9546, 9.144571, 5495.475, 820.2173, 6.674028, 5474.073, 99.94048, 100.0, 99.66179, 99.63584, 100.0, 99.61184
93931.1698, 284.8849885669925, 283.98163957078594, 283.91354281811255, 31.456137051029955, 31.622243953376646, 31.62094158114788, 8928.48313116387, 8947.559906932509, 8943.21782124629, 187.90133082596094, 9.721493964500155, 29.183750897241225, 8933.588899075623, 8947.029714405047, 8939.434570422296, 0.999995110674616, 0.9999997423181916, 0.9999953856409404, 60.00790106839513, 60.005766896264376, 60.00657190772925, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 600.7792, 4.57406, 2748.086, 791.1696, 3.471041, 2746.648, 812.791, 6.751714, 5487.675, 784.8334, 6.991506, 5483.755, 595.6709, 9.223101, 5494.807, 823.9152, 6.640151, 5467.732, 100.0, 99.96164, 99.85424, 99.78802, 99.98271, 99.49646
93933.51648, 284.8629130887126, 284.03425412389356, 283.9916861620126, 31.47040123760095, 31.634391368412167, 31.62553310039202, 8927.912296006583, 8952.337250784498, 8947.168000356349, 188.882410560444, 5.049982019704117, 20.63834076686544, 8931.610852056388, 8953.789396926204, 8947.26454287004, 0.9999966025966813, 0.9999998983310182, 0.9999955995542626, 60.002950888538955, 60.00204430908015, 59.999618677619665, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0485, 4.522662, 2746.119, 796.3254, 3.452253, 2747.712, 819.1775, 6.685264, 5476.701, 782.3478, 7.00217, 5482.958, 600.8783, 9.145849, 5495.523, 820.1974, 6.673295, 5474.363, 99.93039, 99.99813, 99.6576, 99.7641, 100.0, 99.61712
93935.93780000001, 284.73806059124144, 284.0184154987265, 284.03130932275434, 31.469209094709438, 31.620711255366736, 31.622499431164066, 8921.338514746643, 8949.24978907116, 8946.959584909566, 191.42121656863264, 8.040246312741203, 25.384759245309397, 8924.688611621541, 8950.639529770799, 8943.209590295604, 0.9999958640765395, 0.9999998221012709, 0.9999967871554304, 60.00156205196535, 60.00544679741617, 60.00571665448016, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 609.6903, 4.500175, 2742.691, 786.7144, 3.487987, 2743.72, 824.3411, 6.619366, 5461.241, 791.2222, 6.94076, 5492.075, 607.2874, 9.041753, 5490.929, 813.8354, 6.740684, 5485.862, 99.84414, 99.8551, 99.37833, 99.94253, 99.9204, 99.83374
93938.30164, 284.8312281766462, 283.8675178136409, 283.8103121547381, 31.491408970379, 31.652951799277183, 31.6604161990188, 8928.950936580073, 8955.613199608833, 8950.18190110752, 193.62761384496935, 6.312581014272723, 22.418713273861613, 8931.577204031419, 8954.475331172513, 8945.879579021468, 0.9999963485064326, 0.9999995698462023, 0.9999952665258741, 59.99763812789976, 59.99943967505737, 59.9975203867192, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0288, 4.523197, 2745.846, 791.1113, 3.471594, 2746.368, 819.1581, 6.685816, 5476.534, 785.0276, 6.987277, 5485.346, 600.9355, 9.143658, 5495.589, 820.1974, 6.674394, 5474.477, 99.9384, 99.95147, 99.65659, 99.81698, 100.0, 99.61497
93940.64752000001, 284.8320017121871, 284.0189369966788, 283.987518184011, 31.485471389271304, 31.665978707612183, 31.648513940753215, 8934.889993912782, 8952.534485445824, 8951.311324690252, 189.5638914174533, 11.535775916833245, 25.25364339906355, 8930.52423036183, 8964.10714800746, 8950.266740744139, 0.9999970291241803, 0.9999991094006254, 0.9999971004559264, 59.998917498373864, 59.99929077291624, 59.99734457061198, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0485, 4.523197, 2746.124, 791.0724, 3.471225, 2746.422, 819.1193, 6.68508, 5476.367, 791.2804, 6.94076, 5492.075, 600.9546, 9.144388, 5495.581, 813.8751, 6.740134, 5485.75, 99.92846, 99.95343, 99.65455, 99.93943, 100.0, 99.83265
93943.01132, 284.9076663575485, 284.02251341733313, 284.0275841332739, 31.39842243293881, 31.62255968132422, 31.586931531438097, 8926.257321475885, 8948.346938040937, 8946.455896773696, 192.62366882774586, 13.806841286329472, 23.293830607753534, 8924.95235801619, 8946.300404067746, 8946.180535837004, 0.9999954737352001, 0.999999510863694, 0.999996561130242, 59.99466898076779, 59.99675002070008, 59.99570010891127, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 600.7595, 4.573882, 2747.808, 797.4927, 3.446174, 2748.396, 812.7715, 6.751346, 5487.843, 797.6302, 6.889646, 5495.354, 594.8506, 9.234606, 5493.385, 807.6125, 6.802029, 5492.691, 100.0, 100.0, 99.86242, 100.0, 99.96099, 99.95882
93945.47644000001, 284.7977334087702, 284.07500296796405, 284.00727020279896, 31.458773178326688, 31.629149114828945, 31.624660109401034, 8927.159349460264, 8945.787853180515, 8944.520409982155, 191.97333660590903, 7.654487619515976, 24.405386577546324, 8934.755294088896, 8948.321811054855, 8946.092715790526, 0.9999963052708425, 0.9999995889393494, 0.9999961116252294, 59.99691955083931, 60.00260428746005, 60.00138084500963, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 800 600 800], 5500.0, [], 607.0485, 4.523018, 2745.737, 791.1502, 3.471225, 2746.307, 819.1193, 6.685264, 5476.42, 791.2998, 6.940392, 5492.023, 600.9546, 9.144753, 5495.581, 813.7758, 6.739402, 5485.923, 99.94032, 99.94925, 99.65665, 99.94158, 100.0, 99.82747
