TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
96982.17652000001, 283.3319602559048, 283.1404133826373, 283.3509977631094, 31.470951332899027, 31.679815844782667, 31.67595332159286, 8887.60739880547, 8944.818304638819, 8943.135923609263, 175.9299238808053, 10.825012069497461, 17.476482832857982, 8894.89295901492, 8945.368131861449, 8944.153593996289, 0.9999968698368363, 0.9999992917161016, 0.9999965875746079, 59.994632929674516, 59.99103317355298, 59.99200398157521, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 784.2648, 3.496651, 2742.776, 606.6146, 4.526488, 2745.928, 588.4481, 9.320823, 5484.693, 601.2892, 9.139215, 5495.535, 789.8708, 6.951415, 5490.744, 587.8654, 9.327621, 5483.346, 99.82072, 99.93565, 99.80305, 100.0, 99.91423, 99.78059
96984.54764, 283.4106089023006, 283.2225819353417, 283.3183578198677, 31.499721625210643, 31.682558642195932, 31.688956046650958, 8890.238053216795, 8949.987338473105, 8947.40796774947, 175.3360525952412, 13.594339013777244, 21.622898832892815, 8894.949546790174, 8949.325641717613, 8947.897132712804, 0.999997611141771, 0.999997904199635, 0.9999975448140529, 59.99553908207417, 59.99658883377233, 59.99453527142594, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.0152, 3.518246, 2737.5, 600.311, 4.577327, 2747.938, 594.7375, 9.236885, 5493.296, 607.5614, 9.03717, 5490.67, 796.1464, 6.902105, 5494.812, 594.1081, 9.245034, 5492.698, 99.64419, 100.0, 99.96164, 99.91386, 99.99221, 99.95076
96986.97468000001, 283.166453781482, 283.2054618033979, 283.37103706890304, 31.497925187648917, 31.719224649081895, 31.687300382357822, 8900.731312186632, 8949.618892977836, 8937.292834130982, 177.51501353985577, 21.408001060477545, 16.250182009285027, 8896.437102714226, 8949.721989796817, 8944.623946023608, 0.9999982285037631, 0.9999958793040415, 0.99999878465861, 59.995146574997726, 59.99522688266324, 59.995211624350304, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 784.2845, 3.497008, 2742.723, 600.2721, 4.578248, 2748.048, 594.7181, 9.235965, 5493.748, 608.3964, 9.022645, 5488.552, 798.1492, 6.880008, 5495.764, 596.6132, 9.209692, 5495.432, 99.80923, 100.0, 99.9629, 99.87532, 100.0, 99.99586
96989.28996000001, 283.3303591478611, 283.2423757821571, 283.450862985893, 31.499743622349598, 31.70695526707977, 31.67782835673322, 8902.194981936398, 8951.442943937753, 8941.093267463533, 177.68844250915572, 29.55569130097865, 19.048594187396475, 8901.353426036869, 8949.51423573156, 8953.48513991323, 0.9999977445585835, 0.9999960255874966, 0.999998012408985, 59.994312382279, 59.99738030313653, 59.997894322840644, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 790.0609, 3.475235, 2745.156, 595.4471, 4.608456, 2747.417, 598.387, 9.183688, 5495.058, 609.6003, 9.011062, 5488.875, 796.566, 6.898088, 5494.868, 595.301, 9.235329, 5493.203, 99.92141, 99.98963, 99.99636, 99.88119, 99.99031, 99.95994
96991.6374, 283.1467725453646, 283.0242794324552, 283.22198371341733, 31.52673416200616, 31.727563225566907, 31.70010606013946, 8903.224648243948, 8945.46779231989, 8941.636539065501, 174.0995680113606, 20.199478405105765, 19.16091131114888, 8880.622039334858, 8952.49588381471, 8944.774096707391, 0.9999960663911672, 0.9999990090867745, 0.9999957641945005, 59.99432056448972, 59.99436439610696, 59.99205737241739, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 784.3239, 3.49683, 2742.676, 600.3888, 4.576958, 2748.157, 594.7375, 9.236333, 5493.245, 607.5226, 9.037538, 5490.567, 796.1464, 6.90174, 5494.816, 594.128, 9.244302, 5492.764, 99.81708, 100.0, 99.96071, 99.91483, 99.99333, 99.95196
96994.0332, 283.35915236547163, 283.3132140215618, 283.4630108070338, 31.45553874661828, 31.674426482735797, 31.672822295420527, 8883.692069101275, 8940.11786181574, 8937.990370618063, 167.48663803475847, 13.805936015955012, 17.381128474724846, 8885.455175280507, 8940.729863616974, 8933.847288900008, 0.9999965707711415, 0.9999990082093126, 0.9999972484008597, 59.99903889511415, 59.995320191048094, 59.994614968347186, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.9561, 3.518067, 2737.72, 606.634, 4.526857, 2746.044, 588.3898, 9.320639, 5484.632, 601.2698, 9.139766, 5495.49, 789.8708, 6.951415, 5490.639, 587.8455, 9.327805, 5483.514, 99.61632, 99.93966, 99.80209, 100.0, 99.91622, 99.78266
96996.43024, 283.52083852162804, 283.2759084140068, 283.49350811826827, 31.4762389506557, 31.71377136356951, 31.675331902853813, 8894.954883374783, 8950.814054588365, 8944.669794877827, 178.4753208004936, 19.886991616093383, 23.661748694375433, 8900.244829836129, 8945.528144267106, 8941.733434090369, 0.999997632464821, 0.9999969008059572, 0.9999969757277323, 59.99857806023706, 59.99847078348293, 59.997044767666516, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 784.2451, 3.49683, 2742.508, 600.3499, 4.578248, 2747.936, 594.7375, 9.236885, 5493.231, 607.5809, 9.036986, 5490.62, 796.1464, 6.90174, 5495.036, 594.128, 9.244851, 5492.696, 99.81516, 100.0, 99.96164, 99.91292, 99.99333, 99.94977
96998.79984, 283.40461757238984, 283.32141939433745, 283.4906359140279, 31.5073281148523, 31.671859089113894, 31.66043390508823, 8891.995551139315, 8950.26213561652, 8944.718348938613, 181.78113123649518, 17.63859049772782, 16.033157495460273, 8896.642199582693, 8949.055377064693, 8941.87768118602, 0.999996728052152, 0.9999979477298838, 0.9999968771025888, 59.99929246787418, 59.99835837139907, 59.998648975419265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8772, 3.518424, 2737.404, 600.2916, 4.577511, 2747.936, 594.7181, 9.236701, 5493.231, 607.542, 9.036802, 5490.521, 796.1082, 6.902288, 5494.979, 594.1678, 9.244302, 5493.047, 99.62852, 100.0, 99.96167, 99.91114, 99.99223, 99.95711
97001.19232, 283.29497362276925, 283.218960259065, 283.4306636772357, 31.489763958247103, 31.720663393497336, 31.677210079459297, 8900.39657006188, 8949.912100253088, 8942.591845386087, 179.7292301943994, 24.696450500491665, 17.083623564046206, 8891.249436724458, 8948.754752862736, 8944.731579992473, 0.9999980825467214, 0.9999963870224564, 0.9999982344118428, 59.994029633779604, 60.00125849338327, 60.00408606085604, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 771.391, 3.538413, 2730.15, 594.0463, 4.623192, 2746.396, 600.9493, 9.144665, 5495.578, 612.6879, 8.956086, 5483.067, 799.618, 6.872885, 5495.638, 597.2096, 9.208044, 5494.338, 99.37515, 99.95867, 100.0, 99.77551, 100.0, 99.9806
97003.62468000001, 283.35733564098894, 283.2061141073398, 283.41456660952923, 31.489504450729623, 31.712804100772352, 31.6539274015134, 8896.31519684548, 8949.992149176514, 8941.944554969128, 177.6135366375779, 17.941699638154205, 23.32347968973886, 8901.048426911013, 8944.91024055479, 8945.23298417811, 0.9999963269231145, 0.9999985176038743, 0.999997439218797, 60.00496953013373, 60.007842916358314, 60.00943012565867, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.0743, 3.518781, 2737.715, 600.2721, 4.578063, 2747.937, 594.6987, 9.236885, 5493.23, 607.542, 9.03717, 5490.619, 796.1273, 6.901557, 5494.979, 594.128, 9.244851, 5492.703, 99.63654, 100.0, 99.96164, 99.91386, 99.99133, 99.94964
97005.96560000001, 283.21235097445225, 283.2098021168683, 283.3095232177915, 31.49524420645512, 31.690129427753885, 31.665472743256448, 8887.265071649661, 8936.409812493934, 8939.741810387326, 171.39199423442255, 14.613269746449078, 20.090895403599916, 8894.974716362765, 8937.563960320862, 8940.870755319693, 0.9999976050807342, 0.9999987528156336, 0.9999983754669459, 60.00730058356677, 60.007272788550495, 60.0135171303995, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 782.2341, 3.502541, 2741.907, 606.0309, 4.531646, 2746.325, 588.4869, 9.320271, 5484.632, 601.2698, 9.13995, 5495.535, 789.8708, 6.951232, 5490.581, 587.8257, 9.328171, 5483.515, 99.77141, 99.94988, 99.80427, 100.0, 99.91426, 99.78593
97008.37348000001, 283.3092009720258, 283.11540145266446, 283.35691318751987, 31.518938090905205, 31.703632900593465, 31.682215771993658, 8897.354731961146, 8946.178540397168, 8947.792228389262, 173.6220320799397, 16.953096956754962, 23.247084189497855, 8893.96499669811, 8946.447991542977, 8945.642055331633, 0.9999973884647467, 0.9999986460939359, 0.9999968995569917, 60.00474850334932, 60.00575232331467, 60.004554967716366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.0152, 3.519138, 2737.926, 600.2526, 4.577511, 2747.938, 594.6987, 9.237069, 5493.236, 607.5614, 9.038457, 5490.671, 796.1845, 6.901557, 5494.927, 594.0883, 9.245034, 5492.697, 99.6442, 100.0, 99.96056, 99.91467, 99.99019, 99.95085
97010.76812000001, 283.4660667819796, 283.30350147349674, 283.5089497036606, 31.469147215630954, 31.71538870247303, 31.661751892244187, 8900.63106199691, 8942.474408483753, 8945.699621140204, 175.2801668453369, 14.482248414110927, 20.079145570150104, 8889.123655536247, 8937.93674498043, 8937.999137464061, 0.9999954547903929, 0.9999990047879335, 0.9999972025523642, 60.00802596160722, 60.00904164911502, 60.00700621887027, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.0743, 3.519852, 2737.772, 600.2721, 4.577695, 2747.882, 594.6987, 9.236885, 5493.362, 607.6003, 9.036618, 5490.722, 796.1273, 6.90174, 5494.98, 594.1081, 9.244851, 5492.763, 99.62404, 100.0, 99.96057, 99.9129, 99.99229, 99.94986
97013.12740000001, 283.61881335771045, 282.9506549747407, 283.46124904945475, 31.47451816774055, 31.711990857726637, 31.676470013411336, 8905.740650034972, 8937.918882425887, 8948.85725804962, 172.27895427965495, 20.371546076343066, 30.69416891721812, 8906.342134927805, 8934.54497665781, 8946.558590453315, 0.9999943183169313, 0.9999967304706459, 0.9999945420907539, 60.00945514944299, 60.00883991527948, 60.00562393498419, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 771.5881, 3.538413, 2731.189, 594.0852, 4.623192, 2746.45, 601.0658, 9.143008, 5495.743, 613.62, 8.927588, 5478.198, 802.441, 6.850057, 5495.375, 599.5357, 9.166292, 5495.36, 99.39902, 99.95244, 100.0, 99.6869, 100.0, 100.0
97015.5718, 283.6095658360984, 282.9616511953708, 283.58204230740404, 31.479700867967253, 31.694428044880112, 31.67477687495166, 8902.542140746504, 8936.38047104371, 8949.991359056901, 173.6258603065885, 14.00491956350632, 32.06022102654924, 8899.850536891556, 8940.23834111989, 8947.954957907898, 0.9999944584884425, 0.9999988864030869, 0.9999925710358832, 60.003504343386744, 60.00822425180488, 60.006375532987875, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.2518, 3.518246, 2737.16, 600.3694, 4.577143, 2747.88, 594.6987, 9.237069, 5493.302, 607.5809, 9.036618, 5490.781, 796.0892, 6.902288, 5495.036, 594.0883, 9.2454, 5492.697, 99.61632, 100.0, 99.96153, 99.91493, 99.9933, 99.94964
97017.94668000001, 283.19430956780917, 283.2131737845448, 283.4146137523992, 31.477193245209946, 31.682357153489594, 31.65722955240726, 8879.002140973727, 8943.83343290873, 8941.1434260834, 168.93013617173347, 12.510255096834953, 21.689197399954082, 8884.967069061842, 8941.613296087338, 8936.99400364465, 0.9999972440938887, 0.9999982265112363, 0.9999972888817722, 60.00709313870008, 60.0039918843932, 60.005583747792116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 779.9669, 3.511999, 2739.889, 603.4822, 4.548776, 2747.051, 589.9816, 9.305729, 5485.55, 601.9883, 9.136088, 5495.498, 789.8898, 6.951415, 5490.853, 587.8455, 9.327805, 5483.515, 99.72109, 99.98632, 99.83866, 100.0, 99.91527, 99.78366
97020.42420000001, 283.4020409657945, 283.4752081672704, 283.63073983569274, 31.486579249913753, 31.691652985144476, 31.653567528114557, 8895.56533957534, 8944.177543626902, 8945.429957569046, 174.87808242354276, 18.462426860721052, 18.616659207590146, 8899.183639682682, 8940.847847644282, 8944.843445226059, 0.9999984423657794, 0.9999976802414036, 0.9999972811438357, 60.005786745905425, 60.00823409498118, 60.00891428793372, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.7391, 3.518067, 2736.954, 600.2721, 4.578063, 2747.936, 594.6793, 9.237253, 5493.349, 607.542, 9.037906, 5490.782, 796.1273, 6.901923, 5494.706, 594.0883, 9.2454, 5492.765, 99.60884, 100.0, 99.9626, 99.91589, 99.99127, 99.95085
97022.82448000001, 283.38830368253116, 283.5063904945229, 283.6275770962186, 31.491327843256997, 31.691483052603935, 31.65553335129894, 8885.992637486313, 8947.831676327125, 8945.981805579915, 174.56638084546557, 14.993304424875532, 20.41199026452864, 8901.619176696955, 8942.223219670466, 8942.965940943288, 0.9999970416828183, 0.999997323144954, 0.9999984758970368, 60.004946942088885, 60.00586427556082, 60.00643521995098, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8772, 3.518603, 2736.834, 600.311, 4.577511, 2747.935, 594.6987, 9.236885, 5493.239, 607.5614, 9.037538, 5490.677, 796.1273, 6.90174, 5494.924, 594.128, 9.245034, 5492.696, 99.60449, 100.0, 99.96382, 99.91173, 99.99321, 99.95085
97025.22200000001, 283.4155449991333, 283.4253482926493, 283.4849369346484, 31.466638936523736, 31.695620898485195, 31.6597369929328, 8892.020435121429, 8949.615543583437, 8945.07195872799, 179.23169792520775, 25.18112640286654, 14.183288254082868, 8895.24525533202, 8950.919417423762, 8947.029507720255, 0.9999994417249845, 0.9999949245705072, 0.9999989272303368, 60.001200469228415, 60.00789145118141, 60.00437446652426, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 771.667, 3.538413, 2729.869, 593.9296, 4.623744, 2746.623, 600.9882, 9.144297, 5495.683, 613.6006, 8.927772, 5478.479, 802.3647, 6.848779, 5495.628, 600.3906, 9.153108, 5495.574, 99.39865, 99.96073, 100.0, 99.69203, 100.0, 100.0
97027.57888, 283.5062769644026, 283.5202270033403, 283.5939174683132, 31.493695036818774, 31.68088096976419, 31.64741742729699, 8888.309109182726, 8947.368579716807, 8948.702981034427, 174.09101272716453, 20.355967127876283, 19.878271411779565, 8891.142857956365, 8947.435593966286, 8939.654310563967, 0.9999968896004816, 0.9999975523730198, 0.9999979231375334, 60.006571238515484, 60.007009742843124, 60.009795682789175, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.0546, 3.51896, 2736.677, 600.2526, 4.578063, 2747.88, 594.6987, 9.236885, 5493.231, 607.5809, 9.037354, 5490.67, 796.1464, 6.901923, 5495.146, 594.0883, 9.244851, 5492.642, 99.62869, 100.0, 99.96047, 99.91184, 99.9953, 99.95085
97030.38356, 283.2647499627728, 283.3966494292855, 283.6879563917282, 31.45643470678856, 31.66659511486971, 31.627928538862324, 8891.884614544564, 8943.045389736737, 8940.853775964748, 175.9541276101054, 13.870311006321572, 18.803884889736764, 8892.32137324762, 8943.238367227064, 8938.850727366109, 0.9999973022089371, 0.9999987891360831, 0.9999974389312314, 60.00232480227192, 60.00559857800635, 60.007586539113554, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 779.0601, 3.512356, 2739.332, 602.9958, 4.556512, 2747.326, 590.9716, 9.292475, 5486.532, 602.3766, 9.128551, 5495.467, 789.8517, 6.951415, 5490.853, 587.8455, 9.327621, 5483.515, 99.7006, 99.99253, 99.8505, 100.0, 99.91718, 99.78267
97032.73092, 283.38092398288313, 283.4214457514908, 283.4095883994628, 31.48854678133959, 31.683313536177934, 31.645617522084976, 8892.15012244182, 8951.105988738365, 8942.295380073281, 175.46461410047027, 19.752470213479683, 17.588540351738175, 8897.124711624352, 8951.31372619132, 8942.813572509664, 0.9999970688928864, 0.9999976025856884, 0.9999985598807065, 60.00664361922801, 60.002748676020765, 60.00377432861033, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.9561, 3.518424, 2737.074, 600.311, 4.577695, 2748.156, 594.7181, 9.237069, 5493.297, 607.6003, 9.036435, 5490.62, 796.1273, 6.902105, 5494.98, 594.1081, 9.2454, 5492.589, 99.60101, 100.0, 99.95949, 99.91294, 99.99628, 99.94964
97035.10044000001, 283.35072201121375, 283.4396095744132, 283.54937679469157, 31.493837165257673, 31.674809434260293, 31.660890870746403, 8895.22443180794, 8950.745676437258, 8949.083120810974, 179.04272380807595, 15.93480735905905, 19.443758802322463, 8898.601173923113, 8948.925246066854, 8947.964324373337, 0.9999987387773038, 0.999997315545445, 0.9999979068419388, 60.00755962369234, 60.004861243864106, 60.00177070054808, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.9955, 3.518781, 2737.337, 600.3304, 4.577143, 2748.214, 594.7181, 9.236701, 5493.35, 607.542, 9.03717, 5490.67, 796.1273, 6.902288, 5495.086, 594.1081, 9.245034, 5492.703, 99.61095, 100.0, 99.96042, 99.91386, 99.99729, 99.95085
97037.52228, 283.40593176094177, 283.4318824556265, 283.54752123130476, 31.455107036625847, 31.693296489205352, 31.666882223516605, 8886.267609403338, 8959.716894967598, 8943.999005174692, 180.8470485534317, 26.79211246306113, 18.006431412653, 8897.403155115837, 8952.319935389394, 8945.954723496645, 0.9999984922587171, 0.9999961972365063, 0.9999978171399645, 60.004570236837274, 60.00381080651609, 60.00468465007512, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 771.4501, 3.539126, 2730.48, 593.8907, 4.623192, 2746.619, 601.0658, 9.143192, 5495.682, 613.6006, 8.929058, 5478.303, 802.3838, 6.849327, 5495.981, 600.0327, 9.166475, 5495.472, 99.37324, 99.9606, 100.0, 99.68882, 99.99892, 100.0
97039.92196, 283.3418137982862, 283.38786724208626, 283.53969725953294, 31.480807227655628, 31.684393273369096, 31.654560312326005, 8885.296307716642, 8947.968082531166, 8938.585113549983, 178.51546958910444, 14.219546207331405, 15.18688375912734, 8893.605285872518, 8953.414923366088, 8942.497785693144, 0.9999974263547609, 0.9999972399707792, 0.9999981666504645, 60.000292118565206, 60.00734446160417, 60.00269040923452, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8969, 3.518424, 2737.165, 600.311, 4.577143, 2748.157, 594.6987, 9.237437, 5493.297, 607.5614, 9.036802, 5490.573, 796.1273, 6.901557, 5495.141, 594.128, 9.244851, 5492.756, 99.6165, 100.0, 99.96042, 99.91104, 99.98934, 99.95193
97042.34160000001, 283.39192592046516, 283.40937761555205, 283.5047677663507, 31.472325534794546, 31.68087226355012, 31.63155085110233, 8891.811494791778, 8941.209700148167, 8935.864693053782, 172.51276912236108, 13.090165648602806, 29.049538125466825, 8898.434719674304, 8932.66733714161, 8950.006116147904, 0.9999959813257691, 0.9999987014560191, 0.9999937667509758, 60.008831146881256, 60.00833854798213, 60.008871396502364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 779.2178, 3.511464, 2740.143, 602.918, 4.552828, 2747.214, 590.6222, 9.300942, 5486.538, 602.0077, 9.136272, 5495.556, 789.8708, 6.951415, 5490.8, 587.8654, 9.327988, 5483.567, 99.699, 99.99255, 99.83866, 100.0, 99.91622, 99.78461
97044.78248000001, 283.58110202296723, 282.8988752955615, 283.48287688118444, 31.50628704669714, 31.697689477835752, 31.66679766381089, 8899.011838351522, 8937.089847112744, 8947.584652635145, 174.23031666947827, 10.38391859496997, 29.035233326846082, 8899.323972495564, 8934.919651157195, 8947.3670124688, 0.9999942894174841, 0.9999992152854813, 0.9999940957254282, 60.008950003359345, 60.0077067865774, 60.00161433325025, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.3898, 3.51896, 2737.127, 600.3304, 4.577879, 2748.211, 594.6987, 9.237253, 5493.29, 607.5614, 9.036986, 5490.62, 796.1273, 6.90174, 5494.976, 594.0883, 9.244851, 5492.703, 99.60538, 100.0, 99.96167, 99.91185, 99.9913, 99.95085
97047.10064, 283.52241262014326, 282.9328824444461, 283.46753672265606, 31.508955468696485, 31.662155723620213, 31.668787072218162, 8890.940882031373, 8945.45326024536, 8944.923484328167, 179.54169691887273, 16.08093682119261, 19.307802475859717, 8889.859265666335, 8944.9330811128, 8947.203466251993, 0.999998468525415, 0.9999976847622569, 0.9999974395906563, 60.00571379918708, 60.007639429616454, 60.0047888885567, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.0546, 3.518603, 2737.552, 600.3694, 4.577511, 2748.107, 594.6987, 9.237069, 5493.297, 607.5614, 9.036986, 5490.685, 796.1273, 6.901923, 5495.198, 594.128, 9.244851, 5492.642, 99.61285, 100.0, 99.96047, 99.91412, 99.99223, 99.94973
97049.53536000001, 283.420739432233, 283.3741829838899, 283.58135555704996, 31.498908884020224, 31.691343390422308, 31.66977892763129, 8894.39518461359, 8952.895796280747, 8945.284116828383, 178.22266959143508, 26.919184383385982, 15.141504365222318, 8892.731749542303, 8954.066041963246, 8944.23086457475, 0.9999982757022967, 0.9999951122846017, 0.999998973874117, 60.005397142202426, 60.00209625380106, 60.00181913018696, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 771.6078, 3.539126, 2731.131, 594.1436, 4.622823, 2746.452, 601.027, 9.144113, 5495.618, 613.5812, 8.928507, 5478.583, 802.3266, 6.849144, 5495.406, 600.3906, 9.152741, 5495.632, 99.3595, 99.9545, 100.0, 99.6939, 100.0, 100.0
97051.93108000001, 283.31205239503595, 283.337094020195, 283.6051711123495, 31.46605894558782, 31.699866198346104, 31.666334543661527, 8896.509370314683, 8945.713129823136, 8947.201610572605, 179.33655662001547, 15.512085181442217, 19.283382958876473, 8894.471614466198, 8944.339727088493, 8946.764401479631, 0.9999983981839211, 0.9999980289726862, 0.9999981004709098, 60.0007014038732, 59.99819788059288, 59.995886354672585, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8969, 3.51896, 2737.547, 600.2916, 4.577879, 2748.045, 594.7181, 9.236885, 5493.349, 607.5226, 9.037722, 5490.716, 796.1082, 6.902105, 5494.981, 594.1081, 9.245217, 5492.642, 99.61687, 100.0, 99.96057, 99.914, 99.99231, 99.94973
97054.35672000001, 283.0877556966824, 283.25611064814285, 283.3601070170575, 31.480654787772284, 31.707683723356258, 31.66696906991087, 8893.170346409584, 8947.230051006294, 8936.423105676524, 173.3642274770018, 13.627435210742533, 17.453639645425028, 8888.386100885973, 8942.437298683373, 8940.853910682921, 0.9999976404058016, 0.9999992807216743, 0.9999986904479384, 59.99317831489708, 59.99447823242867, 59.99439569269223, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8772, 3.51771, 2738.722, 601.42, 4.569222, 2747.884, 592.0198, 9.273516, 5488.767, 603.969, 9.107038, 5495.144, 790.9771, 6.947945, 5490.697, 587.9052, 9.327255, 5483.455, 99.61998, 100.0, 99.89842, 99.99029, 99.92262, 99.78256
97056.76784000001, 283.2693117701292, 283.19308724129354, 283.4624065319785, 31.50294155907121, 31.70595212488549, 31.684363362292967, 8897.825053234701, 8950.392190907482, 8949.727757798257, 174.84142909218735, 19.85425088985312, 18.071498450158742, 8898.47496892954, 8945.586863959106, 8943.34402889119, 0.9999981905103181, 0.9999979903116558, 0.9999978497096798, 59.98815505566947, 59.99161524998661, 59.9933533897882, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 779.7501, 3.512178, 2738.956, 601.2059, 4.573827, 2748.214, 594.5822, 9.238358, 5493.172, 607.5226, 9.037354, 5490.724, 796.0892, 6.90174, 5494.815, 594.0883, 9.244851, 5492.703, 99.68169, 100.0, 99.96152, 99.91375, 99.98928, 99.95085
97059.15208000001, 283.30298966628897, 283.14335390940687, 283.2540220629922, 31.520695492635724, 31.70866603004236, 31.68966687428664, 8890.322387051792, 8952.795063054467, 8949.75871856203, 176.19503887796782, 11.42581911024331, 22.633987794410587, 8896.06912848795, 8944.183408347626, 8947.955404034394, 0.999997256613448, 0.999998971355531, 0.9999981751467305, 59.99032093875339, 59.98957147897741, 59.98951972546138, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.9561, 3.518603, 2738.145, 600.3888, 4.578432, 2748.105, 594.6987, 9.236885, 5493.298, 607.542, 9.03717, 5490.618, 796.1082, 6.902288, 5495.033, 594.1081, 9.2454, 5492.689, 99.61304, 100.0, 99.96169, 99.91388, 99.99322, 99.95061
97061.59144, 283.138934064129, 283.1704687529745, 283.2535922840328, 31.494004090478935, 31.710887432411294, 31.67992454186126, 8895.088418673819, 8945.098961887472, 8944.591613244618, 184.76809475151276, 29.818991097427073, 14.30122359300367, 8885.504589487113, 8949.61525928255, 8942.088788027542, 0.9999987476577721, 0.9999941398719351, 0.9999992002850484, 59.98727981811843, 59.99167007792221, 59.98779978451457, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 771.667, 3.538948, 2730.815, 594.0463, 4.623376, 2746.568, 600.9688, 9.143376, 5495.572, 613.5812, 8.928323, 5478.421, 802.3647, 6.848596, 5495.35, 600.4304, 9.152192, 5495.775, 99.36923, 99.95859, 100.0, 99.69284, 99.99902, 100.0
97063.9756, 283.2132586414349, 283.2529113027342, 283.312658808504, 31.495294665107156, 31.69751685574942, 31.681817064310756, 8888.16227829207, 8949.412474621287, 8946.023605449696, 173.05595436615704, 15.563044605567825, 20.946159188278216, 8904.867733859088, 8948.957814914978, 8942.935661026835, 0.9999980763034354, 0.9999988872471909, 0.9999968861419807, 59.991024825338236, 59.991269271988536, 59.99348276839887, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8772, 3.519138, 2736.734, 600.2916, 4.577879, 2748.159, 594.6987, 9.236701, 5493.244, 607.5226, 9.037722, 5490.612, 796.1273, 6.901923, 5494.977, 594.1479, 9.245034, 5492.697, 99.60084, 100.0, 99.96258, 99.91482, 99.99223, 99.95076
97066.33068000001, 283.0619128341801, 283.2189416717416, 283.4182184930805, 31.496894339892275, 31.7212821344361, 31.66259754330037, 8888.283389105532, 8936.301532514155, 8938.011160068942, 176.3626414706887, 15.304470939725888, 36.19193881937008, 8906.581326421394, 8931.47900911882, 8943.919441265083, 0.9999935472179579, 0.9999978461144055, 0.999992724641664, 59.9981707245364, 59.99326171187117, 59.9993575834925, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.9166, 3.518424, 2738.016, 600.3304, 4.578063, 2748.16, 594.6404, 9.244248, 5492.298, 605.9691, 9.07284, 5493.433, 793.3424, 6.927308, 5492.778, 589.9728, 9.309309, 5485.534, 99.64748, 100.0, 99.94348, 99.95582, 99.95222, 99.83121
97068.67052000001, 283.5321300807846, 282.78864372334755, 283.36497644736227, 31.52926034576109, 31.72566283584196, 31.687909589185658, 8893.849758710214, 8941.444503606723, 8956.585663608184, 170.96498298611277, 13.125898890224335, 33.091567617911096, 8906.060673944057, 8930.612789886225, 8950.02579085762, 0.9999954917482887, 0.9999994532979087, 0.9999933515522361, 59.99958442289426, 59.994765922836706, 59.99308848470435, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 782.9044, 3.502541, 2740.671, 604.4161, 4.54896, 2747.552, 592.0587, 9.267626, 5491.621, 605.872, 9.055372, 5491.552, 795.9747, 6.902653, 5494.866, 594.0485, 9.24595, 5492.689, 99.75784, 99.99453, 99.91939, 99.9299, 99.99317, 99.95072
97071.06976000001, 283.07281619540726, 283.04758926036146, 283.1241280245458, 31.515915565304933, 31.733133277659828, 31.711717746831685, 8889.178779288863, 8948.594126490747, 8943.127255588304, 169.9667159345222, 15.910600438109896, 18.128263616596087, 8891.221835635437, 8946.501496615452, 8941.197512259378, 0.9999971367855809, 0.9999981734319612, 0.9999976135414739, 60.004725427711115, 59.99946004737281, 60.00231294829127, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.1138, 3.518246, 2737.983, 600.1748, 4.578616, 2748.267, 594.6987, 9.237069, 5493.349, 607.5226, 9.037722, 5490.664, 796.1082, 6.901923, 5494.871, 594.0485, 9.2454, 5492.763, 99.59492, 100.0, 99.96153, 99.91363, 99.99319, 99.95085
97073.44556000001, 283.2471751167324, 283.2827369916028, 283.4730154243705, 31.49863672144741, 31.705641259835932, 31.672293137555236, 8887.976893518986, 8934.875987698892, 8939.912359906648, 183.11101525726053, 25.75210892216353, 15.48811612929876, 8888.609485997868, 8942.979811305273, 8937.048952846468, 0.9999983388091823, 0.9999952690299528, 0.9999981357684371, 60.00362869239703, 60.00542281913939, 60.00745834639557, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 771.7064, 3.538591, 2730.743, 593.988, 4.623744, 2746.451, 601.0076, 9.144113, 5495.685, 613.6006, 8.927956, 5478.589, 802.2693, 6.849692, 5495.293, 600.4304, 9.153291, 5495.727, 99.37114, 99.95449, 100.0, 99.68893, 100.0, 100.0
97075.8236, 283.08636312030325, 283.28008554916795, 283.41917597411253, 31.501289046115637, 31.694422431278877, 31.676370661110457, 8885.427340350054, 8952.300524128572, 8949.893323522992, 174.9780204001131, 13.900465389312501, 20.574237586226445, 8895.633373653574, 8947.261755117157, 8945.954529405286, 0.9999985165193235, 0.9999983815483731, 0.9999984213317137, 59.99933080787088, 60.00067250253867, 60.00064473274508, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 778.1532, 3.51896, 2737.126, 600.3499, 4.577511, 2748.104, 594.6793, 9.237253, 5493.289, 607.542, 9.036986, 5490.671, 796.1082, 6.902105, 5494.811, 594.1081, 9.245034, 5492.762, 99.59181, 100.0, 99.96167, 99.91186, 99.99417, 99.95085
97078.18852000001, 283.2167401764923, 283.34247598669833, 283.4025248321507, 31.477989377468386, 31.705240224192284, 31.662331051644927, 8894.176166148594, 8942.720540414699, 8946.752462729022, 173.8271822603183, 15.240854506289168, 20.440954361757576, 8882.2423435383, 8949.00239743129, 8939.577126370972, 0.9999952834517889, 0.999998198091133, 0.9999978182130245, 60.00440416128676, 60.00033912296896, 60.00203556188424, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8969, 3.518603, 2736.844, 600.2721, 4.578063, 2748.213, 594.7181, 9.236701, 5493.289, 607.542, 9.036986, 5490.612, 796.1464, 6.901923, 5494.806, 593.6111, 9.257303, 5490.923, 99.63272, 100.0, 99.96152, 99.91389, 99.98912, 99.91847
97080.6208, 283.21287072401526, 283.29323061454176, 283.3904018785068, 31.509333905094206, 31.7114892645155, 31.65893782024916, 8891.64479032148, 8952.679649766433, 8945.197073911737, 170.99424649353296, 14.760192159504413, 20.06218801977593, 8891.708864943126, 8948.012385853823, 8939.988526660029, 0.9999969443364845, 0.9999981136629026, 0.999997051289122, 60.006394950435904, 60.00318163208364, 60.0025115865938, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 784.2451, 3.496473, 2742.23, 606.5757, 4.528883, 2746.715, 590.0399, 9.300206, 5488.076, 603.7554, 9.090674, 5493.863, 793.9528, 6.919638, 5494.362, 592.9351, 9.252909, 5492.399, 99.80086, 99.95603, 99.86666, 99.97625, 99.98104, 99.94122
97083.03124000001, 283.0757404447414, 283.1254275489257, 283.14821524524893, 31.517885222590376, 31.756562690494242, 31.71676726791773, 8888.601855383897, 8943.158324301201, 8947.347355339445, 180.89515890118764, 16.380071803827832, 22.121823723410216, 8895.188525547548, 8950.938022654473, 8947.33009803026, 0.9999962085439678, 0.9999979615038427, 0.9999973173349771, 60.00462024548831, 60.00124497191064, 59.99866052883085, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8575, 3.518781, 2737.117, 600.3499, 4.577511, 2748.159, 594.7181, 9.237253, 5493.237, 607.542, 9.037354, 5490.781, 796.1082, 6.902288, 5495.036, 594.1479, 9.244851, 5492.755, 99.61722, 100.0, 99.96057, 99.91185, 99.9933, 99.95085
97085.41492000001, 283.231385409742, 283.19892655831904, 283.3527964545364, 31.512316433199018, 31.70760852118562, 31.685600584989036, 8897.684734505801, 8945.640108416179, 8941.254406299933, 178.07288401289952, 26.571499129932363, 15.226393674588962, 8892.523020236731, 8940.558372104562, 8951.886150924474, 0.9999986465582159, 0.9999954846050418, 0.9999984767020584, 60.00493607953334, 60.007574563846454, 60.00748561158671, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 772.4951, 3.536985, 2730.571, 594.0852, 4.623007, 2746.451, 600.9688, 9.144481, 5495.661, 613.6006, 8.928139, 5478.525, 802.2885, 6.850057, 5495.622, 600.4304, 9.152741, 5495.727, 99.37652, 99.96064, 100.0, 99.69201, 100.0, 100.0
97087.81920000001, 283.08974575820014, 283.11860063406976, 283.3804823820882, 31.522267302167723, 31.736899045924098, 31.687419479312958, 8893.010745089477, 8951.653004244476, 8946.0288632521, 169.51695369280606, 14.248806232006245, 17.595008962585553, 8888.674920297664, 8946.451417919103, 8948.264838375459, 0.9999970018121159, 0.999998317201337, 0.9999978426621439, 60.0034374213565, 60.00782404763561, 60.005931383857664, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.7983, 3.518781, 2737.365, 600.4083, 4.576958, 2748.214, 594.6987, 9.236885, 5493.229, 607.5809, 9.036986, 5490.671, 796.1082, 6.901923, 5495.085, 594.1479, 9.244485, 5492.696, 99.62696, 100.0, 99.96164, 99.91388, 99.99231, 99.95085
97090.22012000001, 283.05802226299426, 283.2083064922009, 283.2554009874624, 31.514536923456525, 31.688721461144606, 31.67812810651138, 8891.91135491254, 8955.273752486872, 8947.19937560438, 180.91255401780882, 15.653358387291064, 16.634641233172147, 8895.891011320997, 8950.397566566338, 8941.857382498345, 0.999998004951696, 0.9999981029381521, 0.9999962823669815, 60.009021624665365, 60.005465357244, 60.00767209007886, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.9955, 3.51896, 2736.906, 600.311, 4.577879, 2748.101, 594.6793, 9.237069, 5493.23, 607.542, 9.036802, 5490.724, 796.0892, 6.902105, 5494.924, 594.0883, 9.245034, 5492.621, 99.66002, 100.0, 99.9626, 99.91484, 99.98824, 99.95193
97092.60680000001, 283.294434633538, 283.10764426283384, 283.3723771588503, 31.51325935067759, 31.72651885874362, 31.69098271468131, 8894.222291987631, 8947.737778213046, 8946.732009570467, 164.81417377900425, 19.047576093635143, 17.55872034759477, 8891.00996119223, 8950.275137170916, 8947.765384826847, 0.9999970418996827, 0.9999978587069702, 0.999998008010325, 60.00605975056878, 60.00636408065689, 60.00901141463848, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 784.2056, 3.497008, 2742.791, 606.5952, 4.525936, 2746.208, 588.3898, 9.320639, 5484.522, 601.4252, 9.13756, 5495.449, 790.8818, 6.938813, 5492.762, 590.5693, 9.288434, 5489.794, 99.82125, 99.94365, 99.80413, 100.0, 99.94353, 99.89792
97094.97760000001, 283.2996679463647, 282.71090124355976, 283.29369749820734, 31.523307190239315, 31.73457739242858, 31.71133879346324, 8906.973450977943, 8929.06427284159, 8946.849483553333, 167.0470720990163, 12.346630702842958, 31.55634723286903, 8902.47348359663, 8932.416011183024, 8954.34448653158, 0.9999947043355343, 0.9999987488393371, 0.9999938361385198, 60.006900504491405, 60.00585136152424, 60.011383771625916, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.9363, 3.518603, 2737.332, 600.3499, 4.578063, 2748.047, 594.6793, 9.236701, 5493.244, 603.3864, 9.106119, 5495.092, 796.1464, 6.90174, 5495.141, 594.1081, 9.245217, 5492.816, 99.62087, 100.0, 99.96167, 99.99041, 99.99234, 99.95074
97097.34812000001, 283.0062182521737, 283.0390044720352, 283.0655170127437, 31.53323701187444, 31.733339613980153, 31.72300825991182, 8886.258034592545, 8946.746803470316, 8950.445588384982, 188.9401085438153, 19.1753515041828, 21.884352619695164, 8887.328000362952, 8950.79756724038, 8946.078484574105, 0.9999962418743629, 0.9999977058966937, 0.9999976000230887, 60.007669794858586, 60.017568063828186, 60.01205662007806, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 775.1566, 3.529489, 2733.074, 596.0697, 4.613614, 2746.851, 600.134, 9.150923, 5495.703, 595.8909, 9.229307, 5493.441, 802.3647, 6.849509, 5495.293, 600.3707, 9.152925, 5495.593, 99.47962, 99.96902, 100.0, 99.96429, 100.0, 100.0
97099.74272000001, 283.1384229699135, 283.1950826242226, 283.38956756907714, 31.51704009987401, 31.743980421862446, 31.7042115487324, 8889.525479617314, 8949.40174558879, 8949.566548758048, 175.5573017805725, 15.341484190748815, 21.93681326213391, 8891.16477767282, 8953.933060659143, 8947.186772046818, 0.9999968601990389, 0.9999984539231952, 0.999996378157656, 60.00560741448618, 60.00642730763446, 60.0072097389441, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 600 800 600], 5500.0, [], 777.8969, 3.518781, 2737.332, 600.311, 4.577511, 2748.215, 594.7569, 9.236885, 5493.237, 601.2698, 9.140134, 5495.685, 796.1082, 6.90174, 5495.141, 594.0485, 9.245584, 5492.696, 99.64035, 100.0, 99.96057, 100.0, 99.99521, 99.95171
