TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
98179.95816000001, 283.95990363340115, 283.23972012349105, 283.20934984403465, 31.540325065818696, 31.699734992091354, 31.684119332005622, 8924.763556878046, 8949.934644654753, 8938.492312735567, 192.36604084564578, 3.8960547616160284, 23.526125821224923, 8924.83766328087, 8945.806159681815, 8939.669291744542, 0.9999979408944003, 0.999998726172997, 0.999996392067204, 60.01257775485693, 60.019287275962036, 60.01947030785487, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 772.1993, 3.536271, 2732.505, 605.6807, 4.539935, 2747.328, 591.1463, 9.277381, 5490.564, 789.6104, 6.953814, 5491.842, 602.5378, 9.119734, 5495.336, 594.3268, 9.241006, 5492.987, 99.44017, 99.97016, 99.91193, 99.91871, 99.99876, 99.95603
98182.36908, 284.1132357268479, 283.3419012419804, 283.24416082008094, 31.52509334710721, 31.692082657772495, 31.679223952094635, 8923.61188858588, 8943.71493414253, 8934.629290247069, 196.7521896625658, 15.135343893193294, 17.49698275609262, 8925.240028199985, 8943.970868139515, 8936.883481754827, 0.9999971310494655, 0.999997677726206, 0.999998089875462, 60.00616569050769, 60.01352736160872, 60.01205027234554, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.2321, 3.517353, 2737.924, 600.6612, 4.575669, 2747.934, 594.9705, 9.23302, 5493.53, 791.6882, 6.93745, 5492.364, 601.832, 9.131057, 5495.426, 594.4262, 9.240823, 5493.001, 99.64832, 100.0, 99.9659, 99.94575, 100.0, 99.95627
98184.70280000001, 284.0090887133214, 283.38322384969837, 283.26811653239594, 31.53682323856854, 31.695394867077045, 31.684445194415325, 8919.594465832715, 8949.342044134368, 8939.700365871318, 191.84914660372942, 17.983139130875315, 23.920927403061114, 8928.68511093164, 8946.40431050138, 8934.39324726027, 0.9999968633528057, 0.9999973798000761, 0.9999961710237454, 60.01390429062705, 60.008883478699765, 60.00878429397289, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 784.8759, 3.494153, 2742.364, 594.2798, 4.620797, 2746.346, 601.2017, 9.140799, 5495.561, 797.941, 6.887255, 5495.583, 595.6136, 9.224013, 5494.008, 600.7485, 9.147798, 5495.77, 99.81164, 99.95066, 100.0, 100.0, 99.97261, 100.0
98187.06188000001, 284.23133833125297, 283.36354131293984, 283.36585505217147, 31.521077177605125, 31.70163401711686, 31.675553631855585, 8907.131680174238, 8950.85361917679, 8933.529496520867, 186.33113533210872, 16.67959587002406, 14.258198282069259, 8927.817615834741, 8942.751135303752, 8942.83599970404, 0.9999983138614389, 0.9999970381018739, 0.9999987691032921, 60.00499073803914, 60.007033114720784, 60.007264091520256, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.2518, 3.516818, 2738.082, 600.6612, 4.575301, 2747.826, 594.9705, 9.233204, 5493.463, 791.6494, 6.93745, 5492.481, 601.7557, 9.13197, 5495.375, 594.4461, 9.241006, 5493.175, 99.64988, 100.0, 99.96685, 99.94681, 100.0, 99.95945
98189.46388000001, 284.01421728948463, 283.2595388316364, 283.11581911270935, 31.507423715346984, 31.677261786484554, 31.664860676518117, 8910.862843102854, 8941.588163671218, 8927.663327828654, 190.49347173124806, 20.99495438631493, 21.298872901767936, 8910.986220216346, 8934.100102799417, 8925.406641992824, 0.9999975483877721, 0.9999982707459383, 0.9999965299231796, 60.00306249076072, 60.00271490016849, 60.001972587674445, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.1926, 3.515926, 2737.929, 600.6612, 4.574564, 2747.935, 594.9899, 9.233204, 5493.583, 791.6882, 6.93745, 5492.252, 601.8511, 9.130509, 5495.316, 594.4262, 9.242288, 5492.459, 99.63596, 100.0, 99.96687, 99.94169, 100.0, 99.94642
98191.8794, 283.9464444316197, 283.3716645585056, 283.1957988007132, 31.515678216589507, 31.700110572778534, 31.685384132349657, 8917.125062226769, 8947.368505478202, 8932.509502000188, 186.5967722011942, 7.885038355290817, 20.000092052781838, 8920.303583985333, 8950.954031882098, 8936.34720938689, 0.9999982758401403, 0.9999989722266299, 0.9999973865961896, 59.99769993274018, 60.00044345451798, 59.998338857121524, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 772.2388, 3.536628, 2731.245, 607.0037, 4.523541, 2745.818, 588.7587, 9.311619, 5486.961, 786.5034, 6.973487, 5488.372, 605.4944, 9.080652, 5493.834, 592.2393, 9.270854, 5491.875, 99.40142, 99.93144, 99.82966, 99.87204, 99.97143, 99.93146
98194.24768000001, 284.17151164141075, 283.30180648728657, 283.1732437765012, 31.505865155574757, 31.683542673180078, 31.674044810919, 8922.815288803067, 8941.76062638954, 8936.603969554786, 186.13507051574288, 19.679654994449265, 25.37054868054497, 8920.035687352913, 8937.518089949488, 8943.091081010258, 0.9999987952014149, 0.9999976406337141, 0.9999983121708232, 59.99949841992278, 59.99872188371415, 60.001059550709385, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.3898, 3.516818, 2737.623, 600.6028, 4.575669, 2747.937, 594.9705, 9.233388, 5493.522, 791.6688, 6.93745, 5492.253, 601.8511, 9.130326, 5495.311, 594.4262, 9.24064, 5493.116, 99.6332, 100.0, 99.96576, 99.94265, 100.0, 99.95836
98196.60932, 284.18038619437306, 282.81330104314, 283.18317053218817, 31.542537972074488, 31.713738971125053, 31.676873403131843, 8926.629494392895, 8937.900119748076, 8944.107941941711, 189.4412328045155, 14.487951083211556, 31.55733625211178, 8930.987874545712, 8937.04159685495, 8943.011506789624, 0.999994041228397, 0.9999986832022897, 0.9999922422819718, 60.000261161977164, 59.997259102097146, 59.99815940496778, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 782.7467, 3.502362, 2741.72, 595.3887, 4.618218, 2746.68, 601.1823, 9.141351, 5495.562, 797.9798, 6.886704, 5495.415, 595.6136, 9.224013, 5494.065, 600.7485, 9.147981, 5495.685, 99.78231, 99.96081, 100.0, 100.0, 99.97274, 100.0
98198.99476, 283.8427579401074, 283.2232041979412, 282.9576857376908, 31.533724414607743, 31.70696430450662, 31.700709168657518, 8920.800208382596, 8946.112245317938, 8935.310035220122, 192.4505191918788, 17.710112110316004, 21.742499078012315, 8919.621848159712, 8944.35954402438, 8934.36677458427, 0.9999983540504398, 0.9999965826504639, 0.9999985636336659, 59.999677617078945, 59.99642405679471, 59.99663295623782, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.7052, 3.515747, 2737.298, 600.4666, 4.574932, 2747.877, 594.951, 9.233204, 5493.465, 791.6688, 6.937634, 5492.305, 601.832, 9.131057, 5495.315, 594.4461, 9.240457, 5493.061, 99.62135, 100.0, 99.96472, 99.94364, 99.99838, 99.95737
98201.29188, 283.62031095351733, 283.19917002895744, 283.04956110691313, 31.53133978230725, 31.698349664024587, 31.70031314730532, 8919.682166520744, 8942.296644392636, 8941.230565001668, 190.1723636815923, 22.870046713463125, 15.351375786912286, 8912.45621380607, 8948.366291380096, 8936.123096090123, 0.9999981561644051, 0.9999947659451759, 0.9999986637965029, 59.99996867275197, 60.00385439246037, 60.004794489798414, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.4686, 3.516818, 2737.834, 600.6417, 4.575301, 2748.048, 594.9705, 9.23302, 5493.413, 791.6688, 6.937082, 5492.534, 601.8129, 9.13124, 5495.533, 594.4262, 9.241006, 5492.941, 99.6283, 100.0, 99.96579, 99.94268, 100.0, 99.95933
98203.67512000001, 283.7751752129468, 283.3469654581112, 283.20498184332007, 31.50791862558832, 31.687445183430043, 31.64895932669724, 8909.712963492912, 8933.042048300085, 8939.996533039879, 188.7099630974692, 11.66253591919667, 22.83134713537538, 8916.452809293256, 8945.924743385822, 8942.938223934652, 0.9999978527583742, 0.9999982522650559, 0.9999973745136383, 60.00449868516881, 60.007457160850954, 60.00438485997452, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 772.2979, 3.536806, 2731.25, 606.9453, 4.524094, 2745.87, 588.5645, 9.318982, 5484.954, 785.416, 6.984703, 5486.032, 607.9741, 9.029699, 5489.955, 588.2233, 9.316268, 5485.865, 99.39895, 99.93549, 99.80771, 99.82425, 99.90084, 99.81976
98206.09768, 283.87863241514765, 283.34912292764767, 283.2539246936212, 31.521096096510995, 31.654398880033536, 31.663698034779596, 8912.096205923071, 8936.751745229692, 8930.647521663097, 186.04706673517686, 17.195885224735775, 11.71501102179218, 8915.336520490311, 8944.42900958237, 8936.73957715277, 0.9999989584868819, 0.9999980988786903, 0.999999155426481, 60.008417765869716, 60.00391775092964, 60.00443238942955, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.5278, 3.516461, 2736.867, 600.525, 4.574932, 2748.164, 594.9899, 9.232836, 5493.582, 790.0959, 6.949953, 5490.024, 601.8129, 9.130692, 5495.365, 594.4461, 9.240823, 5493.056, 99.62255, 100.0, 99.96496, 99.9073, 99.99929, 99.95943
98208.52588, 284.0260692438307, 283.3184206310491, 283.19577667594814, 31.5153826097615, 31.680635812020753, 31.659174532675006, 8918.409186118957, 8942.160859303918, 8931.472233975885, 191.3879163459743, 20.299313925392653, 18.183209301432726, 8916.310453326389, 8942.511200817711, 8937.324000889379, 0.9999981605501181, 0.9999980108332934, 0.9999968431997398, 60.00402850435754, 60.00481981595346, 60.004898412300896, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 779.5135, 3.513427, 2738.983, 598.8713, 4.59151, 2747.757, 596.7563, 9.193812, 5495.676, 780.6973, 7.017431, 5476.812, 595.9761, 9.220909, 5494.023, 600.6689, 9.149262, 5495.785, 99.68269, 100.0, 99.99906, 99.67526, 99.97556, 100.0
98210.98152, 284.0787415346434, 283.30608442958476, 283.1570125443687, 31.503652440353576, 31.671087958141197, 31.66456586944499, 8916.989694278363, 8941.248339657195, 8934.676653324073, 187.24304390752332, 19.22163725912924, 13.899034648017732, 8911.426192473116, 8946.160771829258, 8941.115798881738, 0.9999988233129763, 0.9999985581832931, 0.9999986763390322, 60.005855320818675, 60.01008242216548, 60.00739746356164, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 779.6515, 3.51307, 2737.331, 600.4472, 4.575669, 2747.993, 595.184, 9.230995, 5493.538, 785.416, 6.984335, 5485.804, 601.7748, 9.13197, 5495.533, 594.4461, 9.24064, 5493.048, 99.62256, 100.0, 99.96754, 99.82329, 100.0, 99.95726
98213.38200000001, 284.05257748436765, 283.4086288670306, 283.2035322599442, 31.47842831453666, 31.68581565353071, 31.672097652764908, 8914.814685140795, 8947.269998390888, 8934.262865728502, 179.2974651745867, 15.112732405729048, 9.217846871853908, 8910.224353558859, 8941.627617578093, 8935.270084172875, 0.9999990090695804, 0.9999983587065195, 0.9999991741040025, 60.003107994469225, 60.00915306791403, 60.00359580991004, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.3701, 3.517353, 2737.043, 600.6612, 4.574932, 2748.045, 594.951, 9.23302, 5493.471, 785.416, 6.984519, 5485.857, 601.832, 9.130875, 5495.357, 594.4262, 9.240457, 5493.175, 99.62536, 100.0, 99.96687, 99.82531, 99.99947, 99.95847
98215.75244000001, 283.90987281818235, 283.24849852040256, 283.28993200852125, 31.460279478206772, 31.673560047350115, 31.66710068014185, 8908.524584446914, 8937.720362809938, 8930.00192571928, 188.25400837259167, 12.048471235795546, 24.416829413452433, 8903.640665519044, 8939.51101746878, 8935.064465171647, 0.9999957690572449, 0.9999996434934948, 0.9999959757245158, 60.006166933858786, 60.00937638115268, 60.01284130769368, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 771.943, 3.536093, 2730.618, 607.0426, 4.523357, 2745.819, 588.584, 9.31843, 5484.836, 791.7076, 6.93745, 5492.481, 608.0313, 9.028787, 5490.175, 588.1437, 9.324692, 5484.213, 99.37703, 99.9376, 99.80769, 99.94567, 99.90486, 99.79636
98218.16332, 284.1208956783247, 283.3927571942686, 283.24395799379414, 31.516243209411474, 31.688113342082573, 31.67568541811137, 8925.095108615576, 8941.766274763813, 8939.25722869826, 190.40419063453646, 14.901589223657766, 15.834078761896308, 8921.101968359117, 8949.179760181243, 8939.067226316822, 0.999998711224183, 0.9999989893497665, 0.9999985827834742, 60.0121717242394, 60.00914993618901, 60.00872335748708, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.5869, 3.516996, 2737.479, 600.6028, 4.574932, 2748.216, 594.9899, 9.232836, 5493.41, 785.6102, 6.983232, 5487.283, 601.832, 9.13124, 5495.474, 594.4461, 9.240823, 5493.17, 99.62794, 100.0, 99.96483, 99.84291, 100.0, 99.95935
98220.55584, 284.02957556750687, 283.36976936402834, 283.1614525172537, 31.515633946664778, 31.7000437151445, 31.68881523066323, 8927.431576449917, 8948.980648714241, 8937.037518122359, 187.63872101567176, 19.22403788321617, 18.394889809653478, 8926.14332244709, 8948.787718634328, 8936.776816662377, 0.9999974441310802, 0.9999981972403605, 0.999995917243345, 60.01162956894069, 60.010857442584864, 60.008490260508346, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.4292, 3.516996, 2738.221, 599.8635, 4.581195, 2748.209, 596.2516, 9.211299, 5494.865, 795.0088, 6.908216, 5494.89, 597.4448, 9.197167, 5494.448, 599.8737, 9.155305, 5495.81, 99.62883, 100.0, 99.98825, 99.99054, 99.98751, 100.0
98222.94908, 284.15758270182727, 282.9024308845554, 283.14571441257937, 31.522432516875767, 31.692389508819318, 31.67643268577234, 8911.357290546135, 8942.468980152022, 8937.258554798012, 194.38819312319447, 18.729972555503082, 17.98061808666273, 8922.231373442875, 8936.360728175818, 8932.67465411762, 0.9999986226960916, 0.999998003310229, 0.9999986303336549, 60.01217132116952, 60.014938003848734, 60.01577281962207, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 781.5244, 3.506467, 2739.164, 599.2798, 4.585616, 2748.215, 596.6981, 9.21314, 5493.928, 791.6882, 6.937634, 5492.593, 601.832, 9.130509, 5495.336, 594.4858, 9.24064, 5493.11, 99.71707, 100.0, 99.97315, 99.94361, 99.99876, 99.95728
98225.35024000001, 284.11378152083216, 282.9093786058414, 283.2952363001174, 31.536243120882443, 31.71135205874022, 31.6798302803632, 8930.626742213086, 8934.516339470887, 8937.683001102365, 184.94854346832403, 19.70078430470585, 25.84166510142677, 8930.667863645649, 8931.52881794138, 8933.572616788078, 0.999996129021063, 0.9999989891124729, 0.9999941194369774, 60.019710264387804, 60.01576569870218, 60.01241181399199, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.3109, 3.517532, 2737.819, 600.739, 4.574748, 2748.272, 594.951, 9.23302, 5493.471, 791.7076, 6.937634, 5492.592, 601.7939, 9.131787, 5495.426, 594.4461, 9.240457, 5493.055, 99.64693, 100.0, 99.96483, 99.94467, 100.0, 99.95726
98227.69624, 283.8713651396677, 283.25659617784595, 283.1870454419591, 31.48876785226025, 31.662544033367805, 31.64230968087632, 8909.425262994351, 8936.018975108344, 8917.503309796208, 186.30026365391404, 7.003572198396796, 22.380942791965936, 8915.313800217818, 8943.023566233644, 8927.837927727001, 0.9999952102027528, 0.9999993969366616, 0.9999954909627015, 60.01628524471912, 60.015353770372364, 60.014176851933264, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 772.2191, 3.536449, 2731.125, 606.9064, 4.524094, 2746.096, 588.584, 9.318614, 5484.96, 785.416, 6.984703, 5485.745, 608.0122, 9.029334, 5489.896, 588.104, 9.324692, 5484.08, 99.39669, 99.93148, 99.80995, 99.82841, 99.89977, 99.79198
98230.03696000001, 284.22003770801825, 283.4879486711535, 283.3672722030731, 31.47495253728268, 31.69004480312126, 31.656305920286957, 8924.288725990253, 8943.33391460988, 8936.172686674827, 190.84053880245847, 15.509879971875762, 15.96649699867885, 8921.895426487028, 8945.123352597335, 8938.938631811592, 0.999997772100182, 0.9999980332060711, 0.999997657591236, 60.01514579891162, 60.014494541636374, 60.013744423279284, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.4095, 3.516104, 2738.46, 600.5444, 4.575485, 2747.935, 594.9705, 9.232836, 5493.464, 791.6688, 6.937634, 5492.248, 601.8129, 9.13197, 5495.258, 594.4461, 9.241189, 5493.001, 99.64397, 100.0, 99.9647, 99.94361, 100.0, 99.95614
98232.425, 284.1460860249136, 283.40776190321344, 283.3005924007256, 31.50587037710431, 31.648507189008892, 31.669760026968135, 8924.102042685154, 8940.237459233971, 8933.937211901859, 191.39648304062757, 14.83674442092024, 20.808652058655298, 8919.358917377842, 8949.080929091475, 8937.208789656748, 0.9999981005641633, 0.9999976569289175, 0.9999976340025098, 60.014572440571584, 60.016981454831516, 60.01694772312973, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.4883, 3.51771, 2737.456, 600.5444, 4.575301, 2747.934, 594.9705, 9.23302, 5493.471, 785.3966, 6.986174, 5484.552, 600.6876, 9.148406, 5495.556, 596.2553, 9.215002, 5494.608, 99.62709, 100.0, 99.96805, 99.81706, 100.0, 99.98552
98234.82952000001, 284.2060977579609, 283.37586087843647, 283.3624682387773, 31.49412322287855, 31.654548774414128, 31.6592356167324, 8911.44102493894, 8940.01744543565, 8928.778891625314, 192.390284709968, 19.584827292024784, 17.129177332942845, 8910.68386115921, 8937.518926472043, 8930.837777243782, 0.9999973726665375, 0.9999980886891107, 0.9999983462332839, 60.01811616184347, 60.01779823150571, 60.01801637973538, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 784.8168, 3.495759, 2741.686, 595.5055, 4.608456, 2747.474, 598.7558, 9.178165, 5495.266, 782.7751, 6.99886, 5484.44, 600.7066, 9.142745, 5495.423, 594.8438, 9.234962, 5493.19, 99.78107, 99.98751, 100.0, 99.78593, 100.0, 99.96025
98237.20228000001, 284.0400783641209, 283.3514977709885, 283.37602696108576, 31.497763250614714, 31.669277216360655, 31.66239476982729, 8917.190638216867, 8942.810390727876, 8934.882201419907, 187.2406288330635, 20.716370294113403, 17.024262918634804, 8915.941270288755, 8946.984175346603, 8936.076923472634, 0.9999985926495694, 0.9999986684334528, 0.9999990659527669, 60.01681232992046, 60.01504269728114, 60.01804954464994, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.4095, 3.516639, 2737.986, 600.6223, 4.576221, 2747.935, 594.9705, 9.233204, 5493.517, 785.3966, 6.984703, 5485.804, 601.7939, 9.131787, 5495.432, 594.4461, 9.240273, 5493.121, 99.64641, 100.0, 99.96472, 99.82531, 100.0, 99.95845
98239.60408, 283.9768179915144, 283.3099133255407, 283.2964771720942, 31.475018367542305, 31.63825260734434, 31.63869302290782, 8908.376223791696, 8928.141933247322, 8931.740614625987, 183.6332129307367, 7.2126136583165135, 19.008215459462917, 8910.210767003002, 8932.39691554499, 8918.60120504057, 0.9999963666869792, 0.9999991355184861, 0.9999956699269885, 60.01788218472238, 60.01723188500571, 60.01260181941211, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 772.1204, 3.537699, 2730.794, 606.9843, 4.524094, 2745.99, 588.584, 9.318614, 5484.843, 791.6882, 6.937266, 5492.306, 607.955, 9.029882, 5490.012, 588.1239, 9.324509, 5484.206, 99.38467, 99.92939, 99.80685, 99.94363, 99.90371, 99.79623
98241.98636000001, 284.25464851785625, 283.33315320476714, 283.3246288720237, 31.507446175320204, 31.67955505776149, 31.662873294503253, 8924.96703967374, 8946.18289206516, 8927.045819399616, 179.1627041616755, 9.965319375620766, 13.57546010868009, 8913.530635599313, 8941.84526612919, 8930.66050739675, 0.9999983505909994, 0.9999986395603181, 0.9999984116905595, 60.02673180055359, 60.023191887706766, 60.020064584306354, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.5475, 3.516283, 2737.934, 600.6417, 4.574932, 2748.103, 594.9705, 9.23302, 5493.465, 785.3966, 6.984703, 5485.751, 601.8129, 9.131057, 5495.366, 594.4262, 9.24064, 5492.995, 99.65112, 100.0, 99.96385, 99.8285, 100.0, 99.95945
98244.35876, 284.0702872137418, 283.3031234754844, 283.2044709693231, 31.51083225522644, 31.689862518722542, 31.68868148169875, 8919.985202012678, 8941.23587237619, 8932.474958104336, 185.46224869527668, 13.47455748772552, 18.37777526942091, 8917.456782790914, 8947.494957874127, 8934.70552990019, 0.9999978254121655, 0.9999980212800013, 0.9999987019941929, 60.02786136543091, 60.02501033000492, 60.02393484488286, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.5475, 3.518067, 2737.924, 600.6612, 4.575116, 2748.158, 594.9705, 9.23302, 5493.589, 785.3966, 6.984703, 5485.804, 601.8129, 9.131422, 5495.54, 594.4461, 9.238441, 5493.725, 99.64574, 100.0, 99.96698, 99.82646, 100.0, 99.96944
98246.77188000001, 284.13029501898757, 283.4850545102445, 283.3152925769002, 31.490742117688686, 31.676536850238417, 31.676459668932043, 8913.22151283143, 8944.928030253328, 8929.993949117064, 196.8326909011721, 21.355294205334303, 23.294537773103627, 8924.23844738023, 8947.368075364713, 8930.660421662331, 0.9999980934989754, 0.9999980702236392, 0.99999830744739, 60.02139486492602, 60.02377954981618, 60.01673979935362, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 784.6788, 3.495224, 2742.502, 594.2603, 4.621534, 2746.508, 601.1823, 9.14356, 5495.63, 780.2701, 7.020556, 5479.825, 597.9408, 9.190411, 5495.747, 597.2692, 9.204565, 5494.558, 99.82157, 99.95887, 100.0, 99.69588, 100.0, 99.98561
98249.15676000001, 284.20045731928496, 282.8211443006758, 283.17373298448456, 31.506167790026222, 31.67371968833388, 31.67750879079567, 8915.658365384405, 8943.648042588273, 8929.731308415327, 187.53074819629796, 17.526100498209416, 21.766160190260507, 8913.894175107744, 8941.390082057624, 8927.73474703906, 0.999998219093576, 0.9999985477175735, 0.9999984757400523, 60.018099081865806, 60.01669766008802, 60.01925479329516, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.4095, 3.515926, 2737.542, 600.739, 4.575116, 2748.219, 595.0093, 9.232836, 5493.471, 785.3966, 6.984703, 5485.75, 601.8129, 9.131422, 5495.424, 594.4461, 9.24064, 5493.174, 99.6375, 100.0, 99.96483, 99.82734, 99.99931, 99.95943
98251.58272, 284.2251093290885, 282.8071326658004, 283.12841713971596, 31.49213420775401, 31.648198853108298, 31.641452665453407, 8912.425441259094, 8924.54798660471, 8926.460610757567, 182.06996988417143, 4.757313656036786, 35.29739549961414, 8922.858070772258, 8917.774933160881, 8924.164131464468, 0.9999927824592741, 0.9999999688612757, 0.9999930735426297, 60.016561601230016, 60.012750300203614, 60.018140789522114, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 774.0919, 3.530739, 2731.869, 606.7119, 4.525936, 2745.871, 588.6228, 9.31843, 5484.783, 791.6688, 6.93745, 5492.476, 608.0122, 9.028969, 5490.012, 588.1437, 9.324692, 5484.214, 99.46189, 99.93562, 99.81093, 99.94671, 99.90188, 99.79515
98253.94512, 284.0219028784528, 283.29100667034356, 283.0521976266362, 31.505040072088846, 31.693541450280744, 31.66711980825925, 8911.666597539275, 8938.336345518483, 8935.108684945157, 182.38550302565318, 14.573461945151848, 16.793464324033266, 8919.935096116904, 8936.49310359126, 8936.36270219209, 0.9999984367343506, 0.99999928257486, 0.9999984598856031, 60.01605809702082, 60.016120972126785, 60.01512954022033, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.4292, 3.516461, 2737.379, 600.5834, 4.574932, 2747.989, 594.9705, 9.233204, 5493.412, 785.3966, 6.984703, 5485.692, 601.832, 9.131057, 5495.476, 594.4262, 9.240273, 5493.055, 99.65197, 100.0, 99.96685, 99.82531, 99.99841, 99.95726
98256.31284000001, 284.27338067676203, 283.3612768268735, 283.2686910228198, 31.493905042609995, 31.68262889485466, 31.659262727510676, 8915.50038826706, 8933.325646956266, 8930.855155884194, 173.92592693732513, 13.417107813338816, 27.563432073836793, 8932.340253583652, 8930.724391170681, 8941.204329627984, 0.9999951851854777, 0.9999985963031676, 0.9999943026991474, 60.01282322623623, 60.012758887500226, 60.014963627087425, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.5081, 3.516639, 2738.082, 600.6028, 4.574932, 2748.216, 594.9705, 9.23302, 5493.47, 785.416, 6.984703, 5485.863, 601.7939, 9.13124, 5495.416, 594.4262, 9.240823, 5493.174, 99.64989, 100.0, 99.9659, 99.82638, 100.0, 99.95943
98258.68668000001, 284.2158136871476, 283.4284409123606, 283.2867921264999, 31.511422870533604, 31.687344412449892, 31.665216849834597, 8918.181300847431, 8942.402479585477, 8934.284085549738, 194.16675225536528, 17.120215269692835, 22.33874204566314, 8921.928612116886, 8944.803087264838, 8931.348117947251, 0.9999975374045866, 0.9999981325261511, 0.9999969463209021, 60.01203245163888, 60.01842326695237, 60.01450208285895, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 784.7379, 3.495759, 2742.927, 594.3187, 4.621534, 2746.676, 601.2017, 9.141351, 5495.567, 779.0856, 7.028462, 5475.96, 595.6328, 9.22237, 5494.268, 599.7345, 9.163179, 5495.522, 99.83549, 99.95685, 100.0, 99.64413, 99.97517, 100.0
98261.20756000001, 284.04321102710907, 283.31161482727606, 283.375949927018, 31.478371722275945, 31.67790189383934, 31.663249312433678, 8918.482569446596, 8943.835181616225, 8934.8795071538, 183.44037269889714, 16.205416925100963, 23.15079038647678, 8916.550252964325, 8937.4234110425, 8937.749985672905, 0.9999980989415785, 0.999998341414584, 0.9999987251372237, 60.01651260386222, 60.00990872687831, 60.010961183758766, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.3898, 3.517175, 2737.623, 600.6223, 4.575669, 2748.05, 594.9705, 9.23302, 5493.465, 785.416, 6.984703, 5485.92, 601.8129, 9.131422, 5495.424, 594.4262, 9.240823, 5493.001, 99.67445, 100.0, 99.96483, 99.82743, 100.0, 99.95627
98263.60652, 284.0252932111598, 283.39377674815825, 283.36798501639345, 31.437754956115963, 31.648342335825582, 31.60826657435934, 8901.246943774635, 8932.850119518009, 8926.99158790949, 182.8301511595032, 9.66175107660547, 21.168675429404402, 8907.580774829736, 8926.83438697088, 8931.05595742874, 0.9999970875542252, 0.9999988229921243, 0.9999975674689163, 60.00958273359585, 60.0080741393277, 60.011116250885216, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 775.4326, 3.527704, 2733.651, 604.9803, 4.534777, 2746.376, 588.8945, 9.31438, 5484.858, 791.6882, 6.937818, 5492.365, 608.0313, 9.028969, 5490.213, 588.1239, 9.324509, 5484.092, 99.50618, 99.96393, 99.8124, 99.9447, 99.90098, 99.79416
98265.94036000001, 283.94406499206843, 283.3057700569019, 283.33784962214884, 31.511470012030653, 31.674978383650778, 31.668559014200145, 8916.787447350742, 8935.615954579538, 8940.075214341205, 182.7583243336744, 18.307439792220976, 15.675979369067136, 8911.81419128444, 8939.54175953162, 8930.77271788459, 0.9999982172573881, 0.9999976530986721, 0.9999984249557033, 60.009103559342215, 60.01125205179514, 60.013018891674335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.5475, 3.516996, 2737.446, 600.4861, 4.576406, 2748.052, 595.0093, 9.23302, 5493.588, 785.3966, 6.984703, 5485.862, 601.7748, 9.131787, 5495.474, 594.4063, 9.241006, 5493.055, 99.62674, 100.0, 99.96696, 99.82636, 100.0, 99.95724
98268.34772, 283.5957717192916, 283.4383583266143, 283.26990272111186, 31.51318574145658, 31.67540428849006, 31.679701742787575, 8899.675947498044, 8945.367709655273, 8942.363456467076, 180.9086833567842, 25.291917290420315, 4.623591847059288, 8904.809609778455, 8948.360295317307, 8938.314894327457, 0.9999997607637893, 0.9999959085494305, 0.999999409510299, 60.00793950258275, 60.011302601728765, 60.00976555627895, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.8038, 3.517353, 2737.413, 600.6223, 4.575116, 2747.876, 594.9316, 9.233572, 5493.524, 785.416, 6.984519, 5485.804, 601.8129, 9.130326, 5495.492, 594.4461, 9.240273, 5493.055, 99.62555, 100.0, 99.9647, 99.82531, 100.0, 99.95726
98270.7424, 283.58849245352496, 283.30840802977195, 283.1954407632075, 31.503383000682177, 31.703435987486092, 31.69225162792446, 8909.94519294785, 8947.278461773165, 8932.49052312774, 195.66435353338693, 22.782799605231048, 19.86410794108542, 8912.649034378406, 8943.963221611053, 8940.746389326947, 0.9999977247765943, 0.9999970994964525, 0.9999984886824476, 60.01336885254084, 60.01563195708239, 60.0152971328299, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 784.8168, 3.495045, 2742.282, 594.3771, 4.621534, 2746.515, 601.2405, 9.140799, 5495.621, 779.0856, 7.028279, 5475.965, 595.5565, 9.224562, 5493.933, 600.6888, 9.151277, 5495.755, 99.80275, 99.95681, 100.0, 99.64415, 99.97323, 100.0
98273.11548000001, 283.74758476540194, 283.2390590079862, 283.45397309166475, 31.543904024318383, 31.71066105870821, 31.68776037459081, 8905.958354423059, 8941.122622110754, 8938.398381432367, 186.64482566099014, 23.97787636092383, 7.98216261714424, 8906.952897584755, 8944.839013059349, 8941.01847579006, 0.9999994345694398, 0.9999967454988017, 0.9999991250494993, 60.01880873968472, 60.0132157634507, 60.017693918985515, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.3701, 3.516283, 2736.958, 600.6417, 4.575116, 2748.046, 594.951, 9.233572, 5493.524, 785.3966, 6.984519, 5485.863, 601.8129, 9.13124, 5495.418, 594.4262, 9.240823, 5493.001, 99.60898, 100.0, 99.96576, 99.82638, 99.99933, 99.95627
98275.55408, 284.12886415296623, 283.4616359204474, 283.33736867461954, 31.472468313693163, 31.645080408130376, 31.625116574219568, 8904.234342941725, 8928.925890257027, 8927.940721468649, 180.83695709681888, 8.026394029947369, 18.653912609464214, 8906.586630203756, 8927.276330351659, 8927.017282558532, 0.999997322480597, 0.999999702998307, 0.9999970507576065, 60.0164445381158, 60.02010418635668, 60.02004768970455, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.2123, 3.516996, 2736.43, 602.0036, 4.56167, 2747.665, 591.9616, 9.274436, 5488.81, 789.222, 6.951791, 5491.792, 607.3065, 9.034448, 5490.06, 588.1636, 9.324509, 5484.212, 99.60508, 99.99865, 99.89405, 99.92289, 99.90275, 99.79634
98277.91976, 284.11528919574016, 283.50423724928623, 283.5093033086587, 31.492925789047113, 31.66550488860961, 31.644836230304033, 8912.500978614444, 8938.118578606274, 8933.586455888066, 184.18815533352472, 12.869650761765115, 21.27995483907955, 8922.912553815413, 8945.130657297475, 8935.365531236039, 0.9999978824783251, 0.9999991726494725, 0.9999977596913051, 60.01856331821527, 60.020440596573685, 60.014875688643116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 776.714, 3.519495, 2737.127, 601.381, 4.574011, 2748.05, 594.8928, 9.233388, 5493.463, 785.416, 6.984519, 5485.921, 601.7557, 9.132701, 5495.51, 594.4262, 9.240823, 5493.17, 99.5784, 100.0, 99.96363, 99.82435, 99.99792, 99.95825
98280.33608000001, 284.21220275484865, 283.4107438720813, 283.3675273419846, 31.463105421868168, 31.68241029132185, 31.666185495627637, 8925.955876047143, 8926.94552741177, 8936.773877167225, 171.02455561591228, 8.2072118042297, 25.085849396636604, 8931.936478169711, 8926.644106506694, 8935.007606152574, 0.9999950689884474, 0.999999459114799, 0.9999954648804454, 60.01732140314955, 60.018944272867245, 60.01207440060845, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.5475, 3.516461, 2737.469, 600.6028, 4.575669, 2748.213, 594.9899, 9.232836, 5493.412, 785.3966, 6.984335, 5485.862, 601.8129, 9.131057, 5495.476, 594.4262, 9.240273, 5493.235, 99.66191, 100.0, 99.96591, 99.82435, 99.99929, 99.95748
98282.74824, 284.4652558013328, 282.88369562974697, 283.1765647566772, 31.497989508069875, 31.670732415455088, 31.668892094669953, 8909.719807313544, 8943.20343022284, 8933.475100178066, 196.13039415778485, 16.323422377797215, 19.002340587649996, 8918.414968882582, 8943.42824200569, 8935.98290537684, 0.9999966963878961, 0.9999965750634676, 0.9999977456282106, 60.02178554567498, 60.01872955596373, 60.01882801949021, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 784.7182, 3.495759, 2743.067, 594.2993, 4.621534, 2746.618, 601.2017, 9.140799, 5495.568, 779.105, 7.028462, 5475.959, 595.6328, 9.224379, 5493.942, 600.7485, 9.147431, 5495.746, 99.83096, 99.9607, 100.0, 99.64616, 99.9734, 100.0
98285.14204, 284.04905341523977, 283.40346005574776, 283.35993133313616, 31.49020792692593, 31.664503525063367, 31.632903449638388, 8910.122896052111, 8944.41342377377, 8925.19410327875, 182.9983847865633, 14.45951016885175, 16.930781350608868, 8922.854261401257, 8944.530387518129, 8928.457188463562, 0.9999991166147206, 0.9999983953877919, 0.9999991008552575, 60.02083301090313, 60.02237074815573, 60.02156804358844, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.7643, 3.517175, 2737.704, 600.5639, 4.576037, 2748.33, 594.9705, 9.23302, 5493.524, 785.416, 6.984519, 5485.916, 601.8511, 9.130692, 5495.432, 594.4262, 9.24064, 5493.115, 99.65861, 100.0, 99.96579, 99.8254, 100.0, 99.95737
98287.5032, 284.0664471141173, 283.33608385508745, 283.16019923200304, 31.45401226560315, 31.637745846336117, 31.622636782136006, 8906.99494055278, 8935.195971872192, 8918.915841259806, 183.41365846157805, 12.006229446018551, 28.46107224245202, 8909.785829587016, 8927.54058484946, 8922.263174558417, 0.9999973177306256, 0.9999991662825491, 0.9999956327296683, 60.016162576876205, 60.01938088794178, 60.01400838917992, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.2518, 3.51539, 2737.761, 600.5834, 4.575301, 2748.047, 594.6404, 9.245721, 5492.145, 787.3384, 6.970729, 5489.509, 604.8268, 9.075904, 5492.956, 590.0722, 9.307478, 5485.669, 99.64881, 100.0, 99.94769, 99.87614, 99.95546, 99.82285
98289.87676000001, 283.9835050923746, 283.2942835507439, 283.1243079979126, 31.512590293422022, 31.67971258009589, 31.67716607761751, 8923.309142037308, 8943.590613902114, 8932.667957781858, 184.4061695045957, 15.55289318852465, 21.458839576646938, 8919.687525266918, 8937.336539970534, 8937.402780291222, 0.9999966200028909, 0.9999989451056062, 0.9999971909319694, 60.01771872960769, 60.020998345287445, 60.018150063677105, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 774.1708, 3.530739, 2734.225, 603.813, 4.551723, 2747.491, 593.0681, 9.25971, 5492.265, 786.1927, 6.982864, 5485.86, 601.8892, 9.130509, 5495.426, 594.4262, 9.24064, 5492.996, 99.50951, 99.99039, 99.94288, 99.83057, 99.99858, 99.95724
98292.23220000001, 284.0125588810156, 283.39513510443436, 283.26893493849656, 31.447321824033704, 31.691230458407144, 31.658901163835978, 8920.790654690722, 8940.613787932758, 8928.359872903231, 186.46536733513858, 17.552177477024998, 15.609231752195228, 8916.639354703224, 8936.866484722983, 8934.12149427481, 0.9999992649101634, 0.9999986133570363, 0.9999987761865594, 60.01791946818065, 60.01459733746823, 60.01897705273307, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.7446, 3.517175, 2738.019, 600.5444, 4.575669, 2747.936, 594.951, 9.233388, 5493.522, 785.3966, 6.984335, 5485.746, 601.832, 9.131057, 5495.376, 594.4262, 9.240823, 5493.116, 99.64761, 100.0, 99.96576, 99.82636, 99.9995, 99.95509
98294.60744, 284.07982690925667, 283.3510026097166, 283.18489360767524, 31.480021973310517, 31.686454134954754, 31.66517633248063, 8910.798219525755, 8942.417528296182, 8931.353010734778, 190.03558992960552, 17.70225490638768, 21.428372249004497, 8914.653993766293, 8947.600522363467, 8935.668699687745, 0.9999969956378773, 0.9999984043340159, 0.9999973279923114, 60.01885909680452, 60.01577103028687, 60.015471862894515, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 784.9351, 3.494688, 2742.784, 594.2798, 4.621902, 2746.507, 601.1628, 9.141351, 5495.622, 779.0856, 7.028462, 5476.023, 595.5946, 9.224379, 5493.999, 600.6888, 9.148896, 5495.786, 99.80883, 99.96078, 100.0, 99.64733, 99.97454, 100.0
98296.98792000001, 284.08281491598683, 283.42865188398076, 283.2957644818218, 31.490156750322196, 31.66070678062848, 31.655892213831137, 8910.885512345476, 8949.668460784125, 8934.167365438316, 188.29163312805213, 19.44664884849726, 16.42201588417629, 8920.110200475874, 8940.680214346736, 8932.635635619617, 0.9999973210203074, 0.9999977058484008, 0.9999987657192693, 60.01362944547336, 60.01106960230572, 60.01491564889028, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 600 600], 5500.0, [], 778.3898, 3.516818, 2737.441, 600.6417, 4.575116, 2747.936, 594.9705, 9.23302, 5493.524, 785.3966, 6.984519, 5485.804, 601.8129, 9.131422, 5495.432, 594.4461, 9.24064, 5493.055, 99.66836, 100.0, 99.96483, 99.82328, 100.0, 99.95627
