TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
99376.30852, 284.774716028851, 283.95279521583984, 283.71820132171723, 31.445269727973994, 31.64138817043395, 31.618494418246662, 8915.388829570393, 8946.83685677125, 8932.876917189511, 195.8103641482844, 11.472631480602104, 26.250548474238713, 8924.518378617066, 8951.159156529397, 8934.516771133089, 0.9999939128881099, 0.9999988161729763, 0.9999961452369628, 59.99252126464596, 59.99645104656106, 59.996532804423204, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 773.3428, 3.532523, 2732.514, 606.2449, 4.52962, 2746.382, 588.0792, 9.322295, 5485.2, 792.7756, 6.933957, 5492.478, 789.7945, 6.952145, 5491.612, 590.6289, 9.284039, 5489.862, 99.48121, 99.95196, 99.81432, 99.95192, 99.92567, 99.89916
99378.64820000001, 284.5541408826716, 283.90340256299663, 283.7345107636126, 31.459724208681802, 31.66340879362711, 31.6477310395616, 8915.14872918949, 8945.093009391436, 8936.35776933766, 191.2026200615628, 4.534989581548871, 32.92043856807413, 8925.526012664383, 8944.147106039587, 8932.30294784342, 0.9999951499675686, 0.9999995385058672, 0.9999947089496495, 59.99133885735995, 59.99433779236781, 59.993710379737564, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8683, 3.511642, 2739.495, 599.9802, 4.580274, 2748.097, 594.3881, 9.241671, 5493.113, 787.5715, 6.968707, 5488.479, 793.4187, 6.92402, 5493.706, 593.3129, 9.256571, 5491.89, 99.70132, 100.0, 99.95831, 99.87612, 99.96711, 99.93594
99380.9848, 284.63149279198774, 283.92152436757334, 283.75720850992957, 31.45485551453925, 31.659175266926976, 31.64928043799497, 8923.334831643011, 8948.11067615572, 8937.177857446542, 197.98504785379828, 14.54777067755822, 24.980122490141184, 8922.11695575384, 8947.377882266877, 8936.766545416494, 0.9999964707264227, 0.9999981854999943, 0.9999973972277171, 59.99600640277025, 59.99738161435917, 59.99620612466854, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 782.9833, 3.501113, 2742.235, 595.6611, 4.614534, 2746.795, 599.6099, 9.165464, 5495.74, 781.2798, 7.013753, 5479.659, 799.6943, 6.872337, 5495.843, 599.5754, 9.166475, 5495.688, 99.79344, 99.967, 100.0, 99.71348, 100.0, 100.0
99383.38476000002, 284.6781010002656, 283.88699317501573, 282.95015890976805, 31.522574189570978, 31.69889987919149, 31.64233902421228, 8919.077908703275, 8946.711259455546, 8935.868910407386, 199.66657825679022, 17.089157472106308, 27.65330720981217, 8922.627850635788, 8950.273504268038, 8939.103482203018, 0.9999957946144091, 0.9999982083895282, 0.9999960771627002, 59.98988636905014, 59.993868773630325, 59.99787098573072, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8486, 3.511999, 2739.16, 600.0386, 4.580642, 2748.213, 594.3687, 9.241118, 5492.995, 787.5715, 6.968707, 5488.542, 793.4377, 6.923838, 5493.706, 593.2731, 9.256754, 5491.889, 99.68913, 100.0, 99.95833, 99.87196, 99.96815, 99.93604
99385.75324, 284.4175658511249, 283.83873110925146, 283.62421499507667, 31.483730494147505, 31.694444956200435, 31.633536003847503, 8923.081297855882, 8950.037685221989, 8933.536755261197, 195.0312118940019, 7.016250078919256, 32.55073106810835, 8919.500296818494, 8941.340712189185, 8933.156976400343, 0.999995105936777, 0.9999995018524646, 0.9999955358203735, 60.0013977278101, 60.00138872907426, 59.99816402665004, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9669, 3.512356, 2739.691, 600.0386, 4.579906, 2747.938, 594.3881, 9.241855, 5493.114, 787.5715, 6.968707, 5488.538, 793.3996, 6.923838, 5493.54, 593.3129, 9.256205, 5491.831, 99.67748, 100.0, 99.95833, 99.87303, 99.96607, 99.93594
99388.13504000001, 284.46357749335607, 283.73873973131765, 283.57769053993024, 31.481161606706003, 31.656814417651074, 31.581322685035754, 8920.383755173294, 8942.994389112222, 8931.676002095008, 197.82452764227173, 14.223119065009996, 27.0716185432849, 8923.564101895363, 8949.19925993906, 8931.585629138037, 0.9999958572359382, 0.9999991441767939, 0.9999967687428092, 59.9936637111546, 59.99352861535974, 59.9969896959788, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 773.4216, 3.533772, 2733.112, 606.3033, 4.529804, 2746.156, 588.0986, 9.325056, 5484.059, 793.8825, 6.920351, 5494.022, 787.1813, 6.971503, 5487.987, 587.1696, 9.336595, 5484.091, 99.42972, 99.94375, 99.79356, 99.97389, 99.86504, 99.77629
99390.55232, 284.4909492621816, 283.7141449915175, 283.58403354109566, 31.482274276469763, 31.668776245286995, 31.64860193929749, 8918.400959308952, 8945.9962274611, 8934.621032740928, 195.55905006055082, 8.09664512039808, 31.139331141846583, 8928.53745946423, 8947.018668159066, 8932.589777233532, 0.9999961866778778, 0.9999995357093145, 0.9999954158044796, 59.99443219542637, 59.99090306096966, 59.989913192948116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.7303, 3.512713, 2738.725, 599.9608, 4.580642, 2747.988, 594.3881, 9.241671, 5493.001, 787.5521, 6.968707, 5488.538, 793.4187, 6.923838, 5493.647, 593.3129, 9.256205, 5491.889, 99.70133, 100.0, 99.95628, 99.87303, 99.96804, 99.93506
99392.96884, 284.45850398869356, 283.7464088851281, 283.49643428517913, 31.50597334605782, 31.674782703733687, 31.63024870661954, 8926.432942274763, 8942.954428356481, 8935.791992061482, 196.08827844436883, 17.43538765580297, 25.219862536701044, 8930.333585849166, 8945.460820473201, 8936.604881075647, 0.9999949919506042, 0.9999978283368571, 0.999995311942877, 59.98928521754104, 59.98996927576382, 59.99067809182298, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 780.6964, 3.509858, 2740.425, 598.2682, 4.596851, 2747.535, 596.5428, 9.210747, 5495.205, 783.4159, 7.003273, 5480.396, 799.1793, 6.872885, 5495.842, 599.4164, 9.167391, 5495.747, 99.73515, 100.0, 99.98833, 99.74349, 100.0, 100.0
99395.418, 284.2882647362283, 283.72300692651595, 283.5028155353548, 31.47558728579916, 31.639808856186903, 31.638949738410403, 8919.923855433217, 8952.81407745063, 8932.484743724413, 192.08838177043071, 13.21602058447752, 28.01724018823279, 8928.572075532109, 8943.121588922957, 8931.71975507621, 0.9999958751089831, 0.9999985263694806, 0.9999948404400352, 59.98711175881056, 59.98787629574271, 59.987325302387696, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 780.8147, 3.509858, 2739.228, 599.8635, 4.581748, 2748.045, 594.4464, 9.241302, 5492.995, 787.5715, 6.968707, 5488.373, 793.4187, 6.924203, 5493.705, 593.3129, 9.256205, 5491.656, 99.68806, 100.0, 99.95616, 99.87206, 99.97012, 99.9318
99397.81912000001, 284.43324917337117, 283.6503383705062, 283.4970870297252, 31.46835951103523, 31.6538691034868, 31.62073092049249, 8921.740311767651, 8941.26474060187, 8939.38723848853, 192.5099015326923, 1.5686931404745792, 34.77428119913293, 8931.512206023563, 8937.008291306405, 8935.454391423304, 0.9999942259737635, 0.9999995554545987, 0.9999949406165036, 59.98158581812356, 59.984848614903235, 59.986522757648, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9866, 3.511464, 2738.878, 600.0192, 4.58009, 2748.046, 594.4075, 9.241118, 5493.001, 787.5715, 6.968707, 5488.426, 793.4377, 6.923838, 5493.598, 593.293, 9.256388, 5491.77, 99.69922, 100.0, 99.95628, 99.87302, 99.969, 99.93387
99400.21364, 284.3885671208845, 283.75715880248976, 283.56747905016493, 31.423828671277732, 31.653355912398116, 31.63177870956972, 8916.508326073415, 8944.998777317474, 8929.7302798373, 193.924915402215, 13.573897845881845, 33.92328977961279, 8919.650870134183, 8942.217784140103, 8935.4016719483, 0.9999949782186607, 0.9999992023469798, 0.9999941773874618, 59.98681700823949, 59.98402269800853, 59.98327146907007, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 773.7173, 3.532166, 2733.447, 606.1866, 4.530172, 2746.21, 588.0792, 9.325056, 5484.058, 793.8825, 6.920351, 5493.911, 787.2003, 6.971321, 5487.873, 586.9907, 9.338975, 5481.891, 99.44952, 99.94782, 99.79151, 99.97283, 99.86495, 99.7541
99402.64204, 284.460468871111, 283.63005340499274, 283.51293227556056, 31.51043747935383, 31.650283427234953, 31.63376519051519, 8918.363784560077, 8939.541438175936, 8935.754962613879, 193.14157067068027, 10.511714567890067, 29.077284562988098, 8917.742183144052, 8951.600832482733, 8935.3188816431, 0.9999957648933031, 0.999999555175681, 0.99999565639102, 59.98317280979087, 59.981136309109274, 59.98271504750211, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9078, 3.511642, 2739.05, 599.9413, 4.580826, 2748.157, 594.3881, 9.241487, 5492.996, 787.5521, 6.968891, 5488.484, 793.4187, 6.923655, 5493.705, 593.293, 9.256388, 5491.89, 99.68512, 100.0, 99.95616, 99.87099, 99.96315, 99.93506
99405.01552000002, 284.54046515384596, 283.71777426271103, 283.5979339543184, 31.454293966955845, 31.67597676286328, 31.638033188524858, 8923.440975918165, 8951.184886699975, 8933.07893456161, 201.24543221960846, 19.320067166277113, 24.708112436692318, 8927.301321756984, 8951.824549035251, 8941.930435968708, 0.9999951046876822, 0.9999975212094742, 0.9999943337625116, 59.980998602222456, 59.98262637510546, 59.98626842794707, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8092, 3.512535, 2739.151, 599.2798, 4.585247, 2747.759, 596.1934, 9.2159, 5494.757, 784.4839, 6.995735, 5483.019, 798.1111, 6.880738, 5495.768, 598.303, 9.173617, 5495.576, 99.67156, 100.0, 99.9864, 99.77462, 100.0, 100.0
99407.44428000001, 284.50604739742664, 283.73767533613045, 283.5239787380782, 31.4819065479933, 31.64660907248283, 31.6460334535231, 8917.33781500048, 8950.562399181033, 8932.038973201234, 197.05869271721622, 20.778903885285217, 27.112280281532094, 8924.406043260107, 8951.993659821055, 8934.619418741868, 0.9999947524486669, 0.9999979848145404, 0.9999950015295785, 59.98345282388314, 59.98383207400543, 59.98123896086328, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 782.9833, 3.50147, 2740.979, 597.9374, 4.592431, 2747.985, 596.4651, 9.226393, 5493.093, 787.5326, 6.969258, 5488.314, 793.4187, 6.92402, 5493.54, 593.2731, 9.256754, 5491.942, 99.76728, 100.0, 99.96357, 99.87099, 99.96917, 99.93395
99409.78684000002, 284.5084167066783, 283.68306003078754, 283.4997719657829, 31.48016011633166, 31.64297182775219, 31.630113381483493, 8922.334381516643, 8943.07101008979, 8934.17899743564, 195.0435961345579, 6.926198218682657, 32.70812539323424, 8928.533938389517, 8946.159616357103, 8937.4697452671, 0.9999950437918422, 0.9999990782630838, 0.9999935418065655, 59.985351029364715, 59.97865442577564, 59.98240202367121, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8683, 3.511999, 2738.888, 599.9413, 4.580826, 2747.88, 594.3493, 9.241671, 5492.883, 787.5521, 6.969075, 5488.426, 793.4187, 6.92402, 5493.647, 593.293, 9.256571, 5491.888, 99.67101, 100.0, 99.95604, 99.87302, 99.96804, 99.93386
99412.15608000002, 284.3801654723816, 283.5646588497872, 283.4226006710412, 31.456982701509368, 31.61320881733338, 31.602586698969194, 8917.928924442094, 8938.064520475187, 8929.807589517804, 194.78507212401428, 15.49447567687048, 31.212176919732883, 8921.174449141015, 8935.808683361693, 8928.271482896871, 0.9999939757904822, 0.9999993593546737, 0.999995851701218, 59.983332458098616, 59.9833165590914, 59.98317485624566, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 773.4611, 3.532345, 2732.648, 606.2255, 4.529988, 2746.263, 588.0792, 9.324872, 5484.11, 793.8631, 6.920351, 5494.022, 787.1622, 6.972051, 5488.254, 586.9708, 9.338975, 5481.712, 99.43422, 99.94794, 99.79449, 99.9738, 99.867, 99.75085
99414.58608000001, 284.2917396477852, 283.3566239115378, 283.43556611432837, 31.49395439625173, 31.673823607675494, 31.640746971177848, 8921.974276830435, 8938.178045458293, 8934.347479383097, 192.9827491251508, 9.446576123367095, 33.56883152747878, 8922.382602458558, 8937.799121563217, 8939.147131887945, 0.9999922297041889, 0.9999996435778309, 0.9999918821028811, 59.97848934623064, 59.980066589905334, 59.97786010681289, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 780.1443, 3.513427, 2739.185, 600.0192, 4.579537, 2748.044, 594.3493, 9.241671, 5492.93, 787.5715, 6.968707, 5488.197, 793.4187, 6.92402, 5493.647, 593.2731, 9.256205, 5491.89, 99.69003, 100.0, 99.95714, 99.87303, 99.97012, 99.93386
99416.96076, 284.49984713719556, 283.6443384873395, 283.49008468162157, 31.51237977378333, 31.678012714260365, 31.664205721651964, 8924.534969026841, 8953.727077791908, 8933.082517739573, 191.3432390451535, 12.817809744340025, 25.39223216478331, 8928.29210857564, 8954.72928523222, 8932.282689269821, 0.9999949455124146, 0.9999979916305953, 0.999994006170738, 59.97868193648849, 59.97481577319754, 59.972670577005495, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8486, 3.512356, 2738.52, 599.9024, 4.580642, 2748.156, 594.3687, 9.241487, 5493.191, 786.9113, 6.973487, 5486.437, 795.5551, 6.907036, 5495.03, 595.9372, 9.216834, 5494.443, 99.71244, 100.0, 99.95974, 99.85226, 99.99319, 99.98252
99419.36024000001, 284.3939469952814, 283.70954021754227, 283.4675596336458, 31.499758665545457, 31.672568268003428, 31.624235217455475, 8916.691899426472, 8943.615701384108, 8935.116170209558, 194.94641744567684, 17.037813014142102, 25.036937247845344, 8921.387436851597, 8936.308247907404, 8933.58263017389, 0.9999929651290608, 0.9999980966650561, 0.9999963324432749, 59.972483275566915, 59.973065686088354, 59.97594429980095, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 785.4871, 3.492189, 2742.489, 595.8362, 4.610666, 2747.359, 597.9405, 9.195101, 5494.935, 785.9209, 6.980842, 5487.796, 793.5522, 6.922742, 5493.432, 593.3328, 9.256205, 5491.824, 99.83161, 99.98751, 99.99447, 99.84922, 99.96812, 99.93606
99421.81604, 284.40145442445885, 283.63410781083337, 283.60450540119456, 31.463784667080052, 31.66906842997102, 31.638019072985564, 8922.687525425212, 8943.984974415382, 8938.685336462882, 190.65394603174423, 7.288331879999532, 31.843297091805653, 8921.727577811927, 8951.603054084995, 8941.087503768436, 0.9999932840417626, 0.9999995933871934, 0.9999953241124797, 59.973706290787206, 59.97897089200705, 59.978353480469764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8092, 3.511999, 2738.524, 599.9219, 4.580458, 2748.155, 594.3687, 9.241487, 5493.053, 787.5715, 6.968707, 5488.373, 799.6561, 6.872337, 5495.848, 593.293, 9.256571, 5491.83, 99.68686, 100.0, 99.95616, 99.87099, 100.0, 99.93496
99424.18648, 284.461960326084, 283.58566459290154, 283.572406564641, 31.460497195409783, 31.612380765936678, 31.590833693477354, 8914.254921550844, 8938.445560086713, 8927.791802603546, 198.92796108006405, 14.907941013924301, 29.54797642377477, 8918.663238293206, 8932.792354157102, 8932.864632769026, 0.9999953292611413, 0.9999985887380872, 0.9999941479663003, 59.977760130897344, 59.981210380333046, 59.977670722002095, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 773.3822, 3.533237, 2733.184, 606.2644, 4.530172, 2746.491, 588.0792, 9.324872, 5484.0, 793.8631, 6.920535, 5494.021, 805.9317, 6.816271, 5494.116, 586.931, 9.339341, 5481.771, 99.43613, 99.95593, 99.79141, 99.97484, 99.9786, 99.75193
99426.74372000001, 284.50199324943725, 283.67908025072876, 283.63553461623917, 31.4671266036664, 31.665938572397813, 31.636581770090146, 8919.152043182832, 8942.580667076634, 8933.42618041117, 196.79590722688044, 13.172873184165383, 31.470132590393405, 8924.997048159004, 8946.714016220307, 8935.837725389523, 0.9999933128198168, 0.9999995829448586, 0.9999938906230827, 59.98051894870193, 59.981505425114065, 59.98184450745635, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.7106, 3.511999, 2738.515, 599.9413, 4.580274, 2747.88, 594.3881, 9.241671, 5492.996, 787.5326, 6.968891, 5488.367, 799.637, 6.872703, 5495.624, 593.293, 9.256571, 5491.829, 99.67155, 100.0, 99.95618, 99.87302, 100.0, 99.93484
99429.1358, 284.42811618280473, 283.7318849200671, 283.6398174102286, 31.463844468145172, 31.636087841106843, 31.669514035008195, 8925.90595091648, 8950.739024108565, 8935.537774057495, 197.722071939329, 12.419142068899077, 28.336362947538873, 8923.620544946229, 8948.993994123275, 8938.15385228589, 0.9999949646697446, 0.9999983543504898, 0.9999939376202591, 59.99056588734177, 59.98861316076618, 59.98633432366447, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8092, 3.511642, 2738.367, 599.9608, 4.58009, 2747.991, 594.3687, 9.241855, 5493.189, 787.455, 6.972936, 5487.175, 798.1492, 6.890417, 5495.567, 595.46, 9.22013, 5494.443, 99.68357, 100.0, 99.95509, 99.85751, 100.0, 99.97943
99431.53576000001, 284.53997316767504, 283.71933446194333, 283.61189572629166, 31.46075030646039, 31.65870820863467, 31.63924328648139, 8922.977724892165, 8939.939345724979, 8939.283579631745, 201.43998075308218, 17.444021348203478, 26.821853621909213, 8925.395270869609, 8942.769138972551, 8937.974026931548, 0.9999944429810868, 0.9999973086576848, 0.9999958667711817, 59.98675880887242, 59.98917365296647, 59.987332615536864, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 786.0193, 3.492546, 2742.976, 595.6806, 4.611956, 2747.585, 597.9793, 9.195285, 5494.867, 785.9015, 6.98121, 5487.801, 799.0267, 6.873981, 5495.729, 593.3924, 9.25474, 5491.775, 99.83545, 99.98738, 99.99023, 99.84707, 100.0, 99.93507
99433.9366, 284.5349657799614, 283.69743310616224, 283.61970519784705, 31.462605700468757, 31.642440235201754, 31.62743843237258, 8927.422362099454, 8944.366590050446, 8941.576996894808, 194.36029824162415, 12.784610463048466, 29.557752492609325, 8922.679632528241, 8939.737328253193, 8936.680879022128, 0.9999929315766852, 0.9999996447980604, 0.9999933393758899, 59.989805094328666, 59.99045704307696, 59.98829316728949, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9866, 3.512713, 2738.955, 599.9608, 4.580274, 2748.044, 594.3687, 9.241487, 5492.93, 787.5521, 6.969075, 5488.373, 793.4187, 6.92402, 5493.597, 593.2731, 9.256571, 5491.829, 99.70325, 100.0, 99.95498, 99.87099, 99.96711, 99.93397
99436.31444, 284.576453852314, 283.585099017393, 283.47608582486924, 31.434284991901436, 31.61547128644337, 31.604924880098274, 8910.564956393826, 8933.428218113702, 8928.463256144758, 194.11026216665255, 11.588971569889509, 29.72729709678606, 8918.074945920682, 8936.068571443882, 8927.497948441407, 0.999994675203498, 0.99999889128846, 0.9999931764022891, 59.98715219436551, 59.98835793821752, 59.9881230544306, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 773.7371, 3.53288, 2732.806, 606.2644, 4.529067, 2746.213, 588.0792, 9.32524, 5484.108, 793.8436, 6.920351, 5493.968, 787.1622, 6.971869, 5487.987, 586.931, 9.339158, 5481.771, 99.46991, 99.94375, 99.79445, 99.97389, 99.86504, 99.75191
99438.69268000001, 284.5790282706219, 283.5618455831784, 283.4734782776165, 31.491493319651507, 31.671734880608863, 31.649207766615433, 8920.586296636831, 8945.1667971623, 8933.416103449395, 192.6679087640647, 3.32314786190409, 33.26855116085335, 8925.27688408185, 8954.726934138365, 8934.930637326996, 0.9999930607290527, 0.999999835434228, 0.9999936034286828, 59.985503261436705, 59.988450638419685, 59.98874092220922, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9078, 3.512892, 2738.777, 599.8635, 4.580826, 2748.049, 594.3687, 9.241302, 5492.996, 787.5521, 6.968891, 5488.314, 793.4187, 6.92402, 5493.487, 593.2731, 9.256754, 5491.829, 99.68375, 100.0, 99.95618, 99.87408, 99.96512, 99.93484
99441.14012000001, 284.5452514421135, 283.70628668885894, 283.5418351000291, 31.471570381028943, 31.674163760126287, 31.64060650577711, 8922.350732835292, 8948.766064877193, 8937.575307908439, 200.25750098671725, 10.122375215402826, 28.645970840082555, 8934.799474483318, 8946.441075601415, 8938.96041234761, 0.9999948020581224, 0.9999988406335737, 0.9999944071033009, 59.98411998823821, 59.993768320056674, 59.993586141417126, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.5923, 3.511999, 2738.405, 599.9802, 4.580458, 2747.99, 594.3687, 9.241487, 5492.936, 787.5326, 6.968891, 5488.314, 793.3996, 6.922925, 5494.005, 594.2075, 9.243752, 5493.667, 99.66164, 100.0, 99.95398, 99.87098, 99.9682, 99.96009
99443.5136, 284.4777140143196, 283.5645296033836, 283.44450246957445, 31.458548130897853, 31.676564426033497, 31.64936330717594, 8915.492086168471, 8943.777523680708, 8935.61606375365, 200.84753688545334, 20.776461817514246, 23.25475299913478, 8930.119662831188, 8945.790044196861, 8928.876169431453, 0.9999960251093731, 0.9999980209547403, 0.9999944682146132, 59.98587495926539, 59.98694161296601, 59.988279132917214, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 786.1573, 3.490048, 2743.676, 593.5599, 4.626507, 2746.395, 600.3281, 9.161047, 5495.544, 783.1246, 7.000699, 5484.157, 796.5279, 6.901923, 5494.787, 596.1758, 9.225989, 5493.171, 99.85346, 99.95045, 100.0, 99.7839, 99.98877, 99.96773
99445.88888000001, 284.48450419054853, 283.6598390354479, 283.6272991922797, 31.4857898943248, 31.670243380711717, 31.645351749147768, 8914.131139640505, 8946.32019217933, 8936.536154967498, 194.25399034754764, 11.69877689961686, 27.083254570810823, 8922.237699146726, 8949.357218845535, 8933.344482710148, 0.9999931965887292, 0.9999988786047647, 0.9999949407956458, 59.98668060087402, 59.98797970500233, 59.98716087559309, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.7106, 3.511821, 2738.447, 599.9997, 4.580274, 2748.16, 594.3687, 9.241671, 5492.993, 787.5326, 6.968891, 5488.314, 799.637, 6.872885, 5495.785, 593.2731, 9.256571, 5491.883, 99.69052, 100.0, 99.95613, 99.87098, 100.0, 99.93387
99448.34248, 284.4653437042882, 283.72017435623246, 283.5894229275066, 31.453653771721278, 31.628737314570937, 31.612710507123023, 8910.565880101254, 8942.617595425354, 8922.642679392162, 202.06593971400662, 15.514069203200052, 30.286899600364563, 8909.844593908785, 8936.39623993319, 8920.656590422826, 0.9999946898711689, 0.9999992156980011, 0.9999928089883554, 59.98870035504166, 59.98499646236028, 59.983273775425005, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 775.058, 3.529489, 2733.633, 606.2644, 4.529067, 2746.432, 588.0986, 9.32524, 5483.886, 793.8436, 6.920719, 5494.022, 805.9127, 6.816271, 5493.837, 586.9509, 9.338792, 5481.664, 99.48797, 99.9538, 99.79043, 99.97291, 99.97266, 99.74986
99450.74816, 284.3968633945545, 283.6426203211042, 283.5322512694424, 31.46263921818264, 31.66318947854217, 31.641374494364737, 8922.330203418856, 8947.154780075587, 8933.040748127378, 194.5033311892921, 12.169159353885334, 30.81397080422812, 8925.288304786201, 8944.9353423773, 8937.001512969153, 0.9999946562925471, 0.9999991934540268, 0.9999945688033588, 59.97834195747883, 59.97453005190083, 59.96957428752937, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.5923, 3.511464, 2738.888, 600.0386, 4.580826, 2748.098, 594.3299, 9.242039, 5492.988, 787.5521, 6.968891, 5488.538, 799.6561, 6.87252, 5495.782, 593.2731, 9.256388, 5491.889, 99.666, 100.0, 99.95403, 99.87098, 100.0, 99.93387
99453.17092, 284.40603210152494, 283.59959751122113, 283.37925560864164, 31.48496645710282, 31.64222069001507, 31.664860111810324, 8921.07181598873, 8943.49091477449, 8941.154323963921, 190.52451209124047, 13.18165193288263, 32.796539183267214, 8925.142520992238, 8943.798820030579, 8942.156831214954, 0.9999948686469037, 0.999999480343756, 0.9999943321974019, 59.970972026720574, 59.97168269231742, 59.975093893857185, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8683, 3.512892, 2738.95, 599.9802, 4.580458, 2747.989, 594.3881, 9.241671, 5492.988, 787.5521, 6.968891, 5488.373, 799.637, 6.872703, 5495.846, 593.2731, 9.256754, 5492.084, 99.69559, 100.0, 99.95498, 99.87206, 100.0, 99.93959
99455.5616, 284.65192701101887, 283.71811742257245, 283.5782803438297, 31.473922030772908, 31.64607167870974, 31.631272890662665, 8925.286950746411, 8946.367165647087, 8941.813142676881, 201.4086551191782, 19.869010903022627, 30.36825055175632, 8920.169154357802, 8950.599692375365, 8936.898112760042, 0.9999956182666062, 0.9999973210635253, 0.9999948152829956, 59.974597516582534, 59.9752084677744, 59.975260703996405, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 786.2166, 3.489691, 2743.781, 593.6183, 4.626323, 2746.337, 600.7358, 9.14853, 5495.72, 781.707, 7.010812, 5482.104, 794.8112, 6.907949, 5494.961, 596.9511, 9.20896, 5494.33, 99.85311, 99.9443, 100.0, 99.73841, 99.99195, 99.98045
99458.08992000001, 284.589949710128, 283.8988392544485, 283.59175106636684, 31.45712179836238, 31.626271870635954, 31.641268518756142, 8923.71796425882, 8942.411392518105, 8927.883356452834, 191.9559741003602, 9.926140230459168, 27.72370231795412, 8926.530105594296, 8944.472400322298, 8932.879739516615, 0.9999947911386889, 0.9999994028527415, 0.9999936799137049, 59.97938748148877, 59.978013035352475, 59.9779649286079, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9472, 3.511642, 2738.983, 600.0192, 4.580826, 2747.993, 594.3493, 9.241671, 5492.934, 787.5326, 6.968891, 5488.314, 793.4377, 6.92402, 5493.654, 593.2532, 9.256754, 5491.654, 99.68477, 100.0, 99.95618, 99.87099, 99.96815, 99.93713
99460.52756, 284.68908215280976, 283.81993840930147, 283.81347245463706, 31.39739055364034, 31.599118212464194, 31.565204532815056, 8909.227613248027, 8937.921959056319, 8926.49758205816, 190.96889962224577, 8.21843666572613, 31.45626913172967, 8912.342182570554, 8927.634330301646, 8921.78828726696, 0.9999948583419493, 0.9999995104588336, 0.9999945491640136, 59.97945860146301, 59.97719153633044, 59.977899051096394, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 774.4665, 3.529846, 2732.701, 606.2255, 4.529988, 2746.208, 588.0986, 9.325056, 5483.998, 793.8436, 6.920351, 5493.968, 787.1622, 6.971686, 5488.043, 586.9509, 9.339341, 5481.71, 99.46796, 99.94563, 99.79236, 99.97079, 99.86605, 99.7518
99462.91804, 284.6008003612317, 283.7725134501244, 283.5915024849603, 31.462753283284798, 31.640872968479105, 31.628587905621604, 8922.021863038784, 8938.66981547251, 8939.670247466333, 190.3345045426031, 8.375197658592697, 29.61379043743773, 8921.78107236657, 8945.032654696659, 8934.394753067667, 0.9999943744228371, 0.9999997304485676, 0.9999931029370354, 59.978478044543664, 59.978541104086176, 59.97903814976247, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8486, 3.511642, 2738.438, 599.9219, 4.580826, 2747.822, 594.3881, 9.241487, 5493.048, 787.5326, 6.969075, 5488.372, 793.3996, 6.92402, 5493.595, 593.2731, 9.256754, 5491.889, 99.67832, 100.0, 99.95403, 99.873, 99.96709, 99.93604
99465.23344000001, 284.6151772514191, 283.8976366902094, 283.5931014124492, 31.4272035617107, 31.653641418159623, 31.608564522950648, 8930.519119640892, 8946.612175807342, 8924.808823716983, 193.19584640144194, 4.943643806214425, 28.99650280482183, 8919.235292661022, 8941.930716499206, 8936.056727778536, 0.9999949710421985, 0.999999705746325, 0.9999960172251788, 59.97514643861053, 59.97782952829333, 59.97580210313926, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.7895, 3.512356, 2738.625, 599.9413, 4.580826, 2748.155, 594.3687, 9.241487, 5492.995, 787.5521, 6.968891, 5488.425, 793.3996, 6.92402, 5493.703, 593.2731, 9.256571, 5491.708, 99.66965, 100.0, 99.95616, 99.87204, 99.96905, 99.93494
99467.69052, 284.9011435470045, 283.79600518300253, 283.74453736815286, 31.43386722567565, 31.630297847520428, 31.632532921684028, 8930.146202618364, 8947.157616897877, 8932.459975597962, 200.48732955665014, 19.00080285042577, 20.087989884654235, 8918.693728764227, 8949.765840011503, 8926.92303302262, 0.9999960914112721, 0.999997873701287, 0.9999961522785261, 59.976658330129396, 59.97554516689169, 59.97141493678379, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 786.1179, 3.490048, 2743.618, 593.6572, 4.625955, 2746.171, 600.7358, 9.148162, 5495.723, 781.2216, 7.013937, 5480.229, 798.6261, 6.884756, 5495.593, 597.3885, 9.198155, 5494.719, 99.85137, 99.95251, 100.0, 99.71347, 100.0, 99.98882
99470.23560000001, 284.7402060133091, 284.02788884275503, 283.83627022884923, 31.446740538590067, 31.625249871107435, 31.610447571716573, 8928.731798073606, 8941.01736367525, 8938.607699685988, 191.6288684440633, 6.783636395700341, 23.587836533846257, 8925.62278872305, 8945.462727122795, 8932.660947787968, 0.9999937606768556, 0.9999994670379815, 0.9999942275898565, 59.981321571169616, 59.98258228060087, 59.98305550033411, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9472, 3.511999, 2739.222, 599.9802, 4.580826, 2748.157, 594.3687, 9.241855, 5492.935, 787.5521, 6.969258, 5488.426, 793.3996, 6.92402, 5493.652, 593.2532, 9.256937, 5491.822, 99.68514, 100.0, 99.95507, 99.87302, 99.96605, 99.93701
99472.64368000001, 284.60171616600456, 283.8326817846819, 283.6427490275888, 31.417164258321762, 31.591955886747233, 31.604037967102155, 8906.630868492572, 8938.760925324626, 8925.298288977321, 193.36819795711153, 9.244607144019028, 28.176917442408353, 8912.339768310823, 8941.950525017835, 8919.133757691237, 0.9999962263314345, 0.9999991951957056, 0.9999934963483301, 59.97869352230287, 59.97886131407794, 59.98037264118554, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 775.1566, 3.529668, 2733.37, 606.1282, 4.530909, 2746.264, 588.0792, 9.325056, 5483.939, 793.8242, 6.920719, 5493.745, 787.1431, 6.971869, 5487.986, 586.9509, 9.338975, 5481.711, 99.49229, 99.95588, 99.79138, 99.97484, 99.86698, 99.7541
99475.07096000001, 284.5798835228801, 283.84624465573535, 283.8141754779701, 31.44474691984121, 31.664105286135168, 31.63920369664726, 8921.654982148884, 8949.176098984957, 8937.287666488626, 195.21882173675567, 16.74297882500605, 24.668765970400727, 8916.178280168968, 8951.600375403046, 8943.708502643318, 0.9999949572029994, 0.9999984490637486, 0.9999964945633645, 59.984298010421746, 59.981700750614024, 59.98029197099105, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8092, 3.512178, 2739.208, 599.8052, 4.581195, 2747.822, 594.3493, 9.241487, 5492.987, 787.5326, 6.968891, 5488.255, 793.3996, 6.924203, 5493.597, 593.2731, 9.256388, 5491.942, 99.68704, 100.0, 99.95603, 99.87195, 99.96711, 99.93701
99477.4952, 284.0592860678978, 283.79473897319866, 283.6765829886466, 31.493051880935926, 31.678486444963212, 31.661942936951217, 8899.440757335831, 8956.10499131777, 8943.281446891566, 191.12904022237217, 19.660170231360098, 18.83358428743668, 8917.499952610115, 8942.252953507415, 8940.390942615555, 0.9999977602646305, 0.9999964843382525, 0.9999973968286906, 59.98203477935816, 59.98257885795718, 59.97933441478778, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.7895, 3.512178, 2739.328, 599.8441, 4.581011, 2747.935, 594.3493, 9.241487, 5492.876, 787.5326, 6.968707, 5488.425, 793.3806, 6.92402, 5493.652, 593.2731, 9.256754, 5491.943, 99.69086, 100.0, 99.95722, 99.87206, 99.96813, 99.93593
99479.83660000001, 283.86748818218473, 283.72995724240997, 283.5985852546538, 31.511851170361993, 31.684529777567946, 31.670381117463208, 8909.988369992047, 8954.338814596162, 8946.171613104842, 192.16810852077515, 34.14751900687179, 12.984153588171466, 8901.334906671873, 8954.956305757103, 8938.952946087453, 0.9999985308522212, 0.9999939997914224, 0.999997700442807, 59.9820135631795, 59.97863711284893, 59.98178318267089, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 786.0588, 3.490226, 2744.063, 593.5794, 4.626876, 2746.394, 600.7164, 9.147794, 5495.621, 781.2021, 7.014305, 5480.285, 799.2747, 6.880921, 5495.675, 598.0048, 9.189365, 5494.917, 99.86757, 99.95045, 100.0, 99.71143, 100.0, 99.99554
99482.18528, 283.88233799187026, 283.61065320799855, 283.70008135402134, 31.49103365454393, 31.68978996861946, 31.652341142842857, 8899.638998005483, 8945.95484324834, 8943.2653856884, 188.88712179584013, 20.326051358125824, 19.017710609022288, 8912.636071847923, 8949.751699494045, 8943.671897570304, 0.9999975126665518, 0.9999974923885923, 0.9999970801008075, 59.97354960725653, 59.975530360165315, 59.97550709659969, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.7698, 3.511286, 2738.998, 600.0192, 4.58009, 2748.218, 594.3687, 9.241671, 5492.995, 787.5326, 6.969258, 5488.536, 793.3806, 6.92402, 5493.427, 593.2532, 9.256937, 5491.877, 99.66858, 100.0, 99.95604, 99.87194, 99.96403, 99.93481
99484.57564000001, 283.9205106387863, 283.66451985734346, 283.63132145958235, 31.436947794021336, 31.65600664171405, 31.617962810039515, 8901.979646084006, 8942.165810508239, 8936.509354373324, 188.54258850601127, 24.687916650875195, 17.53257969559445, 8900.291096829355, 8944.284742623619, 8931.731642934086, 0.999998316826836, 0.9999957320833046, 0.9999977307453063, 59.97464547406404, 59.9765205660527, 59.974786702148975, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 778.3306, 3.519138, 2736.357, 603.0153, 4.556512, 2747.274, 590.331, 9.301495, 5486.018, 793.0863, 6.926602, 5493.966, 787.2385, 6.971686, 5487.822, 586.9509, 9.339524, 5481.819, 99.60956, 100.0, 99.85033, 99.97067, 99.86204, 99.75279
99487.03128000001, 283.8948423437795, 283.68313214052677, 283.66691203018974, 31.503760993182762, 31.680526609396868, 31.644046909236025, 8908.139215435465, 8949.841657651943, 8948.970965858862, 189.68570666868072, 19.68747042979976, 17.95520286457372, 8907.452783922809, 8949.35104284507, 8948.266266820658, 0.9999979174187164, 0.999996195005751, 0.9999982900308572, 59.97030012293364, 59.972556839191284, 59.973766454453695, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.4346, 3.512713, 2739.385, 599.9413, 4.580458, 2748.105, 594.3493, 9.242039, 5492.876, 787.5326, 6.969075, 5488.431, 793.3806, 6.924203, 5493.594, 593.2731, 9.256571, 5491.761, 99.68931, 100.0, 99.95601, 99.87311, 99.9681, 99.93371
99489.41760000002, 283.9775350174592, 283.75454496533206, 283.70946317318806, 31.48296394215165, 31.678520157610954, 31.644124748803225, 8900.867895968291, 8948.384686369272, 8944.384698240741, 191.92947065420685, 14.10472361110692, 8.587834213266888, 8905.080286394244, 8950.555200598703, 8942.12620880202, 0.999996681572411, 0.9999970159672419, 0.9999980146914897, 59.97147335360268, 59.97295179624321, 59.97637672382467, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.8683, 3.511999, 2738.792, 599.9608, 4.580274, 2747.938, 594.3493, 9.242039, 5492.987, 787.5326, 6.968707, 5488.314, 793.3806, 6.924203, 5493.594, 593.2532, 9.256937, 5491.823, 99.67574, 100.0, 99.95603, 99.87513, 99.9681, 99.93484
99491.83984000002, 283.9199617525141, 283.8108976445331, 283.72033791801994, 31.48074257392287, 31.65399534512936, 31.665548341960044, 8906.338168681805, 8950.4837744776, 8943.444166069887, 193.74029510351556, 26.832275295680574, 15.60222957885344, 8915.60684672707, 8949.59958662149, 8946.233624459646, 0.9999993545906154, 0.9999941228003665, 0.9999984670103077, 59.97311874177884, 59.977626582538456, 59.97702018939441, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 786.1376, 3.489869, 2743.623, 593.5988, 4.626323, 2746.17, 600.7164, 9.147978, 5495.621, 781.2021, 7.013937, 5479.545, 799.637, 6.872703, 5495.732, 599.5357, 9.169223, 5495.483, 99.85155, 99.9443, 100.0, 99.70833, 100.0, 100.0
99494.23500000002, 283.8984068236976, 283.7761296748264, 283.66399700180114, 31.48651470741676, 31.661703732022673, 31.622492532499265, 8909.220341732056, 8944.42538490377, 8950.585095422923, 190.6020045362353, 14.079885693512551, 20.241314877183868, 8916.20535888465, 8955.564371928429, 8948.319072307815, 0.9999978359588036, 0.9999966395358768, 0.9999972633045161, 59.983691996203945, 59.98113055612191, 59.98029639707872, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 600], 5500.0, [], 779.9669, 3.512356, 2739.213, 599.8635, 4.580826, 2748.212, 594.3493, 9.241671, 5492.93, 787.5326, 6.969075, 5488.542, 793.3996, 6.924203, 5493.752, 593.2532, 9.256937, 5491.823, 99.66755, 100.0, 99.95507, 99.87106, 99.96995, 99.93591
