TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
99814.63916, 285.09042018261704, 284.21107339164996, 284.2310417918898, 31.429754244330283, 31.59312411177902, 31.599437778939976, 8926.182264035298, 8949.491457065098, 8944.503341621508, 197.48075622881606, 19.179119249031828, 29.59417908929845, 8930.286446315871, 8946.571293962563, 8942.936597581524, 0.9999965898829777, 0.9999974215139835, 0.9999971122322818, 60.00226051112432, 59.99703928624039, 60.00145598823072, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 773.7568, 3.532523, 2732.716, 606.2644, 4.529988, 2746.323, 588.0598, 9.325424, 5483.937, 793.8048, 6.920902, 5493.909, 787.0096, 6.972964, 5487.868, 813.5372, 6.743064, 5486.317, 99.44988, 99.94981, 99.79019, 99.97173, 99.86286, 99.83684
99817.04644, 285.0133742155804, 284.3899445683589, 284.4010770809525, 31.4225969188964, 31.61417962224484, 31.60923495711843, 8929.635499576552, 8958.41001589248, 8949.455978054964, 197.76340560241533, 25.945748986709987, 23.71898354320001, 8923.204780064703, 8964.964878127656, 8945.436168714616, 0.9999982270307163, 0.9999972569180205, 0.9999963433973987, 59.998837206244275, 59.99807930624544, 59.9949128834372, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7698, 3.511999, 2739.333, 599.9802, 4.581011, 2748.1, 594.3299, 9.242223, 5492.928, 787.5132, 6.969075, 5488.43, 793.2661, 6.925299, 5493.642, 819.7997, 6.678789, 5475.217, 99.67311, 100.0, 99.95494, 99.873, 99.96693, 99.63266
99819.48684000001, 285.0213139243701, 284.4175345669043, 284.3018865811886, 31.432424669318838, 31.594563165268745, 31.575625051214995, 8928.274382782098, 8959.038903346716, 8939.547527860306, 194.31591395663872, 15.86338812015265, 22.140855220512094, 8924.68606408677, 8953.726978890107, 8943.879968869474, 0.9999963862576141, 0.9999977666078858, 0.9999959844047256, 59.998225106989615, 60.00107099836588, 59.99738577140014, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7106, 3.512713, 2738.887, 599.9608, 4.58009, 2748.044, 594.3104, 9.242408, 5492.919, 787.5132, 6.969075, 5488.313, 793.5713, 6.917994, 5494.524, 809.4615, 6.784266, 5491.239, 99.69959, 100.0, 99.95374, 99.87096, 99.98399, 99.92322
99821.86928000001, 285.0945344040431, 284.39037212702, 284.23755723196155, 31.400622831647368, 31.591179338460023, 31.57670787611892, 8921.649749041906, 8944.946957619595, 8940.371294783366, 205.3899770856233, 15.062893265795992, 22.596267953311326, 8932.207473822938, 8947.837931738057, 8942.04602938807, 0.9999977695343865, 0.9999972740616315, 0.999996999072572, 60.000270932720916, 60.0010369743235, 59.99938792836423, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.0391, 3.490048, 2743.47, 594.0463, 4.623192, 2747.019, 599.6487, 9.172644, 5495.476, 783.9984, 6.990219, 5485.41, 795.1354, 6.910141, 5494.012, 812.8413, 6.744163, 5487.228, 99.84599, 99.96687, 100.0, 99.8067, 99.97896, 99.85121
99824.30244000001, 285.2358699311174, 284.3861805153713, 284.33958915485965, 31.404623857787936, 31.600695556895637, 31.57427889029927, 8922.279573949589, 8947.17597762686, 8943.019188472841, 200.7637648379541, 12.588815990490502, 21.982084051497623, 8921.527066617573, 8947.806164669393, 8941.737234956534, 0.9999961556234972, 0.9999991011958891, 0.9999966525476615, 60.005585301415906, 60.000091963652224, 60.00025453468307, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7501, 3.512178, 2739.18, 599.8441, 4.581011, 2748.16, 594.3493, 9.241855, 5492.87, 787.5326, 6.968891, 5488.425, 799.5607, 6.873798, 5495.944, 813.4576, 6.744712, 5486.664, 99.67921, 100.0, 99.95496, 99.87408, 100.0, 99.84613
99826.8166, 284.9865121159468, 284.37682635381077, 284.294363540664, 31.40695329134896, 31.60920791657244, 31.5838320471728, 8918.398585083427, 8949.077677455522, 8935.956070543367, 200.07807328014133, 17.315986041616043, 17.954517760574163, 8924.971467132022, 8954.315085849483, 8938.830521592059, 0.9999987393998471, 0.9999989092010073, 0.9999985624499385, 59.97403537393578, 60.012531669320445, 60.0191569152739, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 773.4611, 3.533237, 2732.696, 606.206, 4.52962, 2746.322, 588.0404, 9.325608, 5483.88, 793.8436, 6.920719, 5493.968, 805.741, 6.818462, 5494.333, 819.7798, 6.679155, 5475.331, 99.45388, 99.94773, 99.7923, 99.97387, 99.98045, 99.63473
99829.29800000001, 284.91231452836445, 284.32453641740483, 284.25817939846803, 31.439538579600594, 31.60379420771157, 31.580083542818077, 8922.029184327237, 8945.581958164297, 8944.597541143165, 198.68690008708518, 21.063918636676476, 23.050053257528816, 8919.337773108095, 8949.81967870175, 8939.345470914355, 0.9999953393701484, 0.9999971795696705, 0.9999959368026161, 59.99734132121307, 60.00033445326234, 59.997406648735215, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7698, 3.512535, 2739.127, 599.8052, 4.580642, 2747.99, 594.3104, 9.242223, 5492.922, 787.5132, 6.969075, 5488.536, 799.5035, 6.873981, 5495.887, 813.5769, 6.744895, 5486.549, 99.68793, 100.0, 99.95483, 99.87299, 100.0, 99.83983
99831.8356, 284.88219466587674, 284.2997167182662, 284.29665521297153, 31.409181045291668, 31.611766667192185, 31.563760911663863, 8926.168424167367, 8946.033705943362, 8938.433321600283, 193.78902777499889, 27.3121950529856, 26.890353295706518, 8921.990883612041, 8953.362368384418, 8945.921523270583, 0.9999973025386021, 0.9999960891188996, 0.9999969636355808, 60.0030704175712, 60.003917750852565, 60.00159358771571, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7501, 3.511999, 2739.285, 599.9608, 4.581195, 2748.047, 594.3299, 9.241855, 5493.048, 787.1637, 6.975878, 5486.774, 797.577, 6.890234, 5495.271, 823.0801, 6.642531, 5464.47, 99.69368, 100.0, 99.95389, 99.85227, 100.0, 99.46313
99834.31384, 285.07162479047463, 284.2927451089279, 284.2146676280481, 31.439534882693152, 31.61775116810377, 31.60804728681453, 8922.463738756469, 8951.413848460135, 8948.625053308686, 195.24746401196035, 23.01987072072062, 23.767891163060995, 8929.421968739674, 8952.701041180702, 8949.5198496159, 0.9999970294753568, 0.9999970175796511, 0.9999969071507429, 59.998749818005045, 60.00076798647756, 60.00042205499977, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 785.0533, 3.495224, 2742.145, 596.1475, 4.608456, 2747.529, 597.8629, 9.196573, 5495.171, 786.251, 6.97551, 5487.969, 799.2937, 6.874529, 5495.892, 819.8395, 6.67824, 5474.989, 99.81528, 99.99369, 99.99511, 99.85743, 100.0, 99.63367
99836.71968000001, 285.0078511411522, 284.2911119749638, 284.194896097547, 31.45382143605499, 31.63851804429187, 31.59624535019352, 8926.458310547157, 8960.147860513267, 8948.477158031916, 186.86769565095756, 21.45339725505501, 20.121188954487934, 8923.238239394304, 8949.018509031237, 8950.711583521634, 0.999996945611191, 0.9999969428119041, 0.9999981353473144, 59.99995488878995, 59.999161350355976, 59.99288879427858, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 785.3688, 3.490583, 2743.681, 599.9024, 4.581563, 2747.995, 594.3299, 9.242039, 5492.868, 787.5326, 6.969258, 5488.483, 793.2852, 6.924933, 5493.644, 819.8196, 6.679155, 5475.335, 99.84635, 100.0, 99.95494, 99.87503, 99.96599, 99.63481
99839.14656000001, 284.88606705369864, 284.28802431171687, 284.1899218920634, 31.422164372193418, 31.575212864373476, 31.579614352175092, 8916.94306670382, 8946.0740323259, 8936.641500618689, 202.06278122525327, 17.819639322669616, 21.064025350774955, 8928.70176110143, 8949.2339900763, 8944.31831667451, 0.9999964819958345, 0.9999974159630154, 0.9999975259247228, 59.99791870426325, 60.002014364463435, 60.00040444371096, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 792.407, 3.466133, 2746.515, 606.3228, 4.529252, 2746.264, 588.0792, 9.325424, 5483.938, 793.8436, 6.920719, 5493.964, 787.0477, 6.972416, 5488.091, 813.3582, 6.745628, 5486.317, 99.96427, 99.94768, 99.79338, 99.9738, 99.86292, 99.84195
99841.55576, 285.0925289329865, 284.2959758244295, 284.28698280527954, 31.43658314727339, 31.626054248652558, 31.598586193391867, 8930.792242557967, 8952.046691812398, 8947.825500875604, 189.09444877473152, 20.884359463965495, 21.266715047672278, 8931.00109634514, 8958.392171196556, 8949.41343465766, 0.9999970676792101, 0.9999966896342254, 0.9999971755516209, 59.99959323966345, 59.99823908493552, 59.9967280583633, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.1179, 3.490048, 2743.565, 599.9997, 4.579906, 2748.047, 594.3299, 9.242039, 5492.928, 787.5326, 6.968891, 5488.483, 793.2852, 6.925116, 5493.535, 819.76, 6.678789, 5475.217, 99.85155, 100.0, 99.95601, 99.87311, 99.96797, 99.63473
99844.01436, 284.90896477618753, 284.18945909826977, 284.144757135619, 31.42778745593066, 31.586164271285778, 31.595810723945394, 8918.645327487975, 8954.486434384808, 8943.909771664843, 193.24991326004783, 23.27537309751574, 21.402003960356524, 8919.986490092413, 8946.877712485017, 8935.88303068379, 0.9999971918590647, 0.9999976249327831, 0.9999960455140714, 60.00111195245369, 59.99404425689805, 59.99795780487062, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.1179, 3.490226, 2743.513, 599.9997, 4.580274, 2747.986, 594.3299, 9.242039, 5493.288, 787.1637, 6.975878, 5486.944, 795.1926, 6.909776, 5495.092, 823.2591, 6.6407, 5465.958, 99.85346, 100.0, 99.95711, 99.85227, 99.99078, 99.46418
99846.38896000001, 285.0009417267349, 284.27415311353576, 284.26798221606987, 31.47001787262437, 31.60755486369906, 31.607832000264775, 8921.884898078846, 8955.455331409954, 8945.040020675171, 192.66561830994306, 22.458837294541922, 23.584981736333248, 8930.653457741877, 8954.788337153264, 8948.20810167702, 0.9999964179535492, 0.9999974698738212, 0.9999957417158385, 60.00139536101007, 59.99944091873601, 59.9966024204032, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 780.3218, 3.510215, 2740.305, 595.4666, 4.613429, 2747.532, 598.251, 9.190314, 5495.135, 785.649, 6.978452, 5487.628, 794.1054, 6.92329, 5493.649, 819.9588, 6.677874, 5475.331, 99.72406, 99.98746, 99.99511, 99.84396, 99.96807, 99.63165
99848.83276, 284.96566937121446, 284.2906013419236, 284.232669332194, 31.442598957951848, 31.641956937094108, 31.60963677238048, 8926.563524765801, 8954.941401876058, 8942.372646297665, 189.18328589509565, 21.014755788673938, 20.301276004530337, 8928.411875633428, 8949.214008384082, 8941.806842039587, 0.9999972916186329, 0.9999972880084335, 0.9999969785408107, 59.99770707275293, 59.995804042260666, 59.99824719180268, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 781.2681, 3.507181, 2739.58, 599.8635, 4.58009, 2748.043, 594.3104, 9.241855, 5492.928, 787.5521, 6.968891, 5488.483, 799.5226, 6.873981, 5495.836, 819.8594, 6.678972, 5475.448, 99.72317, 100.0, 99.95398, 99.87203, 100.0, 99.63687
99851.24108, 284.9182652170778, 284.2198889291686, 284.09373478652867, 31.423196291541906, 31.596927831079494, 31.581338085713796, 8920.919577892932, 8943.038134433546, 8936.301873482571, 199.26346581925827, 15.485178893221018, 20.81659739207589, 8914.02352140807, 8944.76841091081, 8937.417817668818, 0.9999974090555687, 0.9999981872438382, 0.9999969624135983, 59.998628424828425, 59.997034563055465, 60.001853770293216, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 773.3033, 3.532523, 2732.576, 606.2644, 4.529988, 2746.263, 588.0598, 9.325424, 5483.934, 793.8631, 6.920351, 5493.969, 805.8364, 6.818097, 5494.391, 813.4576, 6.744712, 5486.374, 99.46937, 99.94768, 99.79127, 99.97389, 99.97747, 99.84301
99853.63160000001, 284.94101566489525, 284.2742768038678, 284.1869094402888, 31.43545422713678, 31.633115343494083, 31.61370963670485, 8923.796705515706, 8956.083516678882, 8948.167845362885, 194.98644637673533, 18.293556269371948, 26.326727511028366, 8930.55301099164, 8951.54255299102, 8947.747682317968, 0.9999961802599973, 0.9999961876808426, 0.9999969373315121, 59.9958698862015, 60.00122509222794, 60.00463222540957, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7698, 3.511999, 2739.228, 599.8052, 4.581379, 2747.986, 594.3493, 9.242408, 5492.928, 787.5132, 6.969075, 5488.372, 799.5607, 6.873616, 5496.0, 819.8196, 6.678789, 5475.216, 99.68286, 100.0, 99.95481, 99.87504, 100.0, 99.63378
99856.02432000001, 284.9069531787606, 284.2294540025418, 284.1867660804938, 31.43790889800177, 31.608151902932644, 31.618549289318935, 8914.744393731202, 8960.006111574166, 8942.812728040906, 186.06253570375156, 26.90685311540551, 19.649811724654683, 8923.31754315706, 8939.217640232198, 8946.091686991242, 0.9999987911394627, 0.9999968805119642, 0.9999979169792672, 59.99552402605979, 59.99960723782005, 59.99635616303315, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7303, 3.512892, 2739.175, 599.9608, 4.580826, 2747.99, 594.3493, 9.242039, 5492.876, 787.5521, 6.969075, 5488.426, 799.5035, 6.876538, 5496.021, 821.1517, 6.663957, 5469.735, 99.68113, 100.0, 99.95494, 99.87302, 100.0, 99.56299
99858.38264000001, 284.74803357203086, 284.1907246567999, 284.1097749456458, 31.46579104512406, 31.627756355812565, 31.605082123753363, 8924.774102698831, 8955.196271651339, 8949.162598056479, 195.2134818639097, 23.36486281237626, 15.788748112152007, 8922.743347756143, 8955.766220584748, 8944.98788325903, 0.9999979320392159, 0.9999955408432347, 0.9999980819666341, 59.99627717824727, 59.996111244477824, 59.99513527912564, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.0982, 3.490048, 2743.565, 593.5599, 4.626691, 2746.285, 600.464, 9.160127, 5495.637, 783.1052, 6.998125, 5484.209, 796.6423, 6.897905, 5495.481, 821.3107, 6.661942, 5474.018, 99.85957, 99.94844, 100.0, 99.78067, 100.0, 99.59211
99860.78936000001, 284.6924934828621, 284.23928508844716, 284.18147389902435, 31.463640683721415, 31.638096220901243, 31.611659970101705, 8917.027118467358, 8956.585463808324, 8950.974904778046, 191.84982216815297, 26.991402783067997, 15.645500899444414, 8925.119448290483, 8957.2904936367, 8946.801949333574, 0.9999985897018611, 0.9999947564580784, 0.999999117100114, 59.99498490273173, 59.99335663332179, 59.99968124430159, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 781.8004, 3.503076, 2741.967, 599.8635, 4.580274, 2748.048, 594.3104, 9.242039, 5492.986, 787.5521, 6.968891, 5488.203, 793.3043, 6.924933, 5493.537, 819.8196, 6.679338, 5474.931, 99.75646, 100.0, 99.95388, 99.86896, 99.96903, 99.63894
99863.23944, 284.8533664739466, 284.1879687300156, 284.1357674863934, 31.429444103735076, 31.625386729533307, 31.609973344594003, 8916.930679608358, 8947.489140448755, 8941.453774761067, 195.74297993361415, 23.23624139736478, 28.361365122142615, 8927.844600434737, 8941.00124182103, 8939.96588302705, 0.9999962483591975, 0.9999975051347445, 0.9999975219647408, 59.99584430605615, 59.99608300469148, 59.98739553147236, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 791.7761, 3.466847, 2746.673, 606.2644, 4.529988, 2746.378, 588.0792, 9.325424, 5483.997, 793.8631, 6.920351, 5493.852, 787.0668, 6.972416, 5487.927, 813.3384, 6.744529, 5486.259, 99.96744, 99.94559, 99.79243, 99.97176, 99.86292, 99.83679
99865.61972, 284.8587870853064, 284.26864315282813, 284.10001863280155, 31.457585667994724, 31.637462599214885, 31.616083263006868, 8923.463111052584, 8956.735358732243, 8945.107298458573, 194.08224660121596, 19.04804334310336, 16.59560740759025, 8924.234384843825, 8958.516910159278, 8947.805924363904, 0.999996700007862, 0.9999986922312222, 0.9999972433241244, 59.99406882247458, 59.99101989491272, 59.99705823644338, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.0982, 3.490405, 2743.68, 599.9413, 4.579906, 2748.102, 594.3493, 9.241855, 5492.98, 787.5521, 6.968891, 5488.314, 793.3043, 6.924933, 5493.537, 819.8992, 6.677507, 5475.279, 99.85364, 100.0, 99.95589, 99.87098, 99.96807, 99.63378
99867.98584000001, 285.00732251849274, 284.2361042581804, 284.130289782897, 31.436526522343414, 31.617805390085472, 31.60336139684465, 8928.409342115616, 8948.807236355628, 8940.92789908837, 197.99119271908194, 28.42817156556353, 20.028721392307943, 8930.850482070637, 8951.0253154965, 8933.113644589426, 0.9999971578890312, 0.9999972932895094, 0.9999976829760706, 59.995710279426724, 59.991689861685074, 59.99205528981469, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.1179, 3.490405, 2743.68, 600.0386, 4.579906, 2748.047, 594.3299, 9.242408, 5492.869, 787.5521, 6.968891, 5488.426, 793.3043, 6.924751, 5493.753, 819.8395, 6.678423, 5475.328, 99.85364, 100.0, 99.95383, 99.87204, 99.96602, 99.63061
99870.4054, 285.08028776728884, 284.25986445479066, 284.2707640378837, 31.435710966992033, 31.658222419468835, 31.6215333348445, 8930.874364396488, 8959.641662805696, 8944.053706455954, 196.82253446352024, 21.975825123577465, 23.074825634605077, 8924.821480462131, 8952.659486130977, 8944.456768676091, 0.9999968864661273, 0.9999978461679777, 0.9999953328149259, 59.98962263454483, 59.99029786177254, 59.98464633887152, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.8092, 3.512535, 2739.223, 593.5988, 4.626323, 2746.227, 600.7164, 9.14853, 5495.663, 781.5517, 7.011915, 5481.593, 798.2064, 6.890052, 5495.513, 823.1995, 6.647476, 5469.445, 99.6914, 99.94421, 100.0, 99.73627, 100.0, 99.50885
99872.77896000001, 284.9918708645789, 284.23156451025375, 284.0793160978554, 31.4644298419687, 31.642485034100016, 31.625206334115706, 8922.550494775169, 8956.891674502604, 8946.63612182767, 192.4484078601531, 18.818749447703794, 20.669021579116816, 8932.180620736808, 8952.992636920158, 8943.684501688038, 0.9999967015549617, 0.9999964747351752, 0.9999974345192634, 59.99183784817548, 59.9923087144123, 59.98892469546237, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.0193, 3.491476, 2742.574, 599.9997, 4.579906, 2747.934, 594.3493, 9.242408, 5492.869, 787.5326, 6.968891, 5488.255, 798.6833, 6.875442, 5495.833, 819.7997, 6.678606, 5475.388, 99.83353, 100.0, 99.95694, 99.86992, 100.0, 99.63473
99875.10600000001, 285.051371110644, 284.19614069235695, 284.1284036763938, 31.42716972171457, 31.589331750929393, 31.580554057096347, 8912.122042862475, 8947.364763167794, 8936.039481276523, 199.71056778579919, 24.27629386637136, 21.254269767028745, 8915.40657936622, 8945.402649007074, 8931.420904991055, 0.9999980613600863, 0.9999977773506652, 0.9999977265214958, 59.985339224482985, 59.987996994109245, 59.9892742593714, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 776.7928, 3.521994, 2735.662, 603.9492, 4.543987, 2746.881, 588.8945, 9.314564, 5484.066, 793.766, 6.920902, 5494.079, 805.7601, 6.818828, 5494.396, 811.0719, 6.755883, 5487.852, 99.56181, 99.97013, 99.79753, 99.97589, 99.97556, 99.86257
99877.46428000001, 285.02750816101553, 284.2257308060727, 284.08298411021013, 31.449980295740634, 31.630419166000895, 31.610477312321017, 8929.893687910317, 8949.569672173711, 8937.205215896473, 197.85049966396562, 17.61772037519131, 24.65596824025579, 8927.653742145512, 8955.563275993669, 8945.305914173625, 0.9999978160035187, 0.9999980490348936, 0.9999974453808949, 59.990040478635564, 59.98918677328753, 59.99229162508282, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.6515, 3.511999, 2739.06, 599.9024, 4.581011, 2748.101, 594.3299, 9.242039, 5492.876, 787.5326, 6.968707, 5488.366, 799.5417, 6.873433, 5495.837, 819.8395, 6.677874, 5475.391, 99.68548, 100.0, 99.954, 99.87099, 100.0, 99.63582
99879.84764, 285.2107168524832, 284.291021602845, 284.0437838491472, 31.43406029534314, 31.629176519934532, 31.611977175465235, 8930.48459801278, 8959.734175810958, 8938.327659559774, 196.30286873182058, 22.50108626299425, 19.366224492496258, 8935.315351637915, 8951.034320963314, 8943.37108081361, 0.9999975038338176, 0.9999979157304553, 0.9999969120700251, 59.99190038485641, 59.989095307408554, 59.99074851563465, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.8092, 3.512535, 2739.323, 600.0192, 4.581379, 2748.047, 594.3299, 9.241855, 5492.928, 787.5326, 6.968891, 5488.314, 799.5417, 6.873798, 5495.895, 819.7798, 6.677874, 5475.047, 99.67575, 100.0, 99.95505, 99.86992, 100.0, 99.63057
99882.2268, 284.8820515555384, 284.34243839513556, 284.1781638570624, 31.404173540392385, 31.617437159497765, 31.596655564880358, 8926.668180313303, 8952.858950643498, 8945.486834271951, 199.6199138579973, 19.608734600168646, 21.700000879448453, 8934.251955471167, 8950.143512071276, 8944.04328088819, 0.9999972274810754, 0.9999974645719328, 0.9999975277257012, 59.98710078940346, 59.98800287969195, 59.98617902093319, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.1179, 3.489869, 2743.565, 593.5794, 4.626507, 2746.279, 600.6776, 9.148162, 5495.664, 781.2021, 7.014121, 5479.493, 793.3043, 6.924751, 5493.537, 826.122, 6.607372, 5458.102, 99.86357, 99.9483, 100.0, 99.71046, 99.96395, 99.32121
99884.58384, 285.0949379251124, 284.2189824636556, 284.1279003030525, 31.44029896734593, 31.64132994820162, 31.60755016812621, 8935.272241982973, 8957.699875364811, 8944.152263008138, 192.89106546437552, 22.815987287981443, 19.7964161402665, 8930.448409222061, 8951.516016837826, 8943.521162498126, 0.9999979845309097, 0.9999978333250668, 0.9999966945530548, 59.981993483075726, 59.98668619479557, 59.98620690760198, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7698, 3.512713, 2738.94, 599.9413, 4.58009, 2748.05, 594.3493, 9.241855, 5492.934, 787.5326, 6.969075, 5488.536, 798.2446, 6.889504, 5495.187, 819.7004, 6.679888, 5475.334, 99.68147, 100.0, 99.95389, 99.873, 99.99742, 99.63162
99886.99896000001, 284.8310409447698, 284.2534197800384, 284.1143355711437, 31.438576842914088, 31.61961213776547, 31.59760500596855, 8915.171116118505, 8948.514403929463, 8942.138894590553, 195.58080535561749, 25.776352125665653, 19.59158127292627, 8927.065467626146, 8946.218959986662, 8942.76054077325, 0.9999974867167052, 0.9999969894488809, 0.9999969673197019, 59.99134810087111, 59.9863094859501, 59.990551208924465, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.0785, 3.490226, 2743.623, 600.4472, 4.576774, 2748.103, 593.0681, 9.267626, 5490.145, 790.426, 6.944069, 5492.48, 788.9552, 6.96292, 5488.845, 814.571, 6.738853, 5493.321, 99.85174, 100.0, 99.9043, 99.93638, 99.88795, 99.82222
99889.39896, 285.04379066538763, 284.4043729598819, 284.092702135011, 31.437732759186634, 31.632748139048132, 31.62545494649487, 8937.49315984259, 8956.516529962613, 8946.208441231645, 193.76055774471934, 20.63417502635957, 23.24142606891303, 8935.937614373546, 8955.147584238388, 8943.212108956219, 0.999997147214271, 0.9999980689091595, 0.9999986186447324, 59.994186005060634, 59.99347281640068, 59.99325393222484, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 788.9174, 3.479161, 2744.575, 601.5756, 4.571617, 2747.941, 594.0581, 9.24388, 5492.862, 787.5521, 6.968891, 5488.372, 793.3043, 6.924751, 5493.592, 819.9588, 6.678972, 5475.558, 99.88616, 100.0, 99.95332, 99.87204, 99.96703, 99.63481
99891.77028000001, 285.1883549925097, 284.3579534095483, 284.3219903857578, 31.44194628308255, 31.601736542136408, 31.607955073861458, 8926.360444913062, 8956.324982700175, 8946.356181500454, 197.09288507491055, 20.23761258914965, 22.641894829605462, 8930.722874734487, 8951.695116095936, 8945.835278930177, 0.9999963445927674, 0.9999978602722511, 0.9999975888862027, 59.99439990400136, 59.99043992628988, 59.98664416424143, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.0982, 3.490405, 2743.566, 599.9024, 4.580642, 2748.045, 594.3493, 9.241855, 5492.987, 787.5715, 6.968891, 5488.479, 793.3043, 6.924751, 5493.372, 819.8594, 6.67824, 5475.044, 99.85765, 100.0, 99.95603, 99.87195, 99.96499, 99.62952
99894.14676, 285.2883922674435, 284.40694994180683, 284.24243236523125, 31.418577521977426, 31.592946531906357, 31.559137599606295, 8926.766964254792, 8941.901492270694, 8938.493806955303, 201.1107066826744, 22.736930062326337, 26.543440121025924, 8929.164047546, 8945.742270578756, 8942.069466436726, 0.9999962494801565, 0.9999974472141748, 0.999995281075951, 59.99491999020693, 59.99139637326969, 59.990232829219096, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.8289, 3.512178, 2738.883, 593.5405, 4.626323, 2746.172, 600.697, 9.14853, 5495.611, 781.2021, 7.013937, 5479.545, 799.5417, 6.873616, 5496.054, 826.1816, 6.607738, 5458.566, 99.67903, 99.94647, 100.0, 99.71344, 100.0, 99.33911
99896.59636000001, 285.08728056130775, 284.47385135482097, 284.3909841887, 31.425369933324884, 31.619197216026887, 31.61071424621785, 8926.66720490581, 8960.078278418856, 8942.781280774401, 193.5078609158927, 26.10158513966985, 14.745987145518484, 8925.941164571055, 8960.038114534249, 8943.088511220325, 0.9999978653135665, 0.9999966576330176, 0.9999968511714886, 59.99576326829602, 59.991553551397466, 59.99095112041837, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.1179, 3.490405, 2743.46, 599.883, 4.580458, 2747.88, 594.3493, 9.241855, 5492.869, 787.5521, 6.968707, 5488.203, 793.3043, 6.924933, 5493.644, 819.8395, 6.680986, 5475.671, 99.85956, 100.0, 99.95281, 99.87206, 99.96799, 99.64413
99899.01044000001, 284.92296623353633, 284.5182431812983, 284.36983933010526, 31.423453188453102, 31.59234940341967, 31.58177165135292, 8907.815399985022, 8948.513892584479, 8937.583808888041, 195.14759287725929, 30.7794838549636, 10.989741664721805, 8910.413689134957, 8947.349702448362, 8936.61281685217, 0.9999984757281762, 0.9999949500183729, 0.9999990273739552, 59.98180741056345, 59.99275730814083, 59.98797877707544, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7895, 3.512178, 2738.625, 599.8441, 4.580642, 2747.989, 594.3299, 9.245721, 5492.063, 788.8143, 6.954917, 5490.818, 790.424, 6.950319, 5490.453, 815.9428, 6.719442, 5483.537, 99.67729, 100.0, 99.93921, 99.91655, 99.91837, 99.78406
99901.40488, 284.8634904894029, 284.4872474896237, 284.35285699172766, 31.44424201612237, 31.619900238528487, 31.60147537955027, 8922.148502889273, 8948.608816574375, 8943.967028435098, 195.90272431666472, 26.019827017857097, 13.600646049362695, 8920.456644044609, 8962.200451294668, 8948.522502712134, 0.9999987040176134, 0.9999953776580678, 0.9999984169173892, 59.9947189736632, 59.992197063790606, 59.98989554429829, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 775.0974, 3.527348, 2735.714, 603.2293, 4.55946, 2747.717, 592.3693, 9.268914, 5491.979, 788.4259, 6.966868, 5488.54, 793.3043, 6.924751, 5493.64, 819.8594, 6.678423, 5475.218, 99.56372, 99.99436, 99.92977, 99.87509, 99.96797, 99.63267
99903.77372000001, 284.76708059684563, 284.36378248957544, 284.400263341146, 31.440534837656248, 31.618709264601954, 31.595920134475488, 8918.240452066397, 8950.861400558253, 8945.313728390083, 191.38911048901355, 29.212049524467602, 12.247617624157101, 8914.710372486512, 8959.060614209478, 8949.272543658697, 0.9999979301844295, 0.9999947227564377, 0.9999990057822062, 59.99463280485691, 59.996732524019556, 59.99644989346473, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7698, 3.511999, 2738.672, 599.9413, 4.580458, 2747.88, 594.3687, 9.242039, 5492.986, 787.5715, 6.968891, 5488.484, 793.3043, 6.924751, 5493.649, 819.8395, 6.678423, 5475.562, 99.68112, 100.0, 99.95388, 99.87408, 99.96807, 99.6369
99906.20072000001, 284.9848755286679, 284.3828750693701, 284.3857673367222, 31.412065309202955, 31.588214785568894, 31.55894656998697, 8919.920348830896, 8951.27964284055, 8937.289242853814, 195.00837920960248, 21.95298809443011, 19.584817568334074, 8918.81652589797, 8951.109959205854, 8932.526330138135, 0.9999976642521585, 0.9999963886312443, 0.9999970436456057, 60.003349080692246, 60.002676421772975, 60.00108811633958, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 786.0588, 3.490583, 2743.891, 593.6766, 4.625586, 2746.057, 600.697, 9.148714, 5495.612, 781.2021, 7.014305, 5479.598, 799.5417, 6.873433, 5495.837, 826.122, 6.606823, 5458.966, 99.84737, 99.94015, 100.0, 99.7125, 100.0, 99.33069
99908.57280000001, 285.2741767741046, 284.48312679864864, 284.29188738266504, 31.435541670230887, 31.606037577487985, 31.574770289149548, 8912.909215745669, 8954.966837311558, 8946.393342054713, 197.8075090654961, 18.72404470819299, 22.27075922131462, 8928.331947382278, 8956.807065599423, 8944.317878291411, 0.999997244264201, 0.9999967721340116, 0.9999969343344033, 60.00574738927068, 60.002874317683116, 60.00694761553793, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7895, 3.512356, 2739.055, 599.9608, 4.580274, 2747.934, 594.3299, 9.241855, 5492.875, 787.5521, 6.969075, 5488.426, 793.3043, 6.924933, 5493.644, 819.8594, 6.678606, 5474.933, 99.67538, 100.0, 99.95398, 99.87504, 99.96903, 99.62748
99910.94304000001, 284.96987474740166, 284.5034159034582, 284.4034606441368, 31.425869592479625, 31.614467616971872, 31.57869867070829, 8921.412441590628, 8956.6474771439, 8943.888627483218, 193.26236439089826, 27.547221693581676, 18.193484799673115, 8918.432196518475, 8950.381020416447, 8936.303839477257, 0.9999981950714596, 0.9999951358347856, 0.9999975784423346, 60.004325333093206, 60.00545900920241, 60.00609081388817, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.8486, 3.512178, 2739.002, 599.8635, 4.580274, 2747.881, 594.3493, 9.241671, 5492.816, 787.5521, 6.968891, 5488.426, 793.2852, 6.926942, 5493.059, 818.6665, 6.690875, 5479.039, 99.67729, 100.0, 99.95604, 99.87302, 99.96077, 99.69083
99913.33704000001, 284.9317779200752, 284.50771600218985, 284.19274978033826, 31.45302503316943, 31.64232673307342, 31.59570468040227, 8918.125441470489, 8954.217623023767, 8950.083162820643, 198.82861640700503, 26.105625608366836, 15.290180564317325, 8921.13067730012, 8962.01345277237, 8953.126289163063, 0.9999985472727657, 0.999995292272202, 0.9999981225736351, 60.003068888476534, 60.008278594685834, 60.00819980854621, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 773.5005, 3.532166, 2733.252, 605.7585, 4.533672, 2746.883, 589.9234, 9.301495, 5487.889, 790.9114, 6.946643, 5490.878, 791.3777, 6.939909, 5492.815, 819.4022, 6.682269, 5475.676, 99.46328, 99.96208, 99.86325, 99.92709, 99.9529, 99.64934
99915.71464, 284.73032118239297, 284.4727190074596, 284.33843222455346, 31.442864838107926, 31.620368972775392, 31.58299661551641, 8918.209598627207, 8959.65534623852, 8949.297170599299, 193.626431802134, 29.38960024560356, 14.185842356767353, 8916.549775380356, 8960.696946599393, 8949.31425950875, 0.9999980812665217, 0.9999952191859822, 0.999999128000301, 60.006783303863365, 60.005975829622805, 60.00650942128063, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7303, 3.512356, 2738.682, 599.883, 4.580274, 2747.99, 594.3493, 9.241671, 5492.934, 787.5521, 6.968891, 5488.314, 793.2852, 6.924751, 5493.48, 819.7997, 6.679522, 5475.448, 99.67921, 100.0, 99.95388, 99.87099, 99.96499, 99.63687
99918.07472, 284.8613528254704, 284.44722717591253, 284.2428094160738, 31.433951160498545, 31.588212507104867, 31.58871752959145, 8912.141061211008, 8956.059562062272, 8950.472915511715, 194.93344931727097, 23.152935814953707, 17.940324395325888, 8918.015834223259, 8951.611110634854, 8941.697992610669, 0.9999976339738013, 0.9999953257822431, 0.9999979475112185, 60.000524507530336, 60.00176414315656, 60.003780467466825, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 785.2702, 3.493439, 2743.733, 593.6961, 4.626139, 2746.17, 600.5999, 9.14945, 5495.663, 781.2021, 7.014121, 5479.657, 799.5226, 6.873981, 5495.671, 826.2214, 6.606823, 5458.736, 99.84789, 99.94425, 100.0, 99.70835, 100.0, 99.32752
99920.49004, 284.87268927165513, 284.59419743218, 284.3708609143532, 31.453897685581364, 31.62384786504971, 31.602421153584064, 8918.838892364556, 8959.231606106878, 8949.878516247312, 191.00250991110397, 29.20290263901734, 12.87208523417138, 8920.523771211345, 8962.000992324905, 8950.357803768435, 0.999998314054356, 0.9999965450866415, 0.9999983213641755, 60.00458477789888, 60.00292892224489, 60.003502516891366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.8289, 3.511999, 2738.777, 599.8635, 4.580274, 2748.105, 594.3493, 9.242039, 5492.817, 787.5521, 6.969075, 5488.314, 793.3043, 6.924933, 5493.537, 819.7798, 6.678423, 5475.219, 99.68321, 100.0, 99.95494, 99.87099, 99.96602, 99.63477
99922.87272000001, 285.2371944391583, 284.5819714254369, 284.5120445946704, 31.427744285482838, 31.60415948539976, 31.580276327262037, 8916.63048385609, 8955.27663925702, 8951.802660765225, 193.71721056693332, 25.676128907494785, 19.809608294338318, 8921.733918039046, 8953.163973387798, 8943.46558144405, 0.9999982498727715, 0.9999946531479995, 0.9999981694672183, 60.00372049749379, 60.006193758490724, 60.00223497062191, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7501, 3.512178, 2739.055, 599.9219, 4.580642, 2748.103, 594.3493, 9.241487, 5492.987, 787.5521, 6.968891, 5488.426, 793.2852, 6.924751, 5493.594, 819.8196, 6.676958, 5475.332, 99.67903, 100.0, 99.95412, 99.87505, 99.96706, 99.63475
99925.22836000001, 284.7603552311073, 284.5534203830034, 284.28438440670425, 31.45755872446445, 31.614789248282424, 31.589657671283543, 8918.657213569808, 8955.452025061957, 8945.056561541893, 199.79895812735185, 24.487342331788568, 14.595130533497695, 8916.34692140601, 8962.341302908158, 8941.228032118295, 0.9999985856691582, 0.9999962990645476, 0.9999976389451378, 60.01010543960046, 60.00672204031255, 59.999050096960644, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 773.7765, 3.532345, 2732.213, 606.2255, 4.529436, 2746.264, 588.0598, 9.325056, 5483.938, 793.8242, 6.920719, 5493.281, 787.9442, 6.963285, 5490.043, 816.3405, 6.715779, 5474.136, 99.4476, 99.94362, 99.78827, 99.96759, 99.88893, 99.71693
99927.53864000001, 284.7320427327287, 284.47585998051153, 284.5014682121807, 31.41763613111099, 31.59805052944308, 31.60926397759499, 8916.462877915292, 8955.067304030545, 8949.92529384571, 188.40378423509515, 29.162904275074652, 14.757761015978758, 8920.799242390021, 8954.60684551918, 8947.121450847733, 0.9999980595654541, 0.9999970046932101, 0.9999991370699796, 60.001872736765215, 60.00548762217032, 60.002642834401534, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.7501, 3.512356, 2738.892, 599.9608, 4.580826, 2747.934, 594.3493, 9.241671, 5492.882, 787.5715, 6.968707, 5488.538, 793.3043, 6.924751, 5493.594, 819.8196, 6.678606, 5475.222, 99.6752, 100.0, 99.95496, 99.87303, 99.96706, 99.63158
99929.95000000001, 284.8396811056046, 284.3987239792925, 284.30893766595375, 31.436659495491888, 31.59898653129215, 31.587444853498646, 8909.004952475952, 8950.588593695213, 8940.553645401329, 196.46805933721703, 28.13420424572905, 12.868794378920484, 8913.555139710263, 8954.634300062637, 8940.678800038104, 0.9999987225668241, 0.999994711907966, 0.9999986422253627, 59.99213166061009, 59.99459367262034, 59.98885901882265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 781.899, 3.504504, 2740.803, 596.9452, 4.606798, 2747.362, 597.2805, 9.199702, 5495.588, 782.1149, 7.011915, 5479.72, 799.5417, 6.873616, 5495.839, 826.1816, 6.607006, 5458.792, 99.75054, 99.98763, 99.9994, 99.7146, 100.0, 99.32857
99932.36084000001, 284.81521488626055, 284.4895327809661, 284.3948077335485, 31.439427501561145, 31.624459283714497, 31.619741852709087, 8919.438939695827, 8955.15495839224, 8948.26640635427, 196.01034862722327, 27.797727993527587, 17.840030968311112, 8926.255688298306, 8957.49280810407, 8951.541200309011, 0.9999987946097665, 0.9999950958672216, 0.9999993479629948, 59.99429900314873, 59.99426275948322, 59.99673271366223, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 600 800 800 800], 5500.0, [], 779.8092, 3.512178, 2738.902, 599.9219, 4.580642, 2748.103, 594.3299, 9.241855, 5492.929, 787.5521, 6.968707, 5488.479, 793.3043, 6.924751, 5493.594, 819.7997, 6.678423, 5474.879, 99.67975, 100.0, 99.95507, 99.87408, 99.9681, 99.62652
