TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
101012.45132000001, 283.7387014147735, 283.20727667350207, 283.2577316696919, 31.53263787371088, 31.708420339912784, 31.68134763062561, 8915.452702135282, 8944.91024995753, 8947.322405417744, 188.92519018323128, 16.553581589116675, 14.296531952772057, 8921.721781029775, 8947.235857865247, 8938.151861817025, 0.9999971671084761, 0.9999982104037437, 0.999996758310031, 59.97244895953727, 59.9727267488518, 59.972455600085645, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0756, 3.540376, 2729.936, 593.8323, 4.624849, 2746.282, 831.2128, 6.546289, 5441.694, 613.4647, 8.931265, 5480.845, 595.8044, 9.213969, 5494.784, 824.0941, 6.630995, 5467.271, 99.35152, 99.95452, 99.01558, 99.70879, 99.98389, 99.46516
101014.83380000001, 283.7772937369079, 283.19487622685295, 283.1580444656294, 31.513629536205748, 31.704014582817962, 31.705502125307696, 8919.960854735276, 8943.5642010556, 8942.954034163973, 197.52057955080818, 21.689228779004907, 19.998018781081555, 8911.69671865772, 8946.791353470631, 8939.41969254087, 0.999996780390582, 0.9999970400245187, 0.9999981297635635, 59.97144886934474, 59.97232331818012, 59.96880870137562, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.128, 3.5236, 2735.49, 598.7156, 4.592615, 2747.756, 824.9234, 6.621575, 5462.032, 607.4449, 9.039009, 5490.545, 601.2026, 9.141101, 5495.592, 820.6348, 6.669267, 5472.991, 99.56894, 100.0, 99.40087, 99.91159, 100.0, 99.59737
101017.22760000001, 283.7497715549978, 283.28380087426206, 283.22333895397986, 31.534305358316868, 31.71117264575148, 31.70872848496779, 8924.885928720445, 8937.718134182158, 8938.508622350391, 192.15575100686885, 19.564214258015454, 22.742622340847902, 8925.54217361098, 8945.764008299846, 8942.35092723018, 0.999996611942923, 0.9999972840460181, 0.9999965694724491, 59.96771962898666, 59.97291773456376, 59.974906878906545, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 768.1775, 3.550013, 2725.011, 589.4159, 4.6569, 2742.444, 819.391, 6.687473, 5477.542, 601.231, 9.140318, 5495.657, 607.3637, 9.039743, 5491.007, 814.3722, 6.735373, 5485.297, 99.17419, 99.8293, 99.67496, 100.0, 99.91501, 99.81609
101019.59588000001, 283.6280173035704, 283.27669993227084, 283.2480810559985, 31.52037410670497, 31.71334307019458, 31.70798873160623, 8915.427935022313, 8946.692662139929, 8934.706034380493, 188.42366478406802, 19.82851126787591, 21.987395236287398, 8922.460734794216, 8949.566238456264, 8939.117658017452, 0.999996906838399, 0.9999967378612813, 0.9999967089855686, 59.9709540003577, 59.97270961035109, 59.970943806378244, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.1347, 3.540197, 2729.936, 593.8323, 4.624849, 2746.281, 824.7292, 6.623784, 5462.871, 607.4838, 9.038457, 5490.871, 601.1263, 9.141649, 5495.523, 820.7342, 6.668717, 5473.162, 99.34944, 99.94828, 99.39676, 99.91752, 100.0, 99.59948
101021.94972, 283.64913717347457, 283.0995841839484, 282.8436020751809, 31.566385034781323, 31.748823392835703, 31.724490008076486, 8914.451682193085, 8953.076473843448, 8945.97378853701, 191.36053162275948, 19.11052244551547, 23.900276688882514, 8914.468295324748, 8955.898237772393, 8953.641159141684, 0.9999965180424311, 0.9999967728968667, 0.9999962135626919, 59.97310787332003, 59.975038290526406, 59.97190171414849, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0361, 3.540019, 2729.926, 593.9296, 4.624665, 2746.283, 818.634, 6.690786, 5477.598, 607.4255, 9.039192, 5490.768, 601.1835, 9.141284, 5495.639, 814.3722, 6.733176, 5485.303, 99.34524, 99.94837, 99.67494, 99.91564, 100.0, 99.8089
101024.4226, 283.62071213353806, 283.0961499199297, 282.9073599706475, 31.57294875638047, 31.753764960882354, 31.73100530238133, 8934.21489945675, 8952.832622269003, 8945.704693572905, 193.4950098090094, 18.33873303598864, 18.07485297319181, 8926.971684773398, 8947.908383940578, 8942.688391233483, 0.999997050796242, 0.999997503212875, 0.999998256052214, 59.97694860171457, 59.974190870975505, 59.971993451598, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.3646, 3.52003, 2736.405, 600.1553, 4.5788, 2747.937, 812.2474, 6.7565, 5487.948, 613.4841, 8.930161, 5478.68, 594.8888, 9.234241, 5493.52, 808.6066, 6.789028, 5490.774, 99.59634, 100.0, 99.87045, 99.69568, 99.96572, 99.93961
101026.8396, 283.444800639314, 283.04257265422615, 283.00209186845706, 31.581285598813334, 31.776184257825573, 31.756421400056976, 8925.2011284913, 8958.619362641468, 8944.636598553092, 189.95683947502584, 21.191021248579545, 20.38773231520736, 8926.04742020111, 8956.717754960657, 8948.181895958645, 0.9999963038600598, 0.9999972980676584, 0.9999975061351108, 59.96832338505828, 59.97801025336594, 59.976761415470406, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0953, 3.539662, 2729.889, 593.7739, 4.625218, 2746.676, 818.5952, 6.691154, 5477.648, 607.4644, 9.039009, 5490.708, 601.1453, 9.141831, 5495.583, 814.3126, 6.736106, 5485.589, 99.3517, 99.95033, 99.67689, 99.91456, 100.0, 99.82451
101029.20308, 283.7943299741273, 283.12398877500107, 283.2892404093199, 31.566554139627204, 31.71612749392322, 31.715881297795246, 8916.070804538003, 8950.749086283919, 8944.34546622858, 195.30893432751168, 15.210715401020934, 22.94345671071278, 8927.251236688313, 8949.0945552021, 8942.555687590118, 0.9999982730664643, 0.9999984005399986, 0.9999966828196313, 59.98615860989265, 59.98717673467943, 59.98363869963372, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 778.2321, 3.515569, 2738.339, 602.0231, 4.559828, 2747.885, 821.9728, 6.648818, 5466.91, 603.1923, 9.118806, 5495.428, 607.0966, 9.042118, 5490.89, 820.6944, 6.669084, 5473.449, 99.657, 100.0, 99.50891, 99.99477, 99.91785, 99.59527
101031.56824000001, 283.72996843521963, 283.14203506656685, 283.16396402196006, 31.570862276066435, 31.730510265037186, 31.7419879943677, 8923.82125120147, 8961.157933590099, 8952.772491081803, 186.36138933013535, 20.272059157354306, 19.961081982634823, 8920.089904481518, 8955.176150169013, 8948.425982082275, 0.9999984717740831, 0.9999968758784394, 0.9999966531524292, 59.98514402903035, 59.9874733807341, 59.98800837768063, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 778.7249, 3.516283, 2737.314, 600.5444, 4.578984, 2748.104, 818.6534, 6.690786, 5477.763, 607.4644, 9.038641, 5490.605, 601.1835, 9.140919, 5495.532, 814.3523, 6.734091, 5485.241, 99.6085, 100.0, 99.67589, 99.9167, 100.0, 99.81506
101034.01984000001, 283.6656072203071, 283.1818540974718, 283.0408458820424, 31.571184578159567, 31.731809549017157, 31.71046041114252, 8922.73431251022, 8947.843932678777, 8945.75117137029, 194.4646495756724, 22.956178114948216, 13.997815439085343, 8926.042776785504, 8944.501435215323, 8944.297432215251, 0.9999980758075692, 0.9999961111731699, 0.9999974598967093, 59.98762392148462, 59.989166435164414, 59.987975429513156, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.404, 3.52003, 2736.458, 600.1943, 4.578616, 2748.102, 818.6146, 6.691339, 5477.65, 607.4644, 9.038825, 5490.827, 601.1835, 9.141284, 5495.592, 820.7143, 6.66945, 5473.16, 99.61463, 100.0, 99.67905, 99.91253, 100.0, 99.60149
101036.42700000001, 283.7066096937312, 283.1619070894351, 283.08527747396147, 31.51319883480332, 31.711005989671772, 31.677362194399777, 8918.191492689475, 8954.529426449333, 8944.48042675299, 190.0967364414946, 18.780039759599276, 19.065745278009558, 8926.775723658542, 8957.623435444333, 8944.934155096378, 0.9999970261034798, 0.999996334524494, 0.9999982247194527, 59.992870025681, 59.991818067529195, 59.9929455219549, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0164, 3.540019, 2729.664, 593.8907, 4.624481, 2746.338, 812.2668, 6.756684, 5488.12, 613.4647, 8.93053, 5478.732, 594.8888, 9.234241, 5493.437, 826.9968, 6.597117, 5456.271, 99.32785, 99.95037, 99.86941, 99.69757, 99.96421, 99.28162
101038.80420000001, 283.5450884976693, 282.99083618046996, 283.01939726628876, 31.559773261249326, 31.73750825850299, 31.6962893643191, 8913.982078994624, 8947.764925169462, 8940.664469846366, 195.2467197622109, 24.37163328377028, 22.342254406902157, 8916.552811664333, 8945.12335698347, 8945.40849766033, 0.9999969708147428, 0.9999973245565384, 0.9999986169186306, 59.987102339371944, 59.98858801314916, 59.991862859126876, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.4631, 3.520387, 2736.989, 600.2137, 4.578984, 2747.935, 818.5563, 6.691339, 5477.654, 607.4644, 9.038641, 5490.709, 601.1644, 9.141466, 5495.532, 820.6547, 6.66945, 5473.277, 99.60124, 100.0, 99.67594, 99.91375, 100.0, 99.60157
101041.20296000001, 283.8961182855986, 282.6968457880274, 282.9722316449816, 31.538004689481824, 31.73900421727657, 31.734014849964577, 8909.110619729316, 8951.469746146107, 8948.5260704736, 194.30722346510174, 20.964592371306026, 20.306288704620783, 8913.579286203356, 8947.632362114009, 8934.550781242182, 0.9999961698925163, 0.9999974163412553, 0.9999965623737465, 59.99430001169517, 59.996576579364366, 59.99493621858856, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0953, 3.540019, 2729.979, 593.8712, 4.626691, 2745.775, 819.8958, 6.672563, 5472.616, 605.2894, 9.086078, 5494.442, 604.9984, 9.073895, 5492.572, 815.4656, 6.727682, 5484.904, 99.35498, 99.92986, 99.61292, 99.97492, 99.96021, 99.79341
101043.63420000001, 283.52124075059453, 283.0036695599644, 282.9885810462385, 31.538560976241612, 31.736402973643415, 31.723870892869492, 8921.61097093101, 8953.158192457064, 8944.21653432548, 196.10492289328158, 19.641589111868825, 20.282488182494944, 8921.941336798003, 8950.804220847545, 8944.611101223765, 0.9999978571509884, 0.9999976328631064, 0.9999975676350465, 59.99797664776998, 59.99921450758852, 59.99797111222975, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 767.7438, 3.550191, 2727.204, 591.4976, 4.637743, 2745.718, 819.4493, 6.686553, 5477.54, 607.4255, 9.038641, 5490.767, 601.1644, 9.141101, 5495.483, 820.6944, 6.669816, 5473.445, 99.25524, 99.92779, 99.67493, 99.91562, 100.0, 99.59737
101046.00104, 283.5342628321453, 282.99925460986856, 282.98220558971536, 31.581930623929264, 31.721832430978864, 31.737446860276066, 8921.21352256188, 8947.259933648971, 8934.20771468327, 185.0062897916141, 22.525474319654677, 25.78353251901035, 8923.29871753764, 8948.887097907376, 8939.475182840388, 0.9999957440704808, 0.9999981323050224, 0.9999981138467854, 60.00898364870754, 60.00787451330799, 60.00963382533179, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.1347, 3.540376, 2729.831, 593.8323, 4.624665, 2746.228, 818.6146, 6.690786, 5477.649, 607.4644, 9.038641, 5490.813, 601.1263, 9.142015, 5495.574, 820.6149, 6.668717, 5473.219, 99.35343, 99.95055, 99.67691, 99.91564, 100.0, 99.5963
101048.39492, 283.41024629057455, 282.9936788816798, 282.82330274656834, 31.535161486525652, 31.733443225383482, 31.694585747175832, 8907.257423415447, 8947.31184413748, 8930.708626984942, 185.19015389201513, 19.297922882103194, 27.618362805972367, 8921.312280056703, 8946.936356790911, 8933.028291697541, 0.99999607223301, 0.9999962916632765, 0.9999976968871239, 60.00641371743656, 60.00235691118069, 60.00415946145182, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.4237, 3.519852, 2736.51, 600.1359, 4.5788, 2747.77, 811.9951, 6.759078, 5487.888, 613.4841, 8.930346, 5478.732, 594.8888, 9.234241, 5493.443, 827.0167, 6.597301, 5456.277, 99.59861, 100.0, 99.88159, 99.6977, 99.96432, 99.27958
101050.79472, 283.74174756388584, 283.21523408244786, 283.21885772571704, 31.555215311228565, 31.72332357684809, 31.706264044331622, 8914.753175808264, 8954.661565014956, 8947.16433220724, 194.21941569889395, 16.722208647747266, 27.801996984773382, 8911.361929694267, 8949.522150373574, 8947.85317419858, 0.9999982945012155, 0.9999967575754537, 0.9999980292313974, 60.0048705429773, 59.99996029026816, 60.006095051480884, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.1347, 3.540019, 2729.769, 593.8323, 4.624481, 2746.229, 818.6146, 6.690786, 5477.709, 607.4838, 9.038274, 5490.722, 601.1453, 9.141284, 5495.477, 820.6348, 6.669084, 5473.222, 99.35917, 99.94631, 99.67801, 99.91481, 100.0, 99.59944
101053.16904000001, 283.68682242020736, 283.20864956222493, 283.0694456859175, 31.57366792990526, 31.723754835606023, 31.70847044523289, 8930.301346520551, 8955.408317636018, 8939.889008670725, 188.07842322279976, 10.138798740280436, 24.156766264623002, 8925.0159607073, 8955.573531192964, 8948.284426564398, 0.999998352750859, 0.9999979940795332, 0.9999977968826355, 60.00714827745787, 60.00503918067404, 60.002535957489435, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.1083, 3.520923, 2736.478, 600.1359, 4.578616, 2747.82, 818.5757, 6.691707, 5477.708, 607.2507, 9.052431, 5492.092, 602.9765, 9.112977, 5494.88, 817.9905, 6.703327, 5480.973, 99.6148, 100.0, 99.67798, 99.93292, 99.99046, 99.73739
101055.56244000001, 283.74275648643527, 283.09844492488895, 283.12176087402344, 31.561987778312517, 31.730482792478444, 31.713223013381427, 8911.436973696764, 8959.607015087513, 8949.827837643192, 192.57656702585928, 10.324967603111872, 23.299573016809063, 8917.145097565932, 8954.815791431482, 8939.10398744749, 0.9999975583494977, 0.9999982020266329, 0.9999968262210143, 60.00200923541049, 60.000521602401385, 60.002965117107514, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 782.9044, 3.501291, 2740.604, 605.0582, 4.545277, 2747.218, 822.0892, 6.653419, 5472.45, 605.037, 9.073208, 5492.65, 602.1563, 9.134709, 5495.484, 820.6547, 6.66945, 5473.504, 99.75748, 99.97629, 99.56402, 99.94989, 99.99928, 99.59941
101057.97348000002, 283.62689388579275, 283.12490814409597, 283.1261531983189, 31.55812300179755, 31.738534685736933, 31.731611444226623, 8921.29756854595, 8948.591308749994, 8949.620944602655, 186.70482532227038, 16.03058712875918, 27.342987231355437, 8925.60149007537, 8957.957201393674, 8944.369758921515, 0.9999962893975598, 0.9999973310095392, 0.9999966028173402, 60.004213426270034, 60.003550859309634, 60.003389335373015, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.4631, 3.519674, 2736.773, 600.1943, 4.577879, 2748.045, 824.1857, 6.626729, 5464.05, 607.4449, 9.038825, 5490.702, 601.1835, 9.141831, 5495.542, 814.233, 6.735007, 5485.471, 99.60978, 100.0, 99.42945, 99.91766, 100.0, 99.81925
101060.36284, 284.05360826733033, 282.692517738923, 282.9670023872085, 31.504915333602163, 31.69725498737794, 31.657747961906455, 8915.313027441844, 8923.560507226111, 8919.957436225217, 174.44166455685547, 10.386195553655853, 34.28919723431363, 8911.568839155914, 8922.097573750709, 8927.49454597074, 0.9999914660443384, 0.9999973519926681, 0.9999925105733354, 60.00655842758908, 60.003253994946654, 59.999525935981346, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0756, 3.540197, 2729.884, 593.8517, 4.624481, 2746.395, 831.2322, 6.546473, 5441.807, 613.4647, 8.930346, 5478.563, 594.8888, 9.234424, 5493.386, 808.0301, 6.797634, 5492.924, 99.35535, 99.94426, 99.01653, 99.69865, 99.96432, 99.95598
101062.79740000001, 284.0582270033339, 282.7750460108235, 283.0465291395188, 31.57353856369821, 31.750667148249057, 31.734563333918853, 8934.970261182269, 8941.59320351974, 8951.825379040132, 188.19436484959652, 11.971810930716856, 37.943691674617185, 8931.569863848768, 8946.587419279213, 8948.393426097418, 0.9999927180332148, 0.9999994387232817, 0.9999938754656544, 60.00290875055235, 60.004621719823675, 60.00752731314324, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.2857, 3.520209, 2736.143, 600.1553, 4.578984, 2747.99, 824.9234, 6.621207, 5462.367, 607.4449, 9.038825, 5490.65, 601.1644, 9.141649, 5495.582, 814.3324, 6.736106, 5485.242, 99.60908, 100.0, 99.39882, 99.91766, 100.0, 99.81822
101065.20420000001, 283.5978593008387, 283.19493098329167, 283.2079275589558, 31.549616993492723, 31.712260484411182, 31.707661334727177, 8907.860908152057, 8939.734469366287, 8937.739307308828, 194.07462348068088, 13.617021944707176, 24.094623983544807, 8920.00863013663, 8949.107133185704, 8940.421109775567, 0.9999975334171296, 0.9999981369433407, 0.9999963129428651, 60.00601782737023, 60.00705423451327, 60.003897178613414, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0953, 3.540554, 2729.831, 593.8323, 4.624665, 2746.281, 825.2728, 6.615869, 5461.752, 607.4644, 9.039192, 5490.598, 601.2026, 9.140919, 5495.444, 815.1674, 6.727316, 5482.288, 99.35762, 99.94832, 99.38764, 99.91754, 100.0, 99.78099
101067.60384000001, 283.728156404335, 283.20878301190703, 282.9300933333587, 31.55946605566117, 31.736550226983237, 31.702618936604832, 8920.174747181507, 8951.133955685516, 8938.929497083402, 185.92022994072977, 16.44554274599659, 20.002511620431505, 8926.85032325113, 8950.00659423211, 8941.313082780265, 0.9999969072779058, 0.9999987101856285, 0.9999964978143451, 60.00321322186118, 60.004410647181444, 60.006184208730545, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 764.8063, 3.558579, 2721.786, 587.626, 4.665741, 2742.607, 819.1775, 6.678638, 5474.19, 603.1923, 9.109428, 5494.02, 603.5488, 9.103663, 5495.067, 815.6048, 6.726767, 5484.562, 99.05892, 99.78993, 99.63327, 99.98338, 99.98967, 99.79232
101070.02820000002, 283.71841016190865, 283.21916825517104, 283.0418609419306, 31.55814151602791, 31.71418516074537, 31.71432652658383, 8922.230061582817, 8949.250394523038, 8929.9536995521, 188.6131284220928, 14.411479786368773, 19.337603175774348, 8924.415394376934, 8950.923495455758, 8938.433353267643, 0.9999968425120211, 0.9999953824249067, 0.9999977250434144, 59.99805865049776, 59.997869246501416, 59.997211663389, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0361, 3.540019, 2729.884, 593.8129, 4.625034, 2746.396, 819.5269, 6.685816, 5477.373, 607.4838, 9.03809, 5490.761, 601.1453, 9.141649, 5495.525, 820.6944, 6.6689, 5473.39, 99.35135, 99.94644, 99.65659, 99.91552, 100.0, 99.59941
101072.43636, 283.8898624777559, 283.3248554719122, 283.2124408826081, 31.50382821060987, 31.70421735800273, 31.642291526704433, 8913.138396885442, 8950.748487246048, 8928.138136118334, 188.82444373668477, 17.718886944516726, 22.17265767126173, 8918.323246828908, 8941.279200911875, 8924.665038379706, 0.999995311651257, 0.9999966382951176, 0.9999976845697723, 59.99193539608215, 59.99258960402141, 59.99196839933227, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.3843, 3.521815, 2736.119, 600.0192, 4.579353, 2747.993, 811.0439, 6.768465, 5489.284, 613.4841, 8.930161, 5478.674, 594.8888, 9.234241, 5493.443, 827.0365, 6.596934, 5456.104, 99.5708, 100.0, 99.88863, 99.69556, 99.96328, 99.28486
101074.83236000001, 283.9055342384432, 283.28646702704543, 283.2304159803056, 31.53182987969126, 31.700478407110836, 31.706044292515806, 8919.10018303728, 8955.429130138245, 8941.62208861066, 195.20514176352003, 16.41429815991478, 21.522598208167437, 8921.447337625448, 8943.428794683046, 8937.786311079304, 0.9999977568092205, 0.9999978317154643, 0.9999971618098703, 59.98450536926898, 59.98475020286114, 59.982884431410945, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0953, 3.540019, 2730.161, 593.8517, 4.624297, 2746.342, 818.5952, 6.692075, 5477.655, 607.4255, 9.039376, 5490.827, 601.1644, 9.141466, 5495.633, 820.6944, 6.668717, 5473.218, 99.35307, 99.95051, 99.67994, 99.91373, 100.0, 99.60042
101077.2596, 283.99958875115937, 283.33947502286316, 283.27733328668586, 31.552144873025817, 31.747690495086907, 31.72138107831466, 8929.182283768836, 8957.185267383898, 8947.589160783886, 196.9687351007891, 15.006070740613723, 22.947239947719027, 8936.123398748647, 8956.980042871974, 8938.793356113267, 0.9999961990388571, 0.9999987153830602, 0.9999969014481133, 59.97613087572882, 59.98061532359987, 59.97843428627495, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.4828, 3.520387, 2736.888, 600.1553, 4.579169, 2747.879, 818.6922, 6.690786, 5477.764, 607.5032, 9.039009, 5490.873, 601.1644, 9.142197, 5495.525, 820.6547, 6.669267, 5475.104, 99.60644, 100.0, 99.67387, 99.91755, 100.0, 99.6098
101079.71652, 284.0711333218736, 283.3670546230127, 283.3066759097838, 31.551152450873488, 31.704688032264098, 31.698036425641433, 8927.618098370487, 8950.087058287545, 8947.423787619355, 191.89882263887694, 14.154003826527514, 22.213742466414487, 8931.437183890423, 8950.356385873522, 8939.158699227284, 0.9999965954394322, 0.9999989751214571, 0.9999975339266521, 59.977542611712785, 59.98035617241453, 59.98109878572481, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 783.8113, 3.498793, 2742.208, 606.3228, 4.528514, 2746.265, 823.914, 6.633356, 5467.75, 602.8233, 9.108693, 5494.458, 604.1782, 9.093436, 5494.731, 818.587, 6.684283, 5475.615, 99.7877, 99.94772, 99.47327, 99.9828, 99.98268, 99.63991
101082.05904000001, 283.8875916080815, 283.2625966987295, 283.0836965988863, 31.554345418308813, 31.734382432178883, 31.712458146225163, 8916.149198588486, 8962.994570581306, 8943.202676136321, 192.04179410012512, 15.296352730561011, 22.717694970069488, 8924.45597329639, 8944.711381619503, 8940.694855294661, 0.999996566590024, 0.9999981422710529, 0.9999975650590974, 59.97747477289488, 59.97766681943625, 59.98281694214193, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.6997, 3.520387, 2737.731, 600.2137, 4.578432, 2748.047, 822.4969, 6.641087, 5466.068, 607.4449, 9.039192, 5490.71, 601.1263, 9.141649, 5495.459, 814.4119, 6.735373, 5485.417, 99.63711, 100.0, 99.46617, 99.91645, 100.0, 99.81404
101084.46308, 283.886775690945, 283.1806738474219, 283.1576192898718, 31.4751770555396, 31.668834628798955, 31.62510887040559, 8900.08172120482, 8932.098011442544, 8921.90295331344, 187.2324734873455, 23.117780497300714, 22.833591461044307, 8911.866187680062, 8938.569634854066, 8912.497636317707, 0.9999959511050253, 0.9999966463599632, 0.9999971941560033, 59.97673264700498, 59.97784150739204, 59.97847911979246, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 772.1599, 3.538413, 2730.285, 593.8712, 4.624481, 2746.452, 831.0381, 6.547393, 5441.807, 613.4647, 8.93053, 5478.68, 594.9269, 9.233875, 5493.502, 808.0301, 6.797634, 5492.459, 99.36612, 99.95033, 99.02469, 99.69661, 99.96443, 99.95389
101086.85936, 283.7991167486209, 283.26390791010704, 283.19318341925504, 31.552280475890115, 31.71952176681959, 31.698333967627118, 8916.808636726333, 8952.892540148965, 8948.038407298318, 192.15368321809683, 15.655384900427407, 23.00135626915653, 8922.277637320096, 8950.449713952288, 8944.463083387142, 0.9999949223908369, 0.9999980660110227, 0.9999958781023437, 59.97903595920662, 59.97513245806497, 59.97338487585683, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.5617, 3.520209, 2736.798, 600.2137, 4.578432, 2748.163, 825.5834, 6.612003, 5461.575, 607.4644, 9.039192, 5490.768, 601.1453, 9.141649, 5495.639, 814.3324, 6.737388, 5485.586, 99.60644, 100.0, 99.34975, 99.91347, 100.0, 99.82228
101089.28868000001, 283.88416052768906, 283.21940908194324, 283.2054176563988, 31.50279168122064, 31.734306504416537, 31.686257411361947, 8916.26768650783, 8945.283330531838, 8942.39358423759, 191.0697774650191, 23.99388172284398, 18.174566338895147, 8923.708046940003, 8950.475983579672, 8937.857284221527, 0.9999965182802811, 0.9999982254777905, 0.9999977148658035, 59.97633218737892, 59.97746032323196, 59.97764820029889, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 770.9376, 3.540197, 2729.601, 600.1943, 4.578616, 2748.101, 824.8652, 6.623231, 5462.981, 607.4838, 9.038274, 5490.715, 601.1835, 9.141466, 5495.648, 814.2131, 6.736289, 5485.298, 99.34125, 100.0, 99.41, 99.91467, 100.0, 99.81821
101091.67812000001, 283.91139165309005, 283.3367584769467, 283.1860203953744, 31.54545098331556, 31.71918838649027, 31.672453758812114, 8918.556409770112, 8948.478941346475, 8934.97440670713, 189.85183561101485, 13.582820123834608, 21.817304130804814, 8917.192408385314, 8949.027783971145, 8945.297874817139, 0.9999968558731208, 0.999998454393172, 0.9999962634184743, 59.969431736246705, 59.97438806003845, 59.9702080154802, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 764.8654, 3.558579, 2721.519, 606.5367, 4.52833, 2746.152, 818.5952, 6.691339, 5477.649, 601.1533, 9.141604, 5495.619, 607.192, 9.052527, 5492.134, 818.8654, 6.692706, 5479.039, 99.04708, 99.94573, 99.67691, 100.0, 99.93438, 99.70221
101094.08856, 283.92888014126265, 283.337766317208, 283.0901028176788, 31.492431097429943, 31.696964642099815, 31.69161350309898, 8913.62292825228, 8946.428924523007, 8942.543386479247, 190.87816354075767, 19.416763145071855, 21.34255779429577, 8915.937378114504, 8944.131709582321, 8937.459613424942, 0.9999959883974414, 0.9999978626031156, 0.9999974977502963, 59.974549906036565, 59.97459677304759, 59.9747944614976, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 770.9967, 3.540554, 2729.879, 600.2137, 4.578248, 2747.934, 824.5934, 6.625624, 5461.974, 607.4644, 9.038641, 5490.82, 601.1835, 9.141284, 5495.583, 820.595, 6.669267, 5473.336, 99.3355, 100.0, 99.39569, 99.91564, 100.0, 99.60051
101096.51232000001, 283.94337095572155, 283.50002900380787, 283.4503100611696, 31.45771515577816, 31.65591391886799, 31.588015440572377, 8897.244511964856, 8938.7018385271, 8908.859306539427, 181.44058411623882, 19.895793662325275, 28.97549945171886, 8906.199169971236, 8932.922476838683, 8920.318031150542, 0.9999963333699418, 0.9999976039735019, 0.9999971344593528, 59.96986653928876, 59.971541548689366, 59.9753915801569, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 773.5596, 3.530917, 2733.909, 596.7506, 4.611403, 2746.85, 829.1552, 6.561015, 5443.883, 612.9986, 8.932552, 5478.777, 595.0986, 9.232414, 5493.452, 827.0167, 6.598033, 5456.389, 99.47023, 99.96901, 99.10252, 99.69745, 99.96468, 99.28484
101098.94508, 283.98501094028046, 283.38420567916603, 283.22218200967984, 31.513870943171852, 31.717033020301823, 31.691790868643835, 8912.59329029424, 8944.702613607842, 8941.979133076558, 195.41381158920444, 17.702000196592053, 23.74644724234531, 8924.234610391724, 8944.377304370428, 8941.941262509192, 0.9999968852188386, 0.9999978512857829, 0.9999966613260792, 59.97851613876293, 59.97520966792534, 59.97629155844333, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.1741, 3.540019, 2730.319, 600.1359, 4.578616, 2748.161, 825.5446, 6.613844, 5460.183, 607.4644, 9.03809, 5490.768, 601.1644, 9.141466, 5495.634, 820.6746, 6.669267, 5473.504, 99.34715, 100.0, 99.35181, 99.91363, 100.0, 99.59622
101101.34884, 283.9651840253051, 283.3653731425163, 283.24504606219404, 31.51466317002265, 31.708029927374042, 31.680841798837324, 8920.120946284991, 8946.44282154779, 8943.684450715864, 189.9501039511017, 18.940975404966593, 19.998195176203808, 8922.019366889574, 8953.4513372291, 8946.125106818366, 0.9999967031509946, 0.9999985737664141, 0.9999963650912994, 59.981780192144335, 59.979300934409025, 59.98086634895412, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.6406, 3.520744, 2737.453, 593.9101, 4.624297, 2746.455, 824.904, 6.621943, 5461.861, 607.4838, 9.039192, 5490.709, 601.1263, 9.142197, 5495.631, 820.6944, 6.6689, 5473.223, 99.57373, 99.95034, 99.39674, 99.91648, 100.0, 99.59837
101103.73812000001, 284.13828346896594, 282.96925031258615, 283.2833691205793, 31.53160943676149, 31.721684165127286, 31.716302044368383, 8928.441723889548, 8934.906216331296, 8949.070041865376, 185.4116790986077, 12.896932221402494, 30.75037489772103, 8933.510531836588, 8942.9538527663, 8948.3186962474, 0.9999934164790346, 0.9999991246752901, 0.9999921890799561, 59.975746923120525, 59.98357569264563, 59.986000613651846, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 783.7916, 3.498079, 2741.839, 587.5871, 4.665926, 2741.711, 818.6146, 6.691523, 5477.538, 601.1144, 9.142708, 5495.553, 607.44, 9.039196, 5491.019, 814.4119, 6.730978, 5484.279, 99.78664, 99.77782, 99.67801, 100.0, 99.91816, 99.79757
101106.12172000001, 283.7230329428724, 283.0967813538597, 283.0394714718095, 31.57403347117232, 31.7215218906631, 31.718010428690263, 8925.161655467306, 8955.76577978501, 8939.858452877485, 190.66281350895724, 13.981806183493973, 20.15340853877288, 8922.471054579, 8951.610013598147, 8943.665551262922, 0.999997263303171, 0.9999982089443681, 0.9999978743381425, 59.98750288413953, 59.985778219345725, 59.99010708742267, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.542, 3.519852, 2737.146, 593.9296, 4.624297, 2746.34, 824.1081, 6.630778, 5467.92, 607.4449, 9.038457, 5490.71, 601.2216, 9.141284, 5495.534, 820.6547, 6.66945, 5473.504, 99.60926, 99.95055, 99.45385, 99.91574, 100.0, 99.60149
101108.5276, 283.89399389623446, 283.11457997530306, 283.03114359785104, 31.500787886915962, 31.686458339160488, 31.64325373997144, 8904.998259849643, 8937.275601903739, 8922.015728105338, 191.44794056085175, 19.65197396618396, 24.403666071404814, 8913.739937265549, 8942.189155858947, 8918.881956509329, 0.9999961646338108, 0.9999970193943134, 0.9999951533526178, 59.98645188238005, 59.992510759731296, 59.99505937288475, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 776.6746, 3.525206, 2734.683, 596.2253, 4.607903, 2747.7, 815.761, 6.726864, 5485.732, 612.0665, 8.947077, 5480.346, 595.3466, 9.232049, 5493.527, 826.8377, 6.599315, 5456.272, 99.53119, 99.99173, 99.80581, 99.72599, 99.96705, 99.28792
101110.89580000001, 283.9135661969655, 283.33258995257825, 283.282569642315, 31.53324116562492, 31.71015611744564, 31.68385183619359, 8924.739020091012, 8952.681938653237, 8941.045894526014, 191.00806802731313, 18.802691414206492, 19.983070707748084, 8926.855153664108, 8948.603443331618, 8944.130132934606, 0.9999957277926287, 0.9999979343838934, 0.999996996142405, 59.995972375745225, 59.99436595906152, 59.99175425130559, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 776.162, 3.522529, 2736.803, 593.8907, 4.624297, 2746.397, 818.5369, 6.692259, 5477.875, 607.4838, 9.038457, 5490.82, 601.1072, 9.141466, 5495.597, 820.7342, 6.669267, 5473.45, 99.56386, 99.94849, 99.68103, 99.91574, 100.0, 99.59842
101113.31004000001, 284.0690506283681, 283.3795139675104, 283.26205764789165, 31.54140346174559, 31.733304846678866, 31.691128542771953, 8932.977994580666, 8947.788066279963, 8945.963379565013, 192.83942891158222, 22.6725362287425, 23.180689397987862, 8922.719926318103, 8947.759147286448, 8940.751559924298, 0.9999962553308352, 0.9999983663460708, 0.9999957861561224, 59.9930580457708, 59.99057682589651, 59.99352687841649, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.1477, 3.519495, 2736.764, 600.1359, 4.5788, 2747.938, 818.5952, 6.691707, 5477.428, 607.4449, 9.038274, 5490.864, 601.1453, 9.141466, 5495.465, 820.7143, 6.6689, 5473.279, 99.60191, 100.0, 99.67289, 99.91575, 100.0, 99.59628
101115.71364, 283.7959633457466, 283.28984778055457, 283.2567685927077, 31.54689761043379, 31.730450149412338, 31.72639510376634, 8927.621258220699, 8948.639875623187, 8946.580102635065, 194.9847564916172, 15.68349285016484, 21.079888531202414, 8921.794051469808, 8952.33807098464, 8942.453559809232, 0.9999970054554933, 0.9999988489637729, 0.9999969682591995, 59.990828649436054, 59.99200440963383, 59.992036340466214, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 783.8508, 3.498079, 2741.992, 606.4784, 4.528514, 2746.044, 824.9234, 6.621391, 5462.197, 601.1533, 9.141788, 5495.612, 607.4019, 9.039196, 5490.791, 814.3324, 6.736106, 5485.241, 99.77048, 99.94996, 99.38647, 100.0, 99.91605, 99.81299
101118.12204, 283.8727717041283, 283.2844937996742, 283.27254648193946, 31.538046886882356, 31.73731561218823, 31.706914605676545, 8924.935874371524, 8950.555142592584, 8944.42109640977, 194.81880194544965, 19.323176247670546, 25.550590242738508, 8921.495980111264, 8944.946633375097, 8942.864705546457, 0.9999959524425912, 0.9999980581025001, 0.9999973182185957, 59.983302769281465, 59.98746057676357, 59.98768016199804, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.2857, 3.519138, 2736.291, 600.2332, 4.579169, 2748.049, 818.5369, 6.692259, 5477.711, 607.4644, 9.03809, 5490.663, 601.2026, 9.141101, 5495.657, 818.5472, 6.697834, 5479.783, 99.58803, 100.0, 99.67898, 99.91363, 100.0, 99.71575
101120.5754, 283.86921627547525, 283.311354285801, 283.2847058884428, 31.48569637204549, 31.671066715181233, 31.609882890898596, 8903.857040766627, 8936.183359798793, 8918.858310974168, 185.63963576937704, 18.969984733011415, 20.526784813570885, 8910.37268422192, 8934.242685856116, 8916.988609475267, 0.9999967086125257, 0.9999962922599134, 0.9999969967136187, 59.984706029854856, 59.98668902412825, 59.98561683764499, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 777.404, 3.520923, 2736.521, 599.9608, 4.585247, 2747.763, 825.9522, 6.60961, 5459.787, 610.5325, 8.984953, 5484.919, 597.1015, 9.211047, 5494.371, 807.2945, 6.805508, 5493.25, 99.59306, 100.0, 99.34266, 99.80921, 99.98121, 99.96081
101122.94824000001, 284.198606208213, 282.85948402913897, 283.1108811249623, 31.56990796674636, 31.741394894971172, 31.73237318715051, 8932.085907649414, 8941.745540611666, 8947.975404675251, 183.85637433969305, 14.582418261561543, 32.351586559621865, 8942.678468236902, 8937.647455520255, 8947.78911747138, 0.9999945411457513, 0.9999985216858798, 0.999996235726762, 59.987234980478235, 59.98785298761641, 59.986701161954265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 774.2496, 3.529132, 2734.516, 598.3849, 4.587458, 2747.873, 825.894, 6.609978, 5459.562, 607.4449, 9.038825, 5490.82, 601.1453, 9.141284, 5495.585, 814.233, 6.737021, 5485.472, 99.50151, 100.0, 99.34987, 99.91658, 100.0, 99.82125
101125.35404, 283.8801249113288, 283.17325044476934, 283.04015316879804, 31.56547656045606, 31.745192156240307, 31.727751901439824, 8921.661745078669, 8949.657183420368, 8941.225264737843, 192.08797044024865, 12.162506246935664, 21.90036400934423, 8942.137419492856, 8956.861420614625, 8944.92124023791, 0.9999950804928551, 0.99999877765228, 0.9999966937550648, 59.98910379694681, 59.984810510778814, 59.982350096255566, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.0756, 3.540733, 2729.764, 600.1943, 4.579169, 2748.101, 824.9234, 6.621391, 5462.531, 607.4061, 9.038457, 5490.597, 601.1835, 9.141284, 5495.648, 814.2529, 6.737205, 5485.704, 99.34715, 100.0, 99.40181, 99.91671, 100.0, 99.8192
101127.75080000001, 283.8640255135792, 283.24904648568986, 283.0687157472154, 31.51504294217764, 31.701628616311442, 31.686740950798576, 8922.028603133316, 8953.489463388261, 8939.980327663616, 186.46170546558278, 15.407234900834737, 25.177604509460252, 8915.368500122817, 8948.996517189917, 8945.470833088277, 0.9999974805042054, 0.9999991678744575, 0.9999962661925033, 59.98593888353592, 59.982685995757954, 59.97859293029841, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 764.7866, 3.558758, 2721.739, 606.4979, 4.527778, 2746.322, 818.634, 6.692075, 5477.536, 601.1533, 9.14142, 5495.553, 607.4019, 9.039743, 5490.8, 820.7342, 6.668168, 5473.275, 99.06274, 99.94979, 99.6779, 100.0, 99.91982, 99.59099
101130.152, 283.6700035291927, 283.24933223527813, 283.1228100016191, 31.570513604988445, 31.703198858206097, 31.694239100107165, 8920.289748700776, 8947.78465810627, 8941.624704510463, 195.06612193201045, 20.86734418272954, 22.79891908249556, 8912.000603553155, 8952.238824343287, 8944.010028892468, 0.9999969593417469, 0.9999978935996702, 0.9999956869256178, 59.98717659262328, 59.97918581172756, 59.98702190059314, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 600 800], 5500.0, [], 771.1544, 3.539662, 2729.721, 600.0192, 4.578248, 2748.101, 824.9234, 6.621391, 5462.195, 607.4644, 9.038641, 5490.813, 601.2026, 9.140919, 5495.634, 814.4716, 6.730795, 5483.082, 99.34561, 100.0, 99.39774, 99.91646, 100.0, 99.79758
