TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
101772.57276000001, 284.6101235383269, 283.0528488686972, 283.3632647655179, 31.484816578875538, 31.681783072968184, 31.667023094685188, 8929.645645433138, 8927.477456047265, 8934.47595265703, 192.6692044118272, 6.842521648063212, 45.546845804551594, 8927.299288190872, 8925.315159084003, 8933.517927279401, 0.9999888384149713, 0.9999998565977742, 0.9999882092875186, 59.995235827872015, 59.9909715629918, 59.993753226145444, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.5848, 3.529489, 2733.957, 595.525, 4.610666, 2747.586, 822.5552, 6.653235, 5470.995, 607.5809, 9.036802, 5490.677, 793.1516, 6.93023, 5492.952, 587.8455, 9.328171, 5483.568, 99.48985, 99.99142, 99.53238, 99.91399, 99.95752, 99.78463
101774.99840000001, 284.2465294699058, 283.4572842221684, 283.23922577691684, 31.541005581920256, 31.70303877343587, 31.700096343861272, 8932.855264465205, 8952.318774015757, 8938.406551476804, 201.14871989864696, 16.52951562545968, 25.49668127931818, 8918.927533191432, 8952.743168889348, 8939.10363786702, 0.999993871095125, 0.9999993308839874, 0.9999936705496605, 59.996437943908504, 59.99588303475063, 59.99132985085038, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 778.0743, 3.516818, 2738.43, 605.0582, 4.536619, 2746.433, 814.2275, 6.742879, 5486.786, 601.3281, 9.138662, 5495.659, 786.113, 6.979722, 5486.672, 594.0883, 9.2454, 5492.643, 99.66257, 99.964, 99.83715, 100.0, 99.84111, 99.95085
101777.3938, 283.9175914625806, 283.38530976631677, 283.1667421403335, 31.525253952615895, 31.670279402924695, 31.674639270221753, 8923.31638763886, 8944.429616928051, 8932.913234837019, 200.34012578522106, 18.626049391459446, 23.669682697373446, 8916.88126839623, 8947.66563457009, 8935.367037640426, 0.9999962413487828, 0.999998463016086, 0.9999962710635373, 59.99408731126123, 59.99270211812626, 59.989300318659055, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.6439, 3.529132, 2733.847, 600.2137, 4.578616, 2748.051, 819.3328, 6.684528, 5476.144, 607.5614, 9.037354, 5490.619, 792.4077, 6.931873, 5492.838, 587.8058, 9.328354, 5483.333, 99.50204, 100.0, 99.65461, 99.91077, 99.95725, 99.78473
101779.76992, 283.9168876876247, 283.4060228191024, 283.2504010917335, 31.525941019019935, 31.686605090985648, 31.71346707344941, 8927.33910613517, 8949.311343207159, 8940.221995065327, 205.94724235803187, 27.429995334889327, 28.689641064533134, 8917.591779280088, 8949.212472516298, 8937.392860215272, 0.999994925962526, 0.9999977889773012, 0.9999944828241644, 59.99113356199565, 59.995122280767276, 59.99788219908338, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.933, 3.508609, 2740.029, 600.2332, 4.578432, 2748.044, 819.3328, 6.683608, 5476.202, 607.5226, 9.037354, 5490.729, 792.3887, 6.931873, 5492.945, 594.1081, 9.2454, 5492.756, 99.72091, 100.0, 99.65054, 99.91077, 99.95526, 99.95182
101782.22528000001, 284.07550220507215, 283.5357799456162, 283.26338411309945, 31.484927141824052, 31.693018111149293, 31.65114342377759, 8925.653751725997, 8951.144987390107, 8947.727404815818, 199.78932790688532, 25.184266003578045, 21.64979178384283, 8920.172083112095, 8949.943525302539, 8941.071063871466, 0.9999969992426888, 0.9999970163412638, 0.9999969801987839, 59.99383243409513, 59.99356964807486, 59.99595238011994, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 787.1431, 3.485586, 2744.381, 593.949, 4.623929, 2746.564, 825.6611, 6.612555, 5459.953, 613.5424, 8.929242, 5478.473, 798.6261, 6.881104, 5495.45, 599.7146, 9.172885, 5495.488, 99.85283, 99.95461, 99.35492, 99.6908, 100.0, 100.0
101784.6812, 283.970913062385, 283.5666818863233, 283.4671756976962, 31.506766991704946, 31.72030330481381, 31.65919339729708, 8922.751571669996, 8947.173439240662, 8936.069317425683, 202.52555708887803, 26.39734298756837, 21.036448707486215, 8926.287674579098, 8949.939158718646, 8942.494093262925, 0.9999973940774575, 0.9999958024118766, 0.9999976333638513, 59.99438198867416, 59.992343327674924, 59.99100938905428, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.8344, 3.508787, 2739.646, 600.1943, 4.578432, 2747.986, 819.2939, 6.68416, 5476.085, 607.4838, 9.037722, 5490.658, 796.4516, 6.895896, 5495.417, 594.1081, 9.245217, 5492.757, 99.72473, 100.0, 99.64845, 99.91363, 99.99883, 99.95074
101787.08824000001, 284.22063141336946, 283.5216895995052, 283.45674634903514, 31.493739876969777, 31.676305531556626, 31.661450970843344, 8914.41788953477, 8945.33165566986, 8934.298973789624, 207.31856578919633, 24.44930728588338, 27.284511634421506, 8917.90607119668, 8942.502389633426, 8938.386547996288, 0.9999961097646103, 0.999997815777375, 0.9999938500469664, 59.99458193148145, 59.99393173110768, 59.98885634582467, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 778.6066, 3.516818, 2737.179, 590.3692, 4.648058, 2743.178, 815.2369, 6.733123, 5485.452, 601.6582, 9.137927, 5495.496, 804.9208, 6.82595, 5494.242, 587.8455, 9.328354, 5483.46, 99.58534, 99.8538, 99.81891, 100.0, 99.98984, 99.78266
101789.45864000001, 284.18600276890714, 283.4352151427446, 283.3410601254199, 31.506400102455682, 31.68293063100393, 31.67722581454824, 8923.689792501855, 8954.894655195276, 8944.41081208886, 207.97138958036294, 20.534416033623074, 27.274628043082885, 8921.940529949146, 8945.747004688741, 8939.461016704283, 0.9999961632341049, 0.9999977472928958, 0.9999958538721373, 59.98675292383793, 59.98372415328654, 59.97868961871988, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.795, 3.509322, 2739.65, 593.8712, 4.624481, 2746.45, 819.3716, 6.683976, 5476.313, 607.5226, 9.037722, 5490.56, 798.6261, 6.881286, 5495.96, 594.1081, 9.244851, 5492.697, 99.70697, 99.95051, 99.64944, 99.91482, 100.0, 99.95085
101791.86020000001, 283.94449574112565, 283.47731328946026, 283.45235702791643, 31.523760485501207, 31.70807117948216, 31.69173273900845, 8917.031529539625, 8951.326504569633, 8952.24541377801, 207.8379150670178, 19.593360016208862, 23.199882182584588, 8926.422361087687, 8952.775986017758, 8941.363181978058, 0.9999966041893668, 0.9999980884941064, 0.9999974411718405, 59.97808640964276, 59.98411724175922, 59.98337444315865, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.6045, 3.529489, 2733.852, 593.8323, 4.624113, 2746.34, 813.0045, 6.749321, 5487.344, 607.542, 9.03717, 5490.722, 798.607, 6.881651, 5495.798, 594.1081, 9.245034, 5492.811, 99.51005, 99.95239, 99.85015, 99.91481, 100.0, 99.94975
101794.23068000001, 284.37783453230827, 283.0750624719524, 283.362218446561, 31.494256165758266, 31.67232687090962, 31.659054722294126, 8926.27264355372, 8926.264948027841, 8929.503326558346, 187.80923740134563, 11.820073438850159, 35.88749407199293, 8927.850812614332, 8931.038318699717, 8942.814684879862, 0.9999930471468017, 0.9999983849896928, 0.9999921161611746, 59.98240765260641, 59.980723722636505, 59.98080382581058, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 768.2958, 3.548942, 2725.947, 600.2526, 4.577879, 2747.879, 806.618, 6.810434, 5493.674, 613.6006, 8.927403, 5478.368, 792.3887, 6.932056, 5493.112, 600.49, 9.151826, 5495.661, 99.20825, 100.0, 99.96434, 99.68905, 99.95829, 100.0
101796.62548, 284.11453979007, 283.40752749544737, 283.202087013184, 31.498966986316294, 31.694101509352098, 31.663881994561667, 8926.724313458812, 8944.450966264085, 8930.046846082198, 200.87542455514995, 15.670878519590588, 26.71565773876584, 8922.396927269892, 8938.431862340629, 8932.358767889804, 0.9999946520517967, 0.9999979867720289, 0.9999950419363627, 59.98027109908341, 59.98110130959944, 59.97818503669488, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.5848, 3.529132, 2733.952, 594.0074, 4.625586, 2746.342, 813.0433, 6.748401, 5486.832, 607.5809, 9.036618, 5490.677, 796.6423, 6.900644, 5494.629, 594.128, 9.244851, 5492.642, 99.49958, 99.95435, 99.84719, 99.91399, 99.99337, 99.94973
101799.08052, 284.11854629806356, 283.38415075738124, 282.96967971455234, 31.510558592526618, 31.682937629386014, 31.678017060704732, 8932.988632384206, 8942.53105157237, 8934.127351316476, 201.42832857529265, 8.245636532178196, 28.252757472245776, 8922.294220010708, 8945.54847915559, 8935.413376931281, 0.9999954519201001, 0.9999995713004186, 0.9999946451872297, 59.97277924472966, 59.97668291757345, 59.97629579272515, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.5848, 3.528954, 2734.301, 601.1476, 4.571433, 2748.051, 817.3334, 6.711771, 5481.837, 604.1243, 9.103912, 5494.684, 787.3529, 6.97333, 5486.838, 587.8654, 9.327805, 5483.46, 99.50324, 100.0, 99.75312, 99.98689, 99.84432, 99.78266
101801.46972000001, 284.1906519711471, 283.3391213068959, 283.1619939824563, 31.53235266168593, 31.699026251753125, 31.69920113610644, 8923.772810273198, 8954.880396536613, 8939.891812491147, 190.7001333580415, 14.29711494502034, 32.84482611920839, 8933.686118487894, 8952.496077672602, 8931.386021222519, 0.9999936000878379, 0.9999989481369261, 0.9999949603235896, 59.976547594107075, 59.976501567931294, 59.9764802952341, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 776.2408, 3.524492, 2734.893, 600.778, 4.573827, 2747.99, 813.6257, 6.74472, 5487.121, 607.5032, 9.037906, 5490.664, 792.3696, 6.932056, 5493.002, 594.0883, 9.245217, 5492.577, 99.56545, 100.0, 99.8402, 99.91173, 99.95326, 99.94865
101803.88768000001, 284.28819831507764, 283.4303421748569, 283.2184223373927, 31.51985387746923, 31.70212703767919, 31.68725101948721, 8929.330681389465, 8944.639702020624, 8930.774402418938, 205.57218507061657, 15.710020389741203, 29.25607861350909, 8928.558703788882, 8947.270001091145, 8938.146648296059, 0.9999827746940009, 0.9999993386133929, 0.9999920310580805, 59.985736551252806, 59.98401161975468, 59.97678837122267, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.933, 3.508609, 2740.091, 600.1165, 4.578432, 2747.99, 819.4104, 6.683055, 5476.362, 607.4838, 9.037906, 5490.671, 792.3887, 6.932056, 5492.893, 594.1081, 9.245217, 5492.522, 99.719, 100.0, 99.64848, 99.91388, 99.9543, 99.94757
101806.32128, 284.3968417656255, 283.56489675987484, 283.3919720575376, 31.491646033562343, 31.676063231505466, 31.645822691502307, 8932.273460256622, 8943.311668004299, 8937.697145834498, 201.32242593506777, 15.649861503973625, 24.080885118557944, 8928.026410484668, 8959.631689052989, 8933.576588098224, 0.99999745037195, 0.9999969084493239, 0.9999963921717469, 59.98050467582542, 59.97944838722432, 59.974503128417226, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 787.4388, 3.485586, 2745.037, 593.949, 4.624297, 2746.401, 825.6223, 6.613475, 5459.836, 613.5618, 8.928323, 5478.362, 798.6261, 6.881651, 5495.798, 600.4503, 9.152925, 5495.659, 99.87041, 99.95264, 99.35686, 99.69093, 100.0, 100.0
101808.74928, 284.37819570904634, 283.53156278398103, 283.25743906028225, 31.514731484807555, 31.709501054911176, 31.69279269591455, 8927.090727989416, 8952.347669837422, 8936.673326906337, 202.8287159389447, 18.7886185193056, 26.87589815109982, 8923.621720732212, 8952.367544612984, 8934.315865279594, 0.9999958732489693, 0.999998461412946, 0.9999954946636673, 59.98828038891266, 59.983743114451315, 59.984333567437304, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9724, 3.508787, 2740.206, 600.1943, 4.578432, 2748.216, 819.3522, 6.683608, 5476.309, 607.542, 9.037906, 5490.672, 793.2661, 6.922011, 5494.293, 594.1081, 9.245217, 5492.69, 99.72855, 100.0, 99.64941, 99.91389, 99.97136, 99.95085
101811.17628000001, 284.42378832483627, 283.52726977756396, 283.3597816988138, 31.491312568905837, 31.694763744889116, 31.63740165680846, 8927.494335860501, 8949.096052856261, 8938.31254262028, 200.85012199651965, 17.198065640600362, 28.113649397597868, 8930.477545745713, 8950.828874323328, 8940.739953770271, 0.9999948098929848, 0.9999980302664395, 0.999994887054578, 59.98362292116785, 59.981850905339265, 59.98246788727931, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9921, 3.50843, 2740.254, 593.9101, 4.627244, 2745.885, 818.2263, 6.700174, 5480.056, 604.6098, 9.086262, 5494.447, 803.1659, 6.842569, 5495.313, 588.5613, 9.323959, 5483.754, 99.72893, 99.94429, 99.70538, 99.9748, 99.99611, 99.78801
101813.55368000001, 284.4248313421148, 283.4063319320636, 283.21360221056, 31.502714116811575, 31.73010433090603, 31.684834416135736, 8928.87267940113, 8951.215958775589, 8937.763455643535, 204.90377854934286, 16.845245829240866, 32.13917811490478, 8931.387805257022, 8949.7585366614, 8935.729894647648, 0.9999930877328719, 0.9999983725978104, 0.999993262711828, 59.99046718546601, 59.98149072657444, 59.985138681987465, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 777.1674, 3.519317, 2737.862, 591.5366, 4.636638, 2745.661, 818.1487, 6.692259, 5477.092, 607.4838, 9.03809, 5490.611, 798.6261, 6.881469, 5495.523, 594.1081, 9.245217, 5492.757, 99.62883, 99.92574, 99.68311, 99.91386, 100.0, 99.95182
101816.01036000001, 283.9570197235718, 283.31789481418593, 283.2130262951276, 31.53746164628009, 31.715503127122993, 31.688537391633133, 8916.06409584056, 8950.227288597358, 8941.31215085889, 197.37958046928998, 31.66691643906472, 30.45160033894399, 8929.133204588166, 8937.511307369392, 8934.681095171776, 0.9999932157474244, 0.99999833806618, 0.9999939838861003, 59.981405174061216, 59.98062056419697, 59.981172135936326, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9133, 3.50843, 2739.813, 593.8712, 4.623744, 2746.51, 819.2745, 6.684344, 5476.199, 607.5226, 9.037538, 5490.677, 798.607, 6.881651, 5495.632, 594.1081, 9.244851, 5492.762, 99.7129, 99.95855, 99.65357, 99.91373, 100.0, 99.95085
101818.35204000001, 283.7750445501222, 283.20050648708633, 282.9713459538269, 31.5477953970698, 31.70151373264251, 31.689714314893497, 8932.571308293333, 8948.916208388267, 8930.171361452421, 206.13182830161304, 20.662646769923185, 22.816274937608796, 8922.877595315525, 8940.04204041474, 8936.451420916535, 0.9999956599325317, 0.9999968243078823, 0.9999944196738676, 59.97724263672195, 59.97848521700322, 59.977423216874364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 787.1826, 3.4863, 2744.386, 600.2526, 4.578248, 2748.156, 825.3311, 6.618261, 5461.525, 613.5618, 8.928875, 5478.36, 792.3887, 6.932056, 5492.78, 600.4304, 9.152741, 5495.712, 99.86902, 100.0, 99.3835, 99.69285, 99.95225, 100.0
101820.74976, 284.22011008416933, 283.28600013146325, 282.83939876882545, 31.531455059159764, 31.706340857002836, 31.70812197617724, 8927.992790496352, 8944.557737473555, 8929.151356618182, 210.62858157620417, 16.962279948340893, 26.146693608930036, 8925.692941492174, 8946.290600132139, 8938.61992938724, 0.9999954307134026, 0.9999977695022618, 0.9999939928750816, 59.97768778932906, 59.98313378755929, 59.98077090404967, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.8936, 3.508252, 2740.086, 593.9685, 4.624113, 2746.455, 819.3134, 6.683976, 5476.196, 607.5226, 9.03809, 5490.56, 798.607, 6.881469, 5495.523, 594.0883, 9.245584, 5492.755, 99.70298, 99.94846, 99.6515, 99.91185, 100.0, 99.94964
101823.11772000001, 284.1543054064215, 283.33137731063937, 283.0451543525623, 31.481161493105407, 31.64976431636833, 31.60645980044934, 8905.963094834719, 8932.874871760749, 8912.692775186784, 196.73568187637323, 23.169809755399, 29.825685734286708, 8910.096252344521, 8932.038471414642, 8914.439687534827, 0.9999963852261308, 0.9999963171869537, 0.9999943791237753, 59.988767429122184, 59.98982144948859, 59.98610188725711, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.8738, 3.508073, 2739.761, 600.2332, 4.578063, 2747.991, 825.4863, 6.612371, 5459.558, 607.2313, 9.052982, 5492.195, 791.1297, 6.946301, 5490.919, 591.3049, 9.293012, 5487.407, 99.70471, 100.0, 99.35592, 99.93386, 99.9184, 99.86652
101825.67872000001, 283.8796802573347, 283.3057240067784, 283.3316274329797, 31.507759066762716, 31.68279186236255, 31.684326537768953, 8908.316904761868, 8946.883180180233, 8936.692666716135, 195.57891527015818, 15.377434903526591, 28.628893019716543, 8920.97701654576, 8946.041482632121, 8936.963086045958, 0.9999958674934262, 0.9999985409412634, 0.9999958073439873, 59.99354436435536, 59.99207589796978, 59.99296022866879, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 776.3591, 3.522529, 2736.324, 603.6962, 4.555776, 2747.663, 827.5246, 6.590651, 5457.038, 607.2896, 9.03956, 5490.821, 792.3505, 6.932239, 5492.893, 594.0485, 9.245767, 5492.508, 99.58593, 99.99652, 99.2845, 99.91752, 99.95629, 99.94731
101828.21236, 284.01421174904846, 283.4562150355592, 283.31168380003726, 31.491217402149573, 31.64808234884436, 31.62974300457856, 8910.195031879539, 8937.166079955787, 8929.343685779404, 194.3425870170522, 10.207722425149768, 30.557608095667092, 8914.791778113507, 8934.021101317718, 8928.242296729475, 0.9999956247982336, 0.9999993039176964, 0.9999961823134221, 59.99591730156943, 59.99650798545872, 59.999290374052315, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.7622, 3.529132, 2733.689, 606.4784, 4.527225, 2746.159, 825.6223, 6.612923, 5460.119, 607.542, 9.036986, 5490.618, 786.094, 6.979539, 5486.666, 587.8058, 9.328354, 5483.5, 99.50203, 99.93975, 99.35792, 99.91399, 99.84412, 99.77926
101830.67036, 284.09871973959724, 283.3942444757328, 283.0197460241191, 31.44211830359408, 31.611368937638375, 31.60297156777334, 8908.475858685295, 8934.01363884627, 8915.559202575187, 200.55484728878196, 11.131651993535343, 23.008868655330843, 8906.570717540475, 8927.139453234333, 8919.274817888312, 0.9999956193324486, 0.999998699268662, 0.999995808013142, 59.99635058790401, 60.00469467641709, 60.004566183192395, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 768.3155, 3.54805, 2726.21, 612.7236, 4.472519, 2740.438, 819.3134, 6.684528, 5476.2, 613.6006, 8.928691, 5478.577, 779.8566, 7.023551, 5477.421, 581.5432, 9.403616, 5468.54, 99.21781, 99.73562, 99.65461, 99.69294, 99.67276, 99.51222
101833.01644, 284.0394967714275, 283.23719030035284, 283.2071037233984, 31.491208061482876, 31.67787180729113, 31.653944913496545, 8915.356629326347, 8943.005500824453, 8921.765197466626, 201.30768114062562, 5.593574913847078, 30.20204152983115, 8914.794220883428, 8940.690977189632, 8928.34512760746, 0.9999960426581547, 0.999999458213955, 0.9999947462813926, 60.00588405500527, 60.005487170012344, 60.01025369381911, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.5651, 3.529311, 2733.842, 606.5173, 4.527594, 2746.214, 825.6223, 6.613475, 5459.273, 607.542, 9.037354, 5490.619, 786.094, 6.979539, 5486.615, 587.7859, 9.327988, 5483.566, 99.49557, 99.94376, 99.34253, 99.91388, 99.84007, 99.77939
101835.42036, 284.2249516947686, 283.3588121028386, 283.2092666023176, 31.543125357696745, 31.731823735538047, 31.68498118959097, 8936.36076957867, 8952.29031806254, 8943.020000866425, 202.37993887990325, 7.490508577385299, 29.86741407356658, 8932.560181682218, 8954.905805493583, 8952.15737586165, 0.9999931357721209, 0.9999987323592662, 0.9999954420258895, 60.00449955422887, 60.006766834368264, 60.00637962314137, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.5453, 3.529846, 2733.852, 606.4395, 4.528146, 2746.154, 819.4104, 6.686, 5477.594, 606.2216, 9.059418, 5493.169, 788.402, 6.957989, 5490.974, 591.6627, 9.270305, 5491.118, 99.49596, 99.94573, 99.67592, 99.9536, 99.90789, 99.92201
101837.75728, 284.266711969205, 283.39069273531885, 283.21580595262344, 31.489314162786116, 31.671243207752905, 31.64152926812938, 8921.9785549041, 8938.94354158578, 8928.063375945101, 198.217613491958, 14.208170400715971, 28.358054518032077, 8921.68138696821, 8940.825352179612, 8922.409635164227, 0.9999951643390708, 0.9999994896689783, 0.9999937356698404, 60.01599610422373, 60.00939045878816, 59.98204256275366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 779.9472, 3.511642, 2737.646, 602.6846, 4.55946, 2747.496, 815.7998, 6.713795, 5480.893, 606.2021, 9.052431, 5491.061, 786.3992, 6.978808, 5486.783, 587.8058, 9.328354, 5483.447, 99.65086, 99.99447, 99.73595, 99.93602, 99.84313, 99.77926
101840.15944, 283.96715020541103, 283.3629611587457, 282.9222521860254, 31.556591807603485, 31.689507511133392, 31.702521372463693, 8927.582926801446, 8953.959811709612, 8941.205848594025, 199.75674935759253, 19.393102278791048, 25.151585755208544, 8924.633098446517, 8948.062566056493, 8936.397948381207, 0.9999956452009768, 0.9999982003193197, 0.999994651669695, 60.001888498786066, 60.00859458793541, 60.00742417485408, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 779.3163, 3.512356, 2739.303, 600.3888, 4.578248, 2748.049, 819.3522, 6.683792, 5476.086, 607.5032, 9.037354, 5490.716, 792.3887, 6.931873, 5493.053, 594.0883, 9.245217, 5492.756, 99.69434, 100.0, 99.65052, 99.91184, 99.95723, 99.94965
101842.56128000001, 283.81340642640265, 283.30135617912833, 283.16774098725944, 31.547334823544787, 31.678325374496772, 31.71795064172585, 8918.342049793024, 8948.07509781443, 8938.131519230461, 197.13279936150275, 25.800014576230296, 28.028113471935285, 8922.267469376628, 8955.53663609645, 8932.433883772877, 0.9999981238740302, 0.9999968779205167, 0.9999969084938582, 60.00440063032095, 60.00364620948413, 60.00563067312953, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 787.2023, 3.485408, 2743.52, 593.9296, 4.624113, 2746.396, 825.6805, 6.613291, 5460.064, 613.5812, 8.929242, 5478.414, 798.6261, 6.880921, 5495.746, 600.4304, 9.152741, 5495.715, 99.87688, 99.95247, 99.36204, 99.69083, 100.0, 100.0
101845.05, 283.7005872008385, 283.28085433166444, 283.1661303625329, 31.552198145143148, 31.71765862546337, 31.672439305755216, 8922.978703034616, 8957.919412820524, 8939.300340444377, 206.87023168126416, 24.14523535124283, 22.3718369858384, 8929.19862693475, 8946.881872986634, 8941.809559716194, 0.9999968803612195, 0.999995354669906, 0.9999975729899813, 59.99945532301192, 59.999115483049955, 59.99834735231064, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.8936, 3.508252, 2739.918, 600.1943, 4.578248, 2748.045, 819.4104, 6.683976, 5476.089, 607.5032, 9.037906, 5490.612, 792.3696, 6.931873, 5492.837, 594.0684, 9.245584, 5492.696, 99.71672, 100.0, 99.65458, 99.91267, 99.95733, 99.94973
101847.42636000001, 283.9255870055593, 283.4513333445203, 283.37898886977354, 31.558149392009376, 31.71812797274716, 31.67426972446866, 8917.588094735103, 8945.98327171671, 8945.250621349389, 204.24210421751013, 25.022727967783453, 24.885302999691703, 8921.359106606113, 8944.47697680635, 8940.052366627315, 0.9999972019017247, 0.9999955531665548, 0.9999971992218685, 59.99491317846554, 59.999462533287215, 59.99867254780535, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.8936, 3.508609, 2739.698, 593.9101, 4.624297, 2746.51, 819.3328, 6.683976, 5476.199, 607.5032, 9.038641, 5491.044, 799.5226, 6.870328, 5495.548, 592.4182, 9.277081, 5489.277, 99.70871, 99.95042, 99.65052, 99.92067, 100.0, 99.88852
101849.87216000001, 283.8060104612728, 283.4084188900104, 283.3166455534232, 31.527956415338767, 31.71386094302497, 31.674732107611803, 8915.16384933754, 8946.690196236123, 8938.400792209202, 199.6092563541347, 21.65341147468905, 18.54969009807519, 8914.74053063674, 8955.645874833994, 8945.022266887307, 0.9999975283606467, 0.9999956254136635, 0.9999969586036143, 59.99112912581058, 59.99194752749716, 59.98516737839872, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.6242, 3.529489, 2734.902, 588.3848, 4.656715, 2743.688, 814.8292, 6.724656, 5483.119, 605.1535, 9.06953, 5492.3, 799.4463, 6.874164, 5495.537, 593.9491, 9.246682, 5492.629, 99.51646, 99.84562, 99.78452, 99.95456, 100.0, 99.94718
101852.25232000001, 283.9193875722012, 283.50941592933606, 283.2915158734035, 31.539424132550415, 31.677605571140397, 31.678827125916932, 8921.748533838418, 8960.465488581296, 8943.505008110094, 202.2244928184491, 29.080349062595474, 23.78435412855106, 8918.317124036688, 8951.310175274233, 8944.742172481645, 0.9999965720775744, 0.9999960349120897, 0.9999953540151598, 59.98287977462336, 59.98535070215199, 59.98748352365254, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9133, 3.508073, 2739.282, 593.8907, 4.623929, 2746.396, 819.2551, 6.684528, 5476.481, 607.542, 9.03809, 5490.553, 798.6261, 6.881286, 5495.686, 594.0485, 9.24595, 5492.751, 99.7251, 99.95046, 99.65052, 99.9147, 100.0, 99.94843
101854.61980000001, 283.8599162358798, 283.51674425036117, 283.4470993822187, 31.50140580945846, 31.673613256396173, 31.660611953609163, 8911.263533677116, 8953.721299319894, 8939.003711477544, 203.87662738756535, 29.558993418928367, 20.423208215062004, 8904.749367311662, 8953.008076354112, 8934.955491707013, 0.9999982148600209, 0.9999934251244043, 0.9999972222610275, 59.98089497972772, 59.98313791314801, 59.98545748082718, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 787.0643, 3.485765, 2743.831, 600.1165, 4.578984, 2748.102, 825.6223, 6.612555, 5459.673, 613.5618, 8.928875, 5478.53, 792.3696, 6.932056, 5493.0, 600.4503, 9.153474, 5495.833, 99.84135, 100.0, 99.35794, 99.69392, 99.95627, 100.0
101856.99516, 283.7938225805731, 283.50401886609353, 283.3596108611508, 31.55928494347754, 31.716686534002545, 31.695498926913444, 8905.669153786721, 8960.381085182107, 8944.902483754498, 201.32522566883506, 30.04699380712691, 22.961005087741796, 8919.962460675793, 8952.580506395117, 8949.11016021467, 0.999998816945879, 0.9999939979757058, 0.999998205531373, 59.98792894291159, 59.98614933786538, 59.98336578211336, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9527, 3.508073, 2739.541, 593.8907, 4.624481, 2746.341, 819.2551, 6.683792, 5476.255, 607.542, 9.037354, 5490.724, 798.607, 6.881286, 5495.632, 594.0684, 9.245034, 5492.635, 99.72299, 99.95046, 99.65257, 99.91482, 100.0, 99.94867
101859.39576000001, 283.73920386525566, 283.3811636625875, 283.21912673677645, 31.557476427631087, 31.723489054981954, 31.698556297276323, 8909.385189969957, 8958.594654086955, 8944.84488712861, 203.22036073035406, 31.486037082898292, 22.514494841458145, 8917.349746144571, 8954.653488778902, 8939.160398450129, 0.9999975254006727, 0.9999944658875823, 0.9999990860362798, 59.98328620688684, 59.984848159665866, 59.987071814008154, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.7556, 3.508965, 2739.976, 600.2137, 4.577695, 2747.987, 819.2939, 6.683608, 5476.139, 607.542, 9.037906, 5490.716, 792.3505, 6.932239, 5492.777, 594.0485, 9.245767, 5491.919, 99.7209, 100.0, 99.64943, 99.91578, 99.95824, 99.94112
101861.7942, 283.4749450511292, 283.36174036747315, 283.03392999472567, 31.535832375515316, 31.720548184165988, 31.712589088392996, 8912.450402382074, 8956.152801092352, 8941.45016092368, 201.01259769437843, 27.41744820218628, 16.664959938417724, 8915.793510614021, 8964.061747495689, 8938.483943044212, 0.9999970659643121, 0.9999961005631575, 0.9999975205531604, 59.981176453478646, 59.98750811987612, 59.98873640969443, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.5848, 3.529489, 2733.742, 606.4784, 4.527778, 2746.043, 813.0045, 6.748033, 5486.901, 601.9883, 9.128551, 5494.937, 788.3639, 6.96292, 5490.155, 591.2651, 9.278362, 5491.119, 99.49195, 99.9436, 99.84527, 99.99921, 99.90449, 99.91413
101864.22876000001, 283.6020965608974, 283.38177113968345, 283.24568181058515, 31.572397535610765, 31.741694607805425, 31.712854015913972, 8920.367985903182, 8955.323725189382, 8941.219349945473, 202.53097499261276, 26.104555920771418, 19.50658356322083, 8921.777223442876, 8955.278164130394, 8948.683951419764, 0.9999965456484157, 0.9999955454374141, 0.999997490937106, 59.98488224801191, 59.98984397185444, 59.98872765001863, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.933, 3.508609, 2739.938, 600.1359, 4.578616, 2748.043, 815.4698, 6.724288, 5484.283, 607.4838, 9.037538, 5490.71, 792.3887, 6.932056, 5493.002, 594.0684, 9.245767, 5492.697, 99.71743, 100.0, 99.79763, 99.91458, 99.9543, 99.95074
101866.60368000001, 283.81280703046025, 283.37018069227486, 283.18358778919014, 31.50995343343338, 31.704810461981147, 31.662710888051492, 8908.100161361774, 8953.853626539192, 8934.70981357796, 203.1624288804046, 24.166448099689205, 22.287672432182973, 8915.97944454729, 8958.48141786477, 8938.057530397642, 0.9999957289560598, 0.9999974521060738, 0.9999980184874456, 59.99245342024373, 59.99480533570354, 59.99187045867328, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 784.8168, 3.491654, 2744.177, 594.2214, 4.621902, 2746.285, 806.4433, 6.813011, 5493.388, 613.5812, 8.928691, 5478.258, 798.6261, 6.881286, 5495.743, 600.4105, 9.152925, 5495.667, 99.84252, 99.95436, 99.96332, 99.69284, 100.0, 100.0
101868.96604000001, 284.10692599030455, 283.5039796095776, 283.13181291682, 31.49493388751616, 31.708127968010732, 31.65369841731966, 8919.351011485956, 8941.891289165223, 8936.479179212185, 199.28446870466996, 16.21393097705277, 23.32806067752074, 8925.923975212192, 8936.702086519357, 8937.18545367356, 0.9999940653384504, 0.9999981800315879, 0.9999953506299047, 59.98336906853899, 59.98916287455534, 59.98871457397838, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.8936, 3.508787, 2739.856, 600.2332, 4.578432, 2748.156, 812.8881, 6.74969, 5486.841, 607.5809, 9.036618, 5490.612, 792.4077, 6.932056, 5492.999, 594.1081, 9.245034, 5492.703, 99.72072, 100.0, 99.84504, 99.91281, 99.95733, 99.95085
101871.40036000001, 284.21791835703084, 283.53759855387995, 283.3574500385336, 31.450120276409127, 31.644022596693127, 31.637059088497903, 8919.268037962578, 8949.768312142742, 8936.605546586552, 207.00189186496846, 16.816278707417496, 29.958730165310044, 8928.829532776024, 8950.874900933904, 8937.173841462112, 0.9999957959599239, 0.9999981033948195, 0.9999934736445526, 59.99554917030069, 59.99400719774936, 59.994606875849485, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9133, 3.508787, 2740.143, 593.8907, 4.624113, 2746.564, 812.9657, 6.748769, 5487.121, 607.542, 9.036802, 5490.67, 792.3887, 6.931873, 5493.053, 594.1081, 9.245034, 5492.756, 99.72281, 99.95858, 99.85321, 99.91279, 99.95723, 99.94975
101873.75452, 283.89979753315725, 283.6551805278322, 283.48382253760695, 31.499519265003322, 31.70106656088348, 31.686763523504418, 8916.736460622582, 8952.822301203454, 8947.25237707878, 195.83642347376735, 17.265673489487654, 25.396909920712005, 8915.751666699703, 8960.817393634876, 8947.711570657775, 0.9999971548329478, 0.9999974768321679, 0.9999965992352695, 59.99554700960028, 59.99501622125549, 59.997571537648604, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.6242, 3.529489, 2734.077, 587.5482, 4.665926, 2741.819, 819.3328, 6.683608, 5476.033, 601.231, 9.140134, 5495.484, 786.1321, 6.977895, 5487.757, 589.1776, 9.311141, 5487.65, 99.49212, 99.78175, 99.65054, 100.0, 99.85034, 99.8427
101876.15692000001, 283.7864431429681, 283.5664106826222, 283.5247891401673, 31.522507820459705, 31.659515110798168, 31.684921918761976, 8917.435539925496, 8953.872274494142, 8944.579282994673, 196.59870579145172, 27.555576433864644, 16.87425857655444, 8912.916860421905, 8945.982481287116, 8941.413447475195, 0.9999981666958235, 0.9999935385736803, 0.999997164910437, 59.99915884621938, 59.99532184557087, 60.001818626960485, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9527, 3.509322, 2740.364, 593.8907, 4.624297, 2746.391, 813.8586, 6.740486, 5484.4, 607.4838, 9.037906, 5490.664, 792.3887, 6.932604, 5493.0, 594.1081, 9.245767, 5492.636, 99.70471, 99.95645, 99.81799, 99.91267, 99.95916, 99.95402
101878.5368, 283.8310492291687, 283.52051601148753, 283.4034113967378, 31.530426796298485, 31.67905367065498, 31.682610552138947, 8907.857579775751, 8958.878589769512, 8942.171202680234, 200.7173768176117, 32.31278631954319, 15.059454496347144, 8921.271105019689, 8952.755914914984, 8935.833097393, 0.9999991151485189, 0.999994824561743, 0.9999985430170811, 60.00135214640457, 59.99852233326552, 59.99886908756632, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 782.1947, 3.504325, 2741.912, 596.8479, 4.599062, 2747.82, 823.7198, 6.63538, 5462.649, 612.7073, 8.933472, 5478.569, 798.6261, 6.881834, 5495.857, 600.4701, 9.152558, 5495.661, 99.78116, 100.0, 99.42018, 99.70409, 100.0, 100.0
101880.92544, 283.64870940529596, 283.4803817258353, 283.40642268724196, 31.53524770337144, 31.693032357349548, 31.687223932654998, 8903.626880940385, 8953.72906170111, 8942.39350014352, 204.00428122889298, 32.174780505988565, 15.293946729220352, 8908.152239596948, 8957.22526813526, 8947.324746818558, 0.999998159168512, 0.9999934251078006, 0.9999988390288137, 60.002959121807734, 60.00442620788918, 60.004686611801546, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 781.7018, 3.508252, 2739.966, 593.8517, 4.624665, 2746.391, 819.3328, 6.683976, 5475.916, 607.4644, 9.037906, 5490.716, 792.3696, 6.932056, 5492.893, 594.1081, 9.245217, 5492.749, 99.73412, 99.95653, 99.64943, 99.91267, 99.95627, 99.94965
101883.26544, 283.77655956978015, 283.53018449624955, 283.4909453384132, 31.512622197522173, 31.699358786451672, 31.683865324617102, 8913.317610817165, 8949.72128268819, 8945.211764589461, 200.7458151613523, 32.2473581578156, 23.744575007881508, 8915.227163574593, 8950.544407383033, 8943.428409921222, 0.9999976992489635, 0.9999942599977567, 0.9999979778434197, 60.00421490753296, 60.00690455137315, 60.00035313552144, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.7753, 3.508787, 2740.315, 600.1165, 4.578248, 2748.157, 825.6028, 6.613291, 5460.396, 607.5032, 9.037906, 5490.605, 792.3696, 6.932421, 5492.944, 594.0684, 9.245584, 5492.516, 99.73117, 100.0, 99.36297, 99.91481, 99.95523, 99.9507
101885.65320000002, 283.58266670700965, 283.34451454390137, 283.3023805054395, 31.498371524950798, 31.695188340152395, 31.642294550045843, 8903.122740683599, 8950.6830759306, 8929.587480682072, 186.46934545240083, 26.45085500168807, 21.84161832819791, 8909.771747374692, 8956.496378128233, 8936.380944186869, 0.9999964589258595, 0.9999955539467816, 0.9999980797072289, 60.005797309552236, 60.00750763402332, 60.00391237257811, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.4468, 3.530025, 2733.201, 606.4589, 4.527962, 2746.325, 831.9893, 6.536901, 5438.71, 601.2504, 9.13995, 5495.528, 786.0749, 6.979539, 5486.837, 587.8058, 9.328537, 5483.332, 99.50813, 99.94988, 98.96835, 100.0, 99.84302, 99.78131
101888.06752000001, 283.47641171612617, 283.44302524282966, 283.206776815087, 31.524984896094313, 31.660501044041435, 31.648969906161565, 8902.262105228674, 8946.799118213803, 8930.994701642046, 195.921471471343, 23.966552569980195, 15.966188582460745, 8901.193822276975, 8947.091831382062, 8938.480605724015, 0.9999979794964798, 0.999994863035556, 0.9999980423200348, 60.01074389207734, 60.00882410860833, 60.0078852027027, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 780.9133, 3.508252, 2739.866, 600.1165, 4.578432, 2747.935, 825.6417, 6.612923, 5459.897, 607.5032, 9.037906, 5490.762, 791.5494, 6.941735, 5491.436, 591.7621, 9.28294, 5488.271, 99.73292, 100.0, 99.34772, 99.91374, 99.9278, 99.88629
101890.49244, 283.5990778651129, 283.4559346421417, 283.3154238556935, 31.46338601882409, 31.643953685153928, 31.58571597598828, 8890.372458373402, 8923.925572076063, 8921.270554173205, 189.82601289846434, 25.769609416481217, 18.97134719387168, 8885.823327902239, 8932.653209706397, 8918.64833954426, 0.9999975692490547, 0.9999951195080022, 0.9999984266829014, 60.015083573437884, 60.0132677506033, 60.009040471743724, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 600 800 600], 5500.0, [], 774.6045, 3.529311, 2733.513, 606.9453, 4.521147, 2745.145, 823.6616, 6.64035, 5468.421, 610.2606, 8.98293, 5484.102, 781.7449, 7.014603, 5478.728, 582.2986, 9.399588, 5468.842, 99.48793, 99.90693, 99.4773, 99.79433, 99.71184, 99.51665
