TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
102970.51192, 283.7187958755229, 282.9582399283779, 283.4167721202385, 31.522030299093363, 31.745079148231877, 31.702895199848573, 8909.582755792773, 8934.906485680645, 8947.182321693057, 183.53157196656866, 31.08259251102504, 27.781781820974174, 8914.050051811711, 8947.562233598996, 8956.11690305872, 0.9999938159226105, 0.9999947282163274, 0.9999968098995203, 59.97194796529081, 59.975156961530516, 59.97645528853422, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9133, 3.50843, 2739.856, 606.5173, 4.527778, 2746.321, 819.1969, 6.68508, 5476.421, 782.6392, 7.004009, 5481.821, 601.1453, 9.140553, 5495.669, 587.8257, 9.32872, 5483.386, 99.72055, 99.9479, 99.65972, 99.75283, 100.0, 99.78131
102972.85712000002, 283.50175731861077, 283.26480086763956, 283.2911176609338, 31.54759647683684, 31.720029433994117, 31.696978985250027, 8896.499370549902, 8954.632804463523, 8951.803806336111, 190.5026683288852, 32.40942761694714, 19.280443500514593, 8904.922248329654, 8960.266449014403, 8945.395434725831, 0.9999988607322948, 0.9999926984359111, 0.9999977464402163, 59.98530747683857, 59.97914954681117, 59.980935926838576, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.7425, 3.529132, 2734.234, 600.097, 4.579169, 2747.99, 812.9463, 6.749874, 5487.341, 788.9307, 6.958411, 5489.967, 607.5353, 9.037735, 5490.717, 593.9689, 9.247048, 5491.511, 99.49558, 100.0, 99.85221, 99.90106, 99.91455, 99.94067
102975.19228, 283.5127102661833, 283.17973465503, 283.4491005471938, 31.547544642308843, 31.740142523548332, 31.686209048547536, 8903.450611286082, 8953.081580307467, 8951.239094616796, 191.10653804046092, 26.19369786302741, 15.713336409944532, 8910.845449953902, 8959.761742904315, 8950.104005030867, 0.9999981866385858, 0.9999946108244401, 0.9999982276544065, 59.97334077435545, 59.98115318176586, 59.98380627655953, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.50843, 2739.914, 606.6146, 4.526857, 2746.156, 819.2551, 6.683976, 5476.313, 783.513, 6.997941, 5484.608, 601.2026, 9.140736, 5495.525, 591.1657, 9.285137, 5490.558, 99.71655, 99.93961, 99.65259, 99.79423, 100.0, 99.9016
102977.55792, 283.5728764189896, 283.2915680863589, 283.1071710088634, 31.524821212066453, 31.75293214185841, 31.719364132126994, 8920.417074250641, 8951.686218474822, 8947.632593537866, 191.56330426447812, 26.762355229721834, 1.76291916053583, 8923.847199753161, 8948.955281066428, 8947.489120420238, 0.9999993810973604, 0.9999956521194882, 0.9999999238339632, 59.98080027865676, 59.98276683574694, 59.98181532635577, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.933, 3.508252, 2740.301, 599.7274, 4.582116, 2747.989, 820.614, 6.664832, 5470.713, 791.8436, 6.936163, 5493.222, 597.4639, 9.201916, 5494.542, 598.4422, 9.170138, 5495.675, 99.71827, 100.0, 99.5814, 99.95608, 99.98957, 100.0
102979.95556, 283.6066295378875, 283.56023104228433, 283.5843254099653, 31.502137315992012, 31.709086139258368, 31.687708755234404, 8906.672388319936, 8954.714043554264, 8947.782303895016, 191.5873589559942, 27.568357936322627, 9.631047272767665, 8908.849142610414, 8952.135510241753, 8949.258645964768, 0.9999996360581528, 0.9999956665311798, 0.9999997128592051, 59.986299446877034, 59.98777987356638, 59.987149339721846, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 784.5211, 3.497544, 2741.903, 597.918, 4.595194, 2747.933, 820.6722, 6.67514, 5476.086, 789.0278, 6.958227, 5489.851, 601.1072, 9.14238, 5495.525, 594.0485, 9.24595, 5492.629, 99.78894, 100.0, 99.63624, 99.90203, 100.0, 99.95061
102982.32320000001, 283.770347605068, 283.5796103743611, 283.55527587190556, 31.480566532765586, 31.690124434074555, 31.688273699755705, 8908.581445619571, 8959.853428520231, 8954.065199099568, 190.00628769659124, 25.079392899463983, 8.395758161116191, 8906.472368829774, 8955.721695258335, 8942.540040343825, 0.9999990360943509, 0.9999951532589906, 0.9999995428193678, 59.982211859623455, 59.98810392729263, 59.98695242145714, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 781.0118, 3.508609, 2740.186, 600.1748, 4.578248, 2747.879, 819.2357, 6.68416, 5476.09, 788.9502, 6.958594, 5489.962, 601.2216, 9.140553, 5495.375, 594.0684, 9.24595, 5492.689, 99.72282, 100.0, 99.64854, 99.9031, 99.99947, 99.94841
102984.73304, 283.72841787394674, 283.46672272527627, 283.42957399972147, 31.48782610377971, 31.670628387164623, 31.663409499544205, 8913.045868990412, 8946.92790978068, 8941.955418000385, 193.60190434226024, 27.376086676814566, 17.00881761405799, 8910.661122214535, 8952.38341149486, 8948.904922290789, 0.9999987588460474, 0.9999954477030567, 0.9999982546016188, 59.98014894145163, 59.98775300041902, 59.992661537931276, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.6833, 3.528954, 2734.005, 606.5562, 4.52741, 2746.099, 813.0239, 6.750426, 5487.119, 782.6392, 7.004192, 5481.879, 607.5544, 9.038465, 5490.768, 587.8058, 9.328903, 5483.447, 99.49785, 99.93966, 99.8533, 99.75389, 99.91323, 99.78242
102987.1272, 283.88714474861615, 283.57325799220814, 283.3557913200997, 31.513800200823745, 31.687592029437894, 31.673836098297297, 8919.234741953573, 8949.495282885768, 8948.87904188612, 193.49398034311935, 22.917475121605776, 14.88497091326235, 8919.750667883862, 8950.50653801412, 8944.53792533351, 0.999998615446262, 0.9999966128827139, 0.9999992161935233, 59.98684422848307, 59.98730254579788, 59.985291496565296, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 781.0316, 3.508787, 2740.076, 600.1553, 4.578616, 2748.045, 819.1775, 6.684896, 5476.313, 788.9502, 6.958411, 5490.02, 601.2026, 9.140919, 5495.534, 594.0684, 9.246133, 5492.749, 99.72246, 100.0, 99.65659, 99.90001, 100.0, 99.95048
102989.55044, 283.94589116206384, 283.4951643152931, 283.3640461450695, 31.51372194005431, 31.6919577809305, 31.67037195667511, 8909.77788447305, 8950.369045526335, 8934.988565155532, 197.74551372072028, 23.383973997599355, 9.378632037203715, 8913.789708605074, 8947.53368926186, 8930.33426958132, 0.9999978891506164, 0.9999973804115708, 0.9999985460007521, 59.995681820702984, 59.99003342363516, 59.99160864558073, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.7228, 3.528954, 2734.115, 600.2526, 4.577879, 2747.99, 819.2939, 6.684528, 5474.797, 790.426, 6.947379, 5491.849, 599.1234, 9.181279, 5495.313, 597.0108, 9.204016, 5495.096, 99.49557, 100.0, 99.64652, 99.93531, 100.0, 99.99439
102991.92664, 284.0941435559725, 283.4426455130573, 283.44871133755987, 31.528244814842164, 31.66944245461666, 31.695040711292346, 8927.890505393409, 8943.138177049517, 8935.975224599631, 183.25411818497105, 19.938663117163742, 26.72413282703019, 8937.216155860835, 8935.292070383282, 8938.411670581148, 0.9999967438947803, 0.9999990099086005, 0.9999959524412502, 59.98254502962468, 59.983896485967826, 59.98589746293188, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 769.5378, 3.543588, 2729.521, 596.3032, 4.607535, 2747.868, 822.031, 6.658574, 5472.17, 790.29, 6.953078, 5490.142, 600.6876, 9.144753, 5495.623, 594.128, 9.245767, 5492.749, 99.29781, 100.0, 99.55175, 99.91143, 100.0, 99.95061
102994.32324000001, 284.09709415097734, 283.34562131003554, 283.1443016091838, 31.524066791138395, 31.715543791610305, 31.702917662347243, 8926.764846548276, 8949.837897250482, 8934.466652666892, 196.90151353846875, 17.584403653112076, 21.149719820487007, 8926.110102387012, 8948.571733737375, 8932.571512748558, 0.9999969833408339, 0.9999978995325423, 0.9999975936171237, 59.98587794730359, 59.97946296916924, 59.98028020303599, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.6636, 3.529132, 2733.727, 600.2721, 4.578616, 2748.214, 819.2357, 6.684344, 5476.422, 788.9502, 6.958411, 5489.855, 601.1644, 9.141466, 5495.589, 594.0485, 9.245767, 5492.689, 99.4994, 100.0, 99.65459, 99.90001, 100.0, 99.9495
102996.77592000001, 284.07905636118534, 283.35240075147976, 283.08405649584853, 31.521347543859203, 31.695472397188198, 31.657458313365712, 8921.29297198909, 8951.574403658198, 8934.159567719857, 192.96669336342893, 21.10527846588502, 20.678687142430135, 8915.103753588322, 8942.496939042903, 8934.123453168408, 0.9999967428015217, 0.9999979415244226, 0.9999968467016966, 59.97992139067796, 59.97713885727891, 59.97343399533718, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.50843, 2740.018, 606.4784, 4.527594, 2746.154, 813.0433, 6.749137, 5487.343, 782.6586, 7.004009, 5481.709, 607.5353, 9.037735, 5490.708, 587.7859, 9.32872, 5483.332, 99.71654, 99.94367, 99.85134, 99.75283, 99.91559, 99.78033
102999.13320000001, 283.99424986323805, 283.29209910267787, 282.953681902701, 31.54191511537992, 31.70207288941231, 31.668253696769412, 8926.300005685953, 8958.188454624647, 8934.959278196928, 199.0825674879461, 15.414067694014193, 17.72635784786212, 8924.307007081283, 8949.881946560561, 8944.580602615753, 0.9999971889743476, 0.9999993866441756, 0.9999958612267714, 59.98373519742318, 59.984818074588865, 59.978405126525885, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.6833, 3.529489, 2734.067, 600.1553, 4.578616, 2747.934, 819.2163, 6.684896, 5476.254, 788.9696, 6.958411, 5489.909, 601.1835, 9.141284, 5495.525, 594.0485, 9.24595, 5492.629, 99.49803, 100.0, 99.65362, 99.90001, 100.0, 99.95059
103001.52468, 284.273299658842, 283.40764288224017, 283.15163948086956, 31.521670323865848, 31.678834181651418, 31.664980577872214, 8930.487652003625, 8958.6746781461, 8936.986915737067, 195.89098216775437, 17.96033183632062, 14.169317232953972, 8933.390263875244, 8949.798271938262, 8942.847745868617, 0.9999988991997034, 0.999998583031985, 0.9999990449490248, 59.9790435502405, 59.97770940570574, 59.97866101493623, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9921, 3.508073, 2740.028, 600.1553, 4.578432, 2747.991, 819.2551, 6.684528, 5476.372, 788.9502, 6.958411, 5489.91, 601.1072, 9.145484, 5495.624, 595.2811, 9.22892, 5494.43, 99.72073, 100.0, 99.65461, 99.90001, 100.0, 99.97978
103003.93780000001, 284.1993156277217, 283.4646264063217, 283.236783223487, 31.533355485696315, 31.689296361126964, 31.660278235358742, 8924.104653093706, 8950.695910641662, 8942.791823027681, 197.1775641379836, 18.76302058979286, 13.735108364443022, 8927.104231084459, 8942.805620115198, 8932.767468293778, 0.9999979990837548, 0.9999993901577846, 0.9999961931730309, 59.98189672021007, 59.97762480442913, 59.98475999041931, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 787.2811, 3.486479, 2744.429, 593.9296, 4.622455, 2746.794, 824.0305, 6.637221, 5468.024, 791.7465, 6.937082, 5492.135, 598.8564, 9.165573, 5495.735, 594.5853, 9.238075, 5492.973, 99.86869, 99.96696, 99.49061, 99.94051, 100.0, 99.95577
103006.37716, 284.0684750372333, 283.35973535456435, 283.17509168904775, 31.50033445975444, 31.70385557379176, 31.676523852631696, 8925.618106951199, 8953.05344045372, 8935.141803688224, 192.04462632910963, 18.334135466477164, 16.644436694284195, 8922.320992816616, 8943.323103777466, 8936.893882110633, 0.9999985254756321, 0.9999986891169494, 0.9999984921767253, 59.97676720155819, 59.981133769567904, 59.98127251102422, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.933, 3.508252, 2739.914, 600.2332, 4.578063, 2748.047, 819.2745, 6.68416, 5476.426, 788.9502, 6.958411, 5489.962, 601.1835, 9.141101, 5495.534, 594.0485, 9.24595, 5492.629, 99.71272, 100.0, 99.65146, 99.90107, 100.0, 99.95059
103008.8052, 284.1042731764332, 283.40415339525657, 283.14147547601556, 31.483028591322594, 31.681410689707448, 31.67213466088062, 8922.38554621335, 8934.87306627901, 8939.469777824317, 193.34090954356998, 16.380551841446504, 24.253826013699836, 8916.509363894906, 8938.911171332162, 8939.322774577064, 0.9999968374086358, 0.9999980079571442, 0.9999971501353453, 59.97813353289449, 59.98130375974134, 59.980739569827364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.7228, 3.528954, 2734.01, 606.42, 4.527594, 2746.208, 812.9463, 6.749874, 5487.345, 782.6392, 7.004376, 5481.767, 607.5353, 9.037187, 5490.553, 587.7859, 9.329086, 5483.385, 99.4996, 99.94564, 99.85239, 99.7559, 99.91354, 99.7813
103011.15664000002, 284.0002711657452, 283.4030190957834, 283.11058371516555, 31.524829167274497, 31.66591478488305, 31.66865779813599, 8922.442480056981, 8958.199487590467, 8940.809412860683, 194.3457164109887, 14.378744045932763, 18.04229492049626, 8928.14763824052, 8953.016679733191, 8938.544789035526, 0.9999973090761379, 0.9999986929030463, 0.9999964666606214, 59.9735050288985, 59.976296836558696, 59.97692988254842, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.508252, 2739.971, 600.1359, 4.578984, 2747.989, 819.2357, 6.684528, 5476.591, 788.9696, 6.958411, 5490.021, 601.1453, 9.141284, 5495.476, 594.0286, 9.245767, 5492.576, 99.72473, 100.0, 99.6567, 99.90205, 100.0, 99.94852
103013.57748, 284.198448357853, 283.43624534455415, 283.12521655345995, 31.539821918936667, 31.716437086330014, 31.68643841855656, 8929.284265362563, 8958.275249449018, 8944.174016109277, 202.28154191612975, 19.200990536120116, 16.89689979959644, 8926.198784777167, 8956.371388734304, 8943.387924589166, 0.9999993895107816, 0.9999985095500549, 0.9999986510554432, 59.983648973130386, 59.98006330560833, 59.97852929341898, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9921, 3.508609, 2740.076, 600.1553, 4.578984, 2748.216, 819.2939, 6.684528, 5476.479, 788.9502, 6.958227, 5490.02, 601.1644, 9.140736, 5495.424, 594.0883, 9.2454, 5493.327, 99.72245, 100.0, 99.65561, 99.89905, 100.0, 99.95697
103016.01504000001, 284.014195429945, 283.33479670726376, 283.1086509986293, 31.541122184061766, 31.713532535470012, 31.67598469422237, 8922.410889716695, 8950.84363440937, 8936.016454209335, 197.66602295986604, 11.884875132390334, 16.678683821131017, 8930.67887423437, 8941.838171617377, 8934.359271283827, 0.9999994160221749, 0.9999985599470821, 0.9999980440701123, 59.98195810904591, 59.98096003056615, 59.983037653938936, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 787.2614, 3.4863, 2744.701, 593.8712, 4.624849, 2746.455, 825.2146, 6.620286, 5461.471, 793.8631, 6.923477, 5492.769, 597.235, 9.19388, 5495.641, 597.2295, 9.213537, 5493.75, 99.89079, 99.95452, 99.3948, 99.9582, 99.99918, 99.98062
103018.44044, 283.867258790263, 283.3974666565685, 283.0335520410312, 31.516843609567015, 31.714050433398135, 31.697875398104845, 8927.424650909757, 8951.386686570753, 8941.90871840583, 197.1703024259632, 15.226882064841448, 13.589519984173421, 8921.602383525595, 8945.709598431697, 8936.943565128848, 0.9999977882823808, 0.9999979705834424, 0.9999975389278272, 59.99037693615972, 59.98324786448867, 59.987877854901015, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 781.0118, 3.508609, 2739.856, 600.1165, 4.578248, 2747.935, 824.3022, 6.621207, 5461.359, 788.9307, 6.958411, 5489.85, 601.1644, 9.141466, 5495.633, 594.0485, 9.245767, 5492.63, 99.71446, 100.0, 99.39371, 99.89893, 100.0, 99.94952
103020.84184000001, 283.4573730433045, 283.20418699289024, 283.08336590967076, 31.487940290597603, 31.667044326240983, 31.611290310332382, 8893.500804082681, 8937.300485902639, 8918.03072076515, 183.8955945757707, 35.30342881859576, 17.211961911254548, 8894.499245036095, 8937.054311430755, 8914.339265881606, 0.9999982086606879, 0.9999929742114145, 0.9999989955252329, 59.98017875100184, 59.98073418425285, 59.983180284982325, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 775.6297, 3.526277, 2734.412, 606.2255, 4.528699, 2746.268, 831.834, 6.538005, 5439.276, 782.6003, 7.004376, 5481.649, 607.5163, 9.037735, 5490.753, 587.7462, 9.328903, 5483.206, 99.52465, 99.93957, 98.97864, 99.7528, 99.91447, 99.77803
103023.2724, 283.6889082223818, 283.3382105089672, 283.29701393565443, 31.511121932194733, 31.7158232686935, 31.707876042156816, 8907.67625597246, 8960.115639696456, 8945.057078992526, 185.7456864508017, 27.692059575900885, 15.498817601631345, 8909.194026932635, 8959.257029547121, 8948.917897568006, 0.9999996107518485, 0.9999960461989358, 0.9999987739663417, 59.98566657938634, 59.986646349183445, 59.98539426687459, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9527, 3.508252, 2739.909, 600.1553, 4.578248, 2748.104, 825.564, 6.614028, 5460.402, 788.9502, 6.958778, 5490.079, 601.1835, 9.141101, 5495.532, 594.0485, 9.246133, 5492.689, 99.72073, 100.0, 99.36308, 99.89893, 100.0, 99.95048
103025.67432, 283.6413491901312, 283.45584349908125, 283.3172196424943, 31.464368209228912, 31.654117307155406, 31.647952425179014, 8900.642351394377, 8942.71258200268, 8929.664765982194, 190.01804055558432, 27.85927631765753, 8.64620879222548, 8900.805586376671, 8932.826455878494, 8923.381003995315, 0.9999982653131111, 0.9999952393785466, 0.9999986447673831, 59.987750766064096, 59.98778854309756, 59.99246056642649, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.6636, 3.529489, 2733.952, 606.5562, 4.52741, 2746.159, 825.6999, 6.610714, 5460.345, 782.6586, 7.004192, 5481.99, 601.1263, 9.142197, 5495.492, 587.8058, 9.328903, 5483.44, 99.49766, 99.94384, 99.34475, 99.75184, 100.0, 99.7823
103028.08112, 284.19607324296794, 283.4803030044015, 283.3086291893859, 31.496502355692563, 31.63480648653543, 31.64085804888765, 8903.897392970914, 8944.343428903976, 8928.891475408267, 203.34283168304222, 17.749955486034196, 18.229288588865984, 8917.553069509124, 8943.562970724579, 8927.885528480594, 0.9999967286480007, 0.9999972341098723, 0.9999973463484547, 59.98418280108665, 59.98805728511433, 59.985969625469735, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 768.4535, 3.548228, 2725.933, 612.6652, 4.472519, 2740.437, 819.2551, 6.684528, 5476.42, 776.7165, 7.044275, 5473.287, 596.2622, 9.214882, 5495.155, 584.3663, 9.36626, 5478.441, 99.20773, 99.73561, 99.65159, 99.57587, 99.98735, 99.69133
103030.48960000002, 284.20461381902606, 283.5215161348238, 283.2481997399892, 31.491907950816415, 31.65352273077848, 31.635889249949386, 8908.5288322896, 8945.422097956472, 8936.774325531567, 191.94485691562852, 17.372475810821925, 20.76075983370174, 8917.537057587111, 8940.951415804504, 8930.27704632871, 0.9999960213346772, 0.9999976825084401, 0.9999976821335339, 59.99067857265528, 59.98726145374911, 59.986788556512366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.6439, 3.529132, 2734.33, 606.4395, 4.528146, 2746.041, 824.2634, 6.628938, 5470.713, 782.6586, 7.004376, 5481.821, 601.1644, 9.141466, 5495.542, 587.7859, 9.328537, 5483.505, 99.51333, 99.93953, 99.52527, 99.75484, 100.0, 99.78348
103032.86080000001, 284.3271297196965, 283.4668792672973, 283.2338353836526, 31.550068097109083, 31.704846064222895, 31.688117278028844, 8925.209411546854, 8958.45618113537, 8936.956954806985, 192.97869644562206, 15.35872800029938, 22.57690174948584, 8928.265672134898, 8954.111633710536, 8931.01311969515, 0.9999989321063032, 0.9999976729379403, 0.9999976251389379, 59.98837969830965, 59.987993472209155, 59.9862518392054, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 778.3109, 3.517175, 2738.821, 602.0814, 4.569222, 2748.106, 813.9169, 6.744535, 5486.565, 788.9502, 6.958411, 5490.021, 607.5353, 9.0381, 5490.652, 594.0684, 9.245767, 5492.69, 99.63439, 100.0, 99.83916, 99.90107, 99.91354, 99.95061
103035.27812, 284.13528074032456, 283.4160376248945, 283.17964150346336, 31.487731565356174, 31.655178283520147, 31.657156306188032, 8917.205139186097, 8942.414715951509, 8930.724971119766, 197.4316564222022, 16.56329100702169, 20.9424032175134, 8924.382034818625, 8939.89553524113, 8933.348570116252, 0.9999965253280915, 0.9999981638069371, 0.999995878170756, 59.987753495998156, 59.98758409774056, 59.98736157826764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.6242, 3.529489, 2734.057, 606.4395, 4.527594, 2746.103, 819.2163, 6.684896, 5476.366, 782.6586, 7.004009, 5481.874, 601.1835, 9.141101, 5495.591, 587.8058, 9.328903, 5483.386, 99.50341, 99.94983, 99.65457, 99.75079, 100.0, 99.78131
103037.66032000001, 284.2851776458922, 283.4126597899563, 283.26133739680125, 31.531254206941625, 31.709613837270016, 31.697049798288848, 8927.017020449475, 8954.17577680323, 8941.471219348028, 196.93113706772874, 17.07968122270131, 22.002069521992546, 8930.751566890616, 8951.488136409898, 8941.634659628757, 0.9999980261399627, 0.9999983430550219, 0.9999966782148614, 59.99746452170523, 59.988803084921614, 59.99101690749064, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.508609, 2739.861, 600.1748, 4.579537, 2748.043, 819.2745, 6.684528, 5476.422, 788.9696, 6.958594, 5490.021, 601.1644, 9.141649, 5495.532, 594.0485, 9.24595, 5492.634, 99.72245, 100.0, 99.65459, 99.898, 100.0, 99.94952
103040.04184, 284.1543760876613, 283.2552439245466, 283.00962135889966, 31.541671712090523, 31.71937567464917, 31.714938709931115, 8925.386324653191, 8968.546756907688, 8940.361580041616, 180.26667024414292, 16.694477090238706, 8.755727729862656, 8926.984533175579, 8955.945631799354, 8936.382650648746, 0.9999982231291168, 0.9999988438029731, 0.9999985886619158, 59.98784221466563, 59.98917089432867, 59.98977261533253, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 787.2614, 3.485586, 2744.366, 593.7739, 4.625402, 2746.618, 825.4087, 6.616053, 5461.807, 795.3, 6.908951, 5494.542, 594.9842, 9.232963, 5493.613, 600.2315, 9.163546, 5495.544, 99.87861, 99.94832, 99.37937, 99.98748, 99.96583, 100.0
103042.41356000002, 283.95451059844584, 283.2122853111743, 282.8789077266366, 31.57275033443632, 31.73629972405084, 31.72587116524334, 8923.859710800842, 8948.216978369268, 8935.548362457455, 192.6741952002376, 15.763762208344815, 10.739911059331007, 8919.459767993736, 8953.094908659254, 8940.118352461232, 0.9999977440728188, 0.999998478969731, 0.9999973997551717, 59.98775332546758, 59.98641263116939, 59.98753580980181, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.508252, 2739.803, 600.1748, 4.5788, 2747.938, 819.2939, 6.68508, 5476.477, 788.9696, 6.958411, 5489.91, 601.2026, 9.141284, 5495.69, 594.0485, 9.245767, 5492.581, 99.71845, 100.0, 99.65872, 99.90002, 100.0, 99.94952
103044.75928000001, 283.90587787677265, 283.178778789179, 282.97991671927707, 31.532759950700925, 31.69146290946493, 31.70196308377571, 8911.249877818966, 8951.907479992879, 8935.95341574407, 199.58097190481658, 18.934966465761818, 24.976176603388012, 8929.53515903496, 8948.843077017667, 8934.991275310895, 0.9999964296302337, 0.9999983181832847, 0.9999973332143045, 59.97865683375524, 59.98402889095718, 59.98511047253537, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.5781, 3.51075, 2738.74, 601.4978, 4.56388, 2747.94, 816.9257, 6.714532, 5482.618, 784.581, 6.990403, 5483.074, 606.5053, 9.044127, 5491.032, 587.7859, 9.328537, 5483.327, 99.68963, 100.0, 99.75106, 99.79319, 99.92378, 99.78142
103047.10828000001, 284.13911839930864, 283.37791696468196, 283.146587433039, 31.518246758668393, 31.717955546459848, 31.71356615447846, 8923.312714117115, 8955.526922474926, 8943.260345575718, 193.39204657586743, 15.546481099444236, 18.23303564145408, 8925.261410477367, 8949.307887735116, 8935.939630395822, 0.9999971344413289, 0.9999975364534145, 0.9999976977670123, 59.978843507820265, 59.98120291724539, 59.9839812520944, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 778.6855, 3.516283, 2738.75, 601.381, 4.571433, 2747.991, 818.9833, 6.685264, 5476.537, 788.9307, 6.958594, 5490.02, 601.1453, 9.141284, 5495.483, 594.0684, 9.245767, 5492.635, 99.67004, 100.0, 99.65665, 99.90203, 100.0, 99.95048
103049.46344, 284.03960545501576, 283.20844347780803, 283.0016176292099, 31.55558738454807, 31.714516296086998, 31.70831072543755, 8919.689777847707, 8943.432809992166, 8946.201119164629, 196.91722115526363, 12.698433265440599, 18.794212533984137, 8927.06366539801, 8950.793499388514, 8943.230672382548, 0.9999972038461478, 0.9999974896761595, 0.9999984090619358, 59.97553701945911, 59.97776063768874, 59.97844150618255, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.933, 3.508252, 2739.751, 600.2332, 4.578248, 2748.157, 819.2551, 6.684528, 5476.313, 788.9502, 6.958411, 5489.962, 601.2026, 9.141101, 5495.542, 594.0684, 9.24595, 5492.576, 99.72874, 100.0, 99.65354, 99.89895, 100.0, 99.9505
103051.86172000002, 284.0593954489488, 283.33216675536903, 283.16312399345696, 31.554468261342468, 31.69665162978944, 31.68812887425479, 8921.173880349881, 8953.076539785765, 8942.017730137173, 194.24017768967315, 13.244853517139745, 18.278673004107077, 8931.580976959569, 8941.713650284, 8945.856744506907, 0.9999987959274088, 0.9999988546655446, 0.9999984540436873, 59.97431791724933, 59.975029711967885, 59.97475776690724, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 787.3206, 3.486122, 2744.524, 593.7739, 4.625218, 2746.508, 825.4281, 6.615316, 5460.179, 795.2806, 6.908951, 5494.886, 595.0032, 9.232597, 5493.469, 600.3707, 9.154389, 5495.647, 99.88087, 99.95034, 99.35902, 99.99057, 99.96468, 100.0
103054.26388000001, 284.0796021201254, 283.2159232358713, 282.9441074739924, 31.535614299530803, 31.71906537805875, 31.68537618923484, 8915.661877741351, 8951.53877493412, 8936.272290656241, 191.22807616454338, 11.870004925481226, 13.068398715471176, 8927.263071955951, 8950.873870788995, 8943.890974005588, 0.9999978217019018, 0.9999994013418313, 0.9999965596237196, 59.97486142451067, 59.974672052590115, 59.975579181431726, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 781.0316, 3.508609, 2739.966, 600.1748, 4.578432, 2747.992, 819.2551, 6.684344, 5476.367, 788.9696, 6.958778, 5490.02, 601.1835, 9.141101, 5495.585, 594.0684, 9.245767, 5492.749, 99.71846, 100.0, 99.65463, 99.90205, 100.0, 99.94973
103056.66548000001, 283.97003935215474, 283.20493729215394, 283.15998068451495, 31.49820760327679, 31.698310105703406, 31.67269538076607, 8919.422975937321, 8950.63826874813, 8937.654178552952, 195.1741175026018, 17.27799305894655, 20.337705205802195, 8917.771012824298, 8942.79146916141, 8938.633414460899, 0.999998328656055, 0.9999984419124672, 0.999997103744738, 59.97768136396234, 59.98038775446813, 59.9820347588116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 781.0118, 3.50843, 2740.191, 600.1943, 4.578063, 2748.215, 819.2745, 6.684896, 5476.7, 788.3094, 6.963191, 5488.03, 603.3008, 9.096358, 5494.107, 590.2114, 9.297772, 5485.926, 99.71655, 100.0, 99.65563, 99.87312, 99.98069, 99.84788
103059.06160000002, 283.9436826072701, 283.32729332787676, 283.11686826232295, 31.548240447854223, 31.718931827117963, 31.717664404082406, 8928.636870681505, 8953.68770818253, 8934.917857214728, 196.22453713264213, 16.71502444365757, 19.565544335046525, 8925.5188655452, 8953.888926007885, 8944.910270185945, 0.9999970441699787, 0.9999982485561814, 0.9999981076409482, 59.98758700548167, 59.98572081863497, 59.9790415762494, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 775.5311, 3.524849, 2735.685, 604.1632, 4.547119, 2747.713, 815.6833, 6.716188, 5481.559, 787.4355, 6.96981, 5489.624, 601.7176, 9.137084, 5495.642, 594.0087, 9.24595, 5492.575, 99.56266, 99.99262, 99.74807, 99.8844, 100.0, 99.95061
103061.41332, 284.0640960749238, 283.30362720342106, 283.08496144114497, 31.5464678308701, 31.715296561998446, 31.71009462396584, 8928.958990456884, 8954.652808854062, 8937.455518985638, 194.63527549405944, 12.493150340019838, 21.247112653693875, 8929.48981616918, 8954.165430323641, 8932.996268723602, 0.9999970644840112, 0.9999988739809377, 0.9999985144735377, 59.98515323554912, 59.98403603790171, 59.98387720812349, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9921, 3.50843, 2739.971, 600.1943, 4.579169, 2748.101, 819.2357, 6.684712, 5476.371, 788.9307, 6.958411, 5489.908, 601.1453, 9.141466, 5495.531, 594.0485, 9.245767, 5492.63, 99.71882, 100.0, 99.65459, 99.9, 100.0, 99.94952
103063.82296, 283.89570278128235, 283.2029955212527, 282.9344214896952, 31.55255669532272, 31.724773408202314, 31.696139159598683, 8926.73898743703, 8951.090662551847, 8937.182582608733, 191.633448953043, 11.710756099418177, 13.293240656369562, 8925.6402789451, 8952.25910120044, 8937.11624864464, 0.9999981472900865, 0.9999994779334577, 0.9999980835490193, 59.987088624241466, 59.98113091262431, 59.97945673322255, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 787.2417, 3.485765, 2744.146, 593.7934, 4.624665, 2746.283, 824.5546, 6.622127, 5461.642, 795.2612, 6.909135, 5494.769, 594.946, 9.233328, 5493.409, 600.3508, 9.154206, 5495.699, 99.87669, 99.95234, 99.38564, 99.98631, 99.96369, 100.0
103066.24112, 283.9595533098941, 283.15305548098286, 282.9586080737899, 31.55585405517252, 31.710890547893133, 31.709560660437802, 8924.720655294785, 8946.32357889946, 8938.905157242094, 195.84237346090026, 14.874538170841333, 15.33072578179872, 8927.607716651235, 8946.00810623344, 8939.386284905466, 0.9999987169594705, 0.9999991560390025, 0.999998347571725, 59.98350555522522, 59.98123668115482, 59.97931921844828, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.508073, 2740.023, 600.1748, 4.578616, 2747.82, 819.2551, 6.684896, 5476.201, 788.9502, 6.958411, 5489.967, 601.1263, 9.142015, 5495.591, 594.0684, 9.245584, 5492.743, 99.72055, 100.0, 99.65057, 99.90203, 100.0, 99.95158
103068.70420000001, 284.19961703232394, 283.1962994867142, 282.8642462668286, 31.508670169990854, 31.693168104980057, 31.683802566714977, 8922.665754335836, 8947.07633387218, 8931.818085518677, 194.81700090431195, 14.79705813497094, 22.90535552666563, 8920.685758589641, 8939.157830140079, 8937.545707979487, 0.9999975128714664, 0.9999984931667215, 0.999996348354994, 59.978811094046065, 59.98087790967866, 59.981969898533364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.508252, 2739.588, 600.1553, 4.578248, 2747.935, 819.2357, 6.683976, 5476.308, 788.9502, 6.960433, 5489.114, 601.8702, 9.124665, 5495.101, 591.9808, 9.282391, 5488.554, 99.71865, 100.0, 99.64846, 99.89687, 99.99448, 99.88217
103071.07312000002, 284.14887669234025, 283.4131268806744, 283.2555177492906, 31.530582880272807, 31.683441156098176, 31.6854712666365, 8915.828709181573, 8949.231847693078, 8945.899236706156, 194.14806614997087, 16.945175195959564, 20.11575866921089, 8925.35287851638, 8944.585512505446, 8940.302318679547, 0.9999987503260253, 0.9999980694838736, 0.999998061165863, 59.981092348972425, 59.98109330904328, 59.98138079199449, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.7425, 3.528954, 2734.631, 606.3033, 4.534225, 2746.657, 814.1693, 6.732755, 5483.897, 785.3189, 6.981026, 5487.796, 602.7667, 9.116081, 5495.35, 593.6111, 9.248513, 5492.682, 99.4975, 99.96199, 99.80783, 99.85126, 99.99492, 99.95046
103073.41392, 283.81238233156, 283.419063317577, 283.2226329488043, 31.512717554982462, 31.73012182902413, 31.685292073925215, 8924.297394323561, 8949.887294704506, 8943.148047056871, 194.9757726187445, 19.655872475639853, 16.771658417731487, 8917.789786288706, 8952.921133257041, 8945.252169470334, 0.9999983912129715, 0.9999973512846466, 0.9999987565040381, 59.98424507243662, 59.98428763446854, 59.981274546938124, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.50843, 2740.081, 600.1943, 4.578432, 2747.934, 819.2745, 6.683792, 5476.256, 788.9502, 6.958411, 5490.021, 601.1453, 9.141284, 5495.526, 594.0485, 9.24595, 5492.629, 99.72264, 100.0, 99.65157, 99.89799, 100.0, 99.9496
103075.81116000001, 283.92821579368507, 283.3095034245805, 283.21099355987036, 31.527776015429136, 31.705627399988845, 31.69656290432654, 8917.472385570903, 8957.723958781122, 8944.736065482552, 189.67065871535942, 16.66405734233978, 8.266341588406249, 8914.607083847204, 8954.524916182518, 8942.67672875935, 0.9999995675752541, 0.9999980283017905, 0.9999996967524191, 59.98366998901239, 59.98802785329548, 59.98927112243165, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 786.9066, 3.487728, 2744.649, 593.8517, 4.624665, 2746.563, 825.6028, 6.613291, 5460.455, 795.3, 6.908767, 5494.651, 594.9842, 9.233328, 5493.461, 600.3508, 9.154023, 5495.645, 99.87843, 99.95854, 99.35493, 99.98631, 99.96463, 100.0
103078.18296, 283.8727288703321, 283.2715461865818, 283.27954632961655, 31.538460239823916, 31.706834918198325, 31.698145934617237, 8922.4707491628, 8953.23658107194, 8942.229169964252, 197.0639334258135, 19.599544249378823, 10.816569152515513, 8921.866962796748, 8956.679818455133, 8935.617269634155, 0.9999996632587208, 0.9999978721252842, 0.9999990353593722, 59.987643745234124, 59.991270285331744, 59.985246257410786, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.933, 3.508787, 2739.966, 600.2332, 4.578432, 2748.16, 819.2939, 6.684344, 5476.25, 788.9696, 6.958594, 5489.909, 601.1835, 9.140919, 5495.424, 594.0485, 9.246133, 5492.576, 99.72683, 100.0, 99.65146, 99.90203, 100.0, 99.94854
103080.57224000001, 283.6983347838848, 283.4462954198512, 283.0628464541481, 31.534003419192366, 31.705349327595485, 31.70457028327876, 8911.833277717526, 8944.950525896817, 8941.088186857038, 198.44277956291216, 21.593665997648714, 15.98352380695269, 8916.343474880267, 8947.193596331455, 8941.194746359943, 0.9999991543508296, 0.999996787132704, 0.999998536047923, 59.98673417892928, 59.99148343931707, 59.99042406968737, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9527, 3.508252, 2740.191, 600.2526, 4.578248, 2748.274, 819.2163, 6.684896, 5476.426, 788.9307, 6.958411, 5490.026, 601.1453, 9.140919, 5495.468, 594.0485, 9.245584, 5492.576, 99.72665, 100.0, 99.65466, 99.89895, 100.0, 99.95169
103082.98288000001, 283.9760256037044, 283.4183711249599, 283.1942496588798, 31.516681826474542, 31.724911598664075, 31.696516277875002, 8926.69288032717, 8952.936139375312, 8938.625982186324, 198.0836129018437, 21.79232754487748, 21.057208972475564, 8925.775603106766, 8946.631451319736, 8945.558355737732, 0.9999967543528355, 0.9999981239137773, 0.9999976972514334, 59.994268936588334, 59.98848918863636, 59.98829143084937, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 774.6439, 3.529311, 2733.842, 606.4395, 4.528699, 2746.325, 813.0239, 6.748953, 5487.341, 782.6392, 7.002538, 5482.673, 606.4481, 9.06659, 5492.903, 590.4698, 9.289166, 5489.604, 99.50169, 99.94154, 99.85132, 99.76833, 99.9545, 99.89447
103085.33796, 284.360764836769, 283.1227253197247, 282.9371303710141, 31.54629102282595, 31.690902690914037, 31.69815080010706, 8917.485676713859, 8950.273176289476, 8935.049744687787, 202.01528932946906, 20.109270321935128, 15.764371048499015, 8919.618340262397, 8955.10804507734, 8940.030810654602, 0.9999984484919584, 0.9999971196796348, 0.9999979681245404, 59.98274129775185, 59.98905313919778, 59.98983562227641, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 780.9724, 3.509679, 2739.384, 600.2137, 4.578432, 2748.104, 819.2745, 6.684528, 5476.31, 788.9307, 6.958411, 5489.851, 601.1263, 9.140919, 5495.532, 594.0684, 9.245584, 5492.635, 99.69728, 100.0, 99.6525, 99.90001, 100.0, 99.94962
103087.69472000001, 283.5955292953286, 283.1862669080005, 282.93657806023816, 31.540933752405444, 31.713987171395434, 31.700692852951917, 8914.327502766093, 8950.839217994228, 8930.01192057305, 197.36276250711387, 17.44499372280461, 16.607596321812252, 8913.380980543248, 8949.50222996866, 8933.412977135453, 0.9999987250642308, 0.9999979480849156, 0.9999976463126184, 59.987756410262946, 59.990158546160266, 59.99148399001881, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 600 600], 5500.0, [], 772.4162, 3.53752, 2730.572, 596.3032, 4.607351, 2747.128, 824.3993, 6.623968, 5462.146, 795.1835, 6.909319, 5494.657, 595.0032, 9.232597, 5493.52, 600.3508, 9.15384, 5495.699, 99.38209, 99.98759, 99.39481, 99.9864, 99.96476, 100.0
