TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
104168.79436000001, 283.32560383594256, 282.86902571980187, 282.6761429145928, 31.562321572696455, 31.750353299638284, 31.75368350449818, 8916.752462322138, 8946.437486968895, 8932.87433790586, 202.48168877736111, 17.493851146110046, 20.147153908843393, 8916.654814668354, 8949.116689709543, 8935.106737212147, 0.9999959805055422, 0.9999980320096699, 0.9999970124328882, 60.003526355763434, 60.013004431436656, 60.00685772977471, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.5256, 3.529311, 2733.517, 606.5173, 4.527225, 2746.321, 812.9851, 6.749506, 5487.12, 775.299, 7.053284, 5468.627, 799.4844, 6.873616, 5495.669, 587.7859, 9.328537, 5483.446, 99.47627, 99.94368, 99.84925, 99.50965, 100.0, 99.7824
104171.18488000002, 283.60934773576827, 282.7894576491191, 282.59987421053216, 31.60589602432288, 31.798164350907165, 31.767625397659625, 8918.52727895497, 8955.833051017888, 8940.584004982316, 202.0645133252783, 18.22169314130406, 22.59254499895178, 8919.31418049652, 8948.055878590958, 8938.21087824996, 0.9999963854409054, 0.9999977543249398, 0.9999968356779779, 60.011588426562, 60.010980764052555, 60.01113617164466, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8738, 3.508965, 2739.981, 600.1943, 4.5788, 2748.106, 819.2551, 6.684344, 5476.371, 781.5711, 7.011547, 5480.003, 793.2089, 6.925481, 5493.638, 594.1081, 9.245584, 5492.75, 99.71898, 100.0, 99.65569, 99.7238, 99.96786, 99.95171
104173.56556, 283.3598611605049, 282.804345754176, 282.60048245593316, 31.58679803038836, 31.78939479223894, 31.761403630328097, 8921.4955785167, 8955.89068573649, 8945.869025290653, 208.33140207035785, 17.268921409667797, 26.37784673723445, 8926.881643409246, 8958.9509517608, 8941.185213626917, 0.9999966672475233, 0.9999986150513159, 0.9999956204331257, 60.01750742257259, 60.01028742398365, 60.01052497678048, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8936, 3.508787, 2740.091, 600.1943, 4.578063, 2747.991, 819.2551, 6.684528, 5476.535, 781.5517, 7.011915, 5480.114, 793.1898, 6.925481, 5493.534, 594.0684, 9.242471, 5493.796, 99.723, 100.0, 99.65452, 99.72485, 99.96592, 99.95925
104175.99548000001, 283.3686054452247, 282.8197611345572, 282.546280099835, 31.602205432627724, 31.754786231074185, 31.762095862793416, 8935.626591177566, 8957.440034392524, 8939.091212357704, 204.46291830864266, 17.82774676408303, 28.5082111649549, 8930.486484451973, 8957.906333768424, 8938.631913393192, 0.9999961769296561, 0.9999980317397283, 0.9999959810494412, 60.00473778863377, 60.01146670009558, 60.01262353019345, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 787.0643, 3.4863, 2744.056, 593.8517, 4.624297, 2746.23, 825.2534, 6.621207, 5463.542, 786.4064, 6.977348, 5485.575, 790.0997, 6.949954, 5491.379, 596.6529, 9.21775, 5493.647, 99.87758, 99.94645, 99.42021, 99.83365, 99.92676, 99.97529
104178.33744, 283.53686548148664, 282.77942004556513, 282.5536452477291, 31.619447741865823, 31.78667090328886, 31.757256309452973, 8916.941036542876, 8955.696968628261, 8942.295389897214, 201.0088599793762, 20.154215682634003, 30.55949881670017, 8933.859167005403, 8956.00335750047, 8935.212207401806, 0.9999968904488062, 0.999998275328423, 0.9999962696679541, 60.00645432515835, 60.00816050929497, 60.011627541872365, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8344, 3.509322, 2740.091, 600.2526, 4.578063, 2747.877, 819.2357, 6.684712, 5476.482, 786.7947, 6.971281, 5488.595, 793.2089, 6.925664, 5493.477, 594.0684, 9.245217, 5492.636, 99.72737, 100.0, 99.65257, 99.86471, 99.96486, 99.95074
104180.71896000001, 283.39337272298394, 282.80854685006915, 282.51182690060006, 31.62851987915817, 31.77215345276992, 31.76389610606854, 8926.162917616799, 8952.598158917099, 8939.189136646564, 204.42313230281616, 20.5832859137372, 35.990448521617424, 8924.233924030541, 8951.760339398752, 8935.533367533797, 0.9999963277164241, 0.9999982538218365, 0.9999957987543834, 60.00792495034312, 60.011865636056974, 60.00676717580326, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 777.2266, 3.523778, 2734.696, 605.6029, 4.53533, 2746.151, 813.3734, 6.74564, 5487.285, 794.2515, 6.917593, 5494.199, 799.4654, 6.874164, 5495.832, 587.8058, 9.329453, 5483.439, 99.56492, 99.94981, 99.85234, 99.97807, 100.0, 99.7823
104183.04800000001, 283.51959267786145, 282.80665779612957, 282.6342879283015, 31.612139672865098, 31.785103884950697, 31.7735722841209, 8927.774435595036, 8957.155751919418, 8936.883925229962, 207.9376679481161, 16.45423889286394, 26.97404598696562, 8926.497426247732, 8953.367896536092, 8944.439669589454, 0.9999950210032647, 0.9999976753546077, 0.9999963764136509, 59.999903087360714, 60.00133961696645, 60.00333244420142, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.795, 3.508965, 2739.603, 600.1553, 4.578063, 2748.051, 819.2745, 6.68416, 5476.254, 787.8627, 6.9665, 5488.658, 793.228, 6.925481, 5493.48, 594.0684, 9.2454, 5492.689, 99.73136, 100.0, 99.64941, 99.87725, 99.96288, 99.95061
104185.44320000001, 283.5791460801062, 282.9833906105086, 282.7179066989196, 31.589050815102922, 31.767246351318423, 31.7409156668453, 8920.326910262542, 8957.6967666069, 8938.723473111486, 207.5527702043396, 18.28271431905614, 24.811823926851275, 8924.438030924579, 8947.965626569567, 8930.901674172288, 0.9999955406997832, 0.9999980844739323, 0.9999963725152602, 60.00341875817247, 60.002987317501024, 60.00486579912847, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.3482, 3.530917, 2734.412, 600.2721, 4.578248, 2747.939, 819.2551, 6.684344, 5476.308, 787.8433, 6.966684, 5488.824, 793.2089, 6.925299, 5493.474, 594.0684, 9.245217, 5492.75, 99.4935, 100.0, 99.65257, 99.88026, 99.96491, 99.95074
104187.88024000001, 283.47407334470023, 282.8120704942677, 282.5437438652964, 31.587657462709938, 31.75694725575256, 31.752589468414342, 8930.488555401118, 8947.99543436265, 8938.060249600037, 206.01968189974968, 14.165814469218276, 28.094122404600967, 8932.457535045409, 8948.845635988177, 8936.394165033162, 0.999993933063656, 0.9999976624143588, 0.9999955038020477, 60.00388489761908, 60.00327355319089, 60.00197470694386, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 768.1775, 3.549656, 2726.89, 593.8517, 4.624481, 2746.283, 825.5057, 6.613107, 5460.514, 781.5517, 7.011731, 5480.061, 786.9142, 6.972416, 5489.011, 599.7743, 9.167574, 5495.466, 99.23365, 99.95034, 99.3651, 99.71866, 99.8712, 100.0
104190.25092, 283.3886275546267, 282.8124967964973, 282.64819101766614, 31.583627041220197, 31.77310323527658, 31.74353141202434, 8927.987046324934, 8951.338123487883, 8934.161990477227, 199.9361748718568, 17.16642150606276, 23.32810448846567, 8921.942375738266, 8945.25908316377, 8936.027057578554, 0.9999954952445281, 0.9999980564326607, 0.9999947853024271, 59.99791208426673, 59.99846935197977, 60.001173764313435, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.3482, 3.528775, 2734.149, 600.1359, 4.578984, 2748.044, 819.2551, 6.684528, 5476.422, 785.7655, 6.984887, 5484.779, 793.228, 6.925299, 5493.367, 594.0883, 9.2454, 5492.636, 99.49942, 100.0, 99.65459, 99.80666, 99.96395, 99.94964
104192.64724, 283.29709806050033, 282.8063766575316, 282.61229742389554, 31.57297040516706, 31.756226602067834, 31.735730971944825, 8918.81116059836, 8955.404621179705, 8934.619096561708, 206.5158011683634, 18.24080190310451, 27.7287760664467, 8918.968354456852, 8949.789164252956, 8935.854965168452, 0.9999966188382352, 0.9999984380305355, 0.9999959291415904, 59.99470497327403, 59.993952778803894, 59.995763951607145, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 775.2748, 3.525206, 2735.981, 602.49, 4.557802, 2747.388, 815.3339, 6.725576, 5484.173, 776.3864, 7.049055, 5468.744, 799.5607, 6.873616, 5495.617, 587.8058, 9.328537, 5483.386, 99.55135, 99.99254, 99.79563, 99.51486, 100.0, 99.78131
104195.01748000001, 283.5312410932935, 282.8396147317249, 282.4991143811953, 31.546718580019725, 31.754817666596598, 31.754808319001604, 8922.094153044676, 8953.422202496105, 8929.142263526457, 194.253224498917, 23.460696018108138, 10.072017894698092, 8920.55811669492, 8956.780839817855, 8935.275453125536, 0.9999944907707511, 0.9999985189801721, 0.999995035539999, 59.9935429243274, 59.996523266928364, 59.99523211093625, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 776.024, 3.527348, 2734.282, 600.2721, 4.578616, 2747.992, 819.2745, 6.684528, 5476.255, 781.5517, 7.011547, 5480.061, 793.2089, 6.925299, 5493.42, 594.0684, 9.245767, 5492.689, 99.5116, 100.0, 99.65043, 99.72284, 99.96794, 99.95072
104197.42340000001, 283.4431825045056, 282.8999863334321, 282.59043449524773, 31.572241077832427, 31.76457563225332, 31.755939442483026, 8920.823131503745, 8951.816165855551, 8938.483426646004, 206.7555160428501, 18.35043883938215, 25.452308118860174, 8929.412733456207, 8952.271438210608, 8936.936246864476, 0.9999949709577305, 0.9999974615370545, 0.9999952710883182, 59.9972246966539, 59.99694638043807, 59.995746148595614, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.7753, 3.508965, 2739.603, 600.2526, 4.577879, 2747.993, 819.2551, 6.68416, 5476.254, 781.5905, 7.011547, 5480.173, 793.228, 6.925481, 5493.313, 594.0684, 9.2454, 5492.689, 99.73657, 100.0, 99.65153, 99.72274, 99.96196, 99.95072
104199.74972, 283.50461820847335, 282.9204867577461, 282.78338102207385, 31.608397142009125, 31.79036169334001, 31.749058069314255, 8931.538137757301, 8962.021675246888, 8939.339805654656, 200.4173256321028, 16.551881244330616, 25.326041077511036, 8930.037141867948, 8957.566744108137, 8938.428577338036, 0.9999942179456783, 0.9999974783527606, 0.9999945349881464, 59.987020384412304, 59.99043731656226, 59.99201160241563, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 787.084, 3.486657, 2744.113, 593.8712, 4.624113, 2746.284, 825.6223, 6.614212, 5460.349, 787.8433, 6.966317, 5488.77, 786.9333, 6.97333, 5487.644, 600.4105, 9.152741, 5495.713, 99.86939, 99.95042, 99.3621, 99.87727, 99.85879, 100.0
104202.20008000001, 283.34220921320576, 282.7774028096922, 282.61947428022654, 31.61023285305595, 31.781204828438405, 31.75793437300942, 8933.262914315637, 8957.448093140982, 8937.935342315888, 205.06393581989414, 15.50739841480663, 27.12080767768589, 8931.014921303304, 8953.661293829928, 8937.214281074412, 0.9999964622596353, 0.9999981705808959, 0.9999948535780047, 59.99209663157601, 59.99223081890866, 59.993852016727004, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 781.0316, 3.508073, 2740.445, 600.1748, 4.578432, 2747.934, 819.2163, 6.684528, 5476.306, 781.5517, 7.011547, 5480.74, 793.247, 6.925664, 5493.586, 594.0684, 9.245767, 5492.696, 99.71428, 100.0, 99.65248, 99.72494, 99.96789, 99.95072
104204.64472000001, 283.4236459595234, 282.8389001821855, 282.46374555903066, 31.602207370586473, 31.77169736979681, 31.749096902633987, 8931.144825499414, 8958.263691501792, 8941.918760033313, 211.34984279599576, 13.913564699995732, 27.379785159281155, 8927.156600243597, 8955.982826397949, 8933.383821879755, 0.9999955539191303, 0.9999983651232177, 0.999997035385696, 59.99964453960282, 59.993285161133315, 59.99444964376757, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8738, 3.509322, 2739.871, 600.3499, 4.573827, 2748.106, 817.7798, 6.700174, 5481.054, 791.0474, 6.939105, 5492.759, 797.4816, 6.885487, 5495.851, 588.3823, 9.327072, 5483.574, 99.71971, 100.0, 99.72668, 99.9437, 100.0, 99.78598
104207.04520000001, 283.512098326709, 282.8831927722487, 282.6524902903457, 31.57358978921165, 31.77451052986525, 31.733554175846276, 8934.338906936879, 8956.168107338874, 8942.323410780018, 198.71986525660168, 14.585776514167264, 29.904525097757407, 8930.9687721688, 8957.860861166231, 8941.852095673918, 0.999995804652561, 0.9999969524975089, 0.9999946881961024, 60.00127047613975, 59.995947618048255, 60.000867962935516, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 777.6997, 3.519495, 2738.072, 602.1787, 4.566459, 2748.053, 818.5757, 6.686368, 5476.367, 787.8627, 6.9665, 5488.712, 793.2089, 6.925299, 5493.473, 594.0684, 9.245217, 5492.577, 99.63876, 100.0, 99.66177, 99.87824, 99.96486, 99.94855
104209.42484, 283.5065967660207, 282.85878642129023, 282.5903781030367, 31.607478956566887, 31.782272238031183, 31.760058671971567, 8926.21330751613, 8957.490818267524, 8936.438103992296, 202.99821204457658, 14.880001208452086, 27.10226646116132, 8926.528772080846, 8958.153908043068, 8939.552150296826, 0.9999956549280494, 0.9999982785653075, 0.999995584325292, 60.002157037806974, 59.99931764388889, 60.000724738933144, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8147, 3.509322, 2739.803, 600.311, 4.578248, 2748.157, 819.2163, 6.684344, 5476.369, 787.8821, 6.966317, 5488.652, 793.1707, 6.925299, 5493.586, 594.0684, 9.2454, 5492.581, 99.71254, 100.0, 99.65357, 99.87717, 99.96595, 99.95181
104211.78692000001, 283.4464984041619, 282.7652925155379, 282.65495216489205, 31.58570405910145, 31.78189744543043, 31.71657211362199, 8930.72009326153, 8963.518706009854, 8931.993556274148, 197.54425243723108, 16.218857370252408, 27.58355416170275, 8927.392133841973, 8955.633354182282, 8939.336452616264, 0.999995252928919, 0.9999991315964849, 0.9999962474098545, 60.00387079198108, 60.00312660040834, 60.00317303274987, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 787.1234, 3.486657, 2744.491, 593.8907, 4.624481, 2746.509, 825.564, 6.613659, 5460.345, 781.5517, 7.011547, 5480.055, 786.9142, 6.973695, 5487.753, 600.4503, 9.152558, 5495.667, 99.87549, 99.95051, 99.36617, 99.71867, 99.86078, 100.0
104214.19932000001, 283.39048274500897, 282.76841552423195, 282.6438976517824, 31.619339402408297, 31.758702170659966, 31.750639327062864, 8928.573768921095, 8952.591959952051, 8937.260162728657, 204.9227763853114, 15.616084367888106, 30.88828994850587, 8926.441374874117, 8950.434390163282, 8937.514533155312, 0.9999959668206311, 0.9999984203746152, 0.9999957127834944, 60.00703179195268, 60.00581812628043, 60.006413033711524, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.7358, 3.509322, 2739.813, 600.2332, 4.578432, 2747.88, 819.2357, 6.684712, 5476.423, 787.8821, 6.966684, 5488.712, 793.247, 6.925664, 5493.363, 594.0883, 9.245767, 5492.636, 99.7432, 100.0, 99.65461, 99.87727, 99.96698, 99.94964
104216.68572000001, 283.4253476869823, 282.81575393069375, 282.69776310529943, 31.56591793476133, 31.74003977906938, 31.721991307617817, 8920.741242643362, 8950.962016684127, 8935.742317870063, 201.75470289916666, 18.629270248181456, 25.741923187711564, 8915.004971668104, 8950.227919767158, 8930.679444180152, 0.9999952253436245, 0.9999981355254582, 0.9999960247138944, 60.00344991067077, 60.00586956523784, 60.00205607504181, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8147, 3.508965, 2739.808, 600.2137, 4.578063, 2748.1, 819.0416, 6.690234, 5478.604, 780.0953, 7.021292, 5475.565, 796.0701, 6.899731, 5495.529, 589.8933, 9.307661, 5485.399, 99.73136, 100.0, 99.6943, 99.65654, 100.0, 99.81795
104219.10480000002, 283.49473893869776, 282.8953427203448, 282.6388638591417, 31.59685219552703, 31.74786560419878, 31.751282953263477, 8929.684699218667, 8943.221484014897, 8942.594252559034, 202.8896243138767, 14.64284174283739, 26.205298447223413, 8925.412818515304, 8950.739899678592, 8933.420324502398, 0.999995367161711, 0.9999986993116531, 0.9999946741295006, 60.00684407478214, 60.006168755188156, 60.00423375687114, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 775.9057, 3.523957, 2735.713, 603.7157, 4.55467, 2747.606, 816.8675, 6.709746, 5478.713, 781.1439, 7.014856, 5480.113, 793.2089, 6.925299, 5493.256, 594.1081, 9.245584, 5492.697, 99.56367, 99.99234, 99.7227, 99.71665, 99.96789, 99.95074
104221.54664000002, 283.47223071178735, 282.8105361448778, 282.5675881477617, 31.596801601947554, 31.7428104396781, 31.763785261589693, 8918.998367490009, 8955.083563678916, 8934.627522625076, 205.06648490918735, 11.141271124586183, 27.7204170298819, 8923.111559472096, 8952.061797545326, 8939.95450399216, 0.9999965626116415, 0.9999989652714164, 0.9999944704133775, 59.999220981133135, 60.00398518370262, 59.99994753524842, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.7556, 3.50843, 2740.564, 600.058, 4.579169, 2747.992, 819.2551, 6.684528, 5476.423, 781.5517, 7.011363, 5480.167, 793.1898, 6.925847, 5493.313, 594.0485, 9.2454, 5492.634, 99.72456, 100.0, 99.65057, 99.72273, 99.96196, 99.95181
104223.92740000002, 283.50532603432964, 282.8632561592758, 282.6171650599831, 31.58583474832485, 31.784558917271003, 31.721921438070996, 8927.215206442599, 8963.592341999285, 8940.035546742927, 204.46075797397202, 21.101166188526804, 29.19590569202046, 8930.367941984367, 8962.246860759094, 8937.96560366992, 0.9999960203349804, 0.9999987282474664, 0.999994637007343, 60.00272511138711, 60.00542547242326, 60.004363786947074, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 787.1234, 3.486657, 2744.219, 593.8712, 4.624481, 2746.34, 825.6223, 6.614212, 5460.344, 787.8433, 6.9665, 5488.653, 786.9333, 6.973512, 5487.695, 600.4105, 9.153108, 5495.713, 99.88733, 99.95042, 99.3621, 99.87716, 99.85973, 100.0
104226.27472, 283.54208089969677, 282.8090225258839, 282.4981162084376, 31.59817095311504, 31.771750442629926, 31.750657475602573, 8928.506448413928, 8953.208490128454, 8943.64540121571, 208.3705819382235, 17.672021982468323, 27.783004471988534, 8934.087980828455, 8955.905261707701, 8943.660723574507, 0.9999954579372379, 0.9999983559434152, 0.9999958469881874, 59.99982853381328, 59.99932784115903, 59.999578432261906, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.9133, 3.508965, 2739.78, 600.1748, 4.578063, 2747.938, 819.2551, 6.684528, 5476.365, 781.5711, 7.011731, 5480.062, 793.2089, 6.925481, 5493.479, 594.1081, 9.245217, 5492.757, 99.71134, 100.0, 99.65363, 99.71878, 99.96392, 99.94962
104228.64460000001, 283.47890155737133, 282.84766977721574, 282.6980769396624, 31.590571280382907, 31.800906935615547, 31.77602777645948, 8924.244168662088, 8953.638358705204, 8941.233068387892, 210.62290650763453, 18.27817673402751, 23.600001879539377, 8928.665389774866, 8957.11895452524, 8946.576843023966, 0.9999964900400151, 0.9999979544456695, 0.9999949617425793, 60.0026842151724, 59.99952461537822, 60.0008967456586, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8738, 3.508787, 2739.823, 600.1165, 4.577879, 2747.986, 819.2551, 6.684528, 5476.366, 787.8433, 6.9665, 5488.823, 793.9719, 6.916533, 5494.321, 592.5375, 9.274333, 5489.491, 99.71308, 100.0, 99.6515, 99.88024, 99.9758, 99.8924
104231.0418, 283.52741296627886, 282.84401184211526, 282.63372581404593, 31.58792063591886, 31.77347386857318, 31.745110889088828, 8923.419261786767, 8956.908942081722, 8946.138432237149, 207.23408824990383, 20.497673122809147, 28.487768816772586, 8918.694982006145, 8954.753949793901, 8936.380842343024, 0.999996124978359, 0.9999978895883664, 0.9999962506713918, 59.99721190775754, 60.00290939096482, 60.00404171618203, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.2496, 3.53056, 2734.626, 606.42, 4.53312, 2746.713, 814.1887, 6.732018, 5484.176, 790.9891, 6.942598, 5490.77, 795.2689, 6.913976, 5493.851, 593.5117, 9.247598, 5492.507, 99.53215, 99.95381, 99.8057, 99.92392, 99.97173, 99.948
104233.48028, 283.33549435483303, 282.83449105599215, 282.6189730784881, 31.610714840176684, 31.749399189821265, 31.767908567767424, 8930.48828424941, 8956.503413062486, 8937.918024398034, 202.43775711209264, 20.930861390093412, 22.50028709019034, 8922.759572900917, 8949.338900417008, 8946.356901765375, 0.9999959834510943, 0.9999966834065614, 0.9999963044443921, 60.00376556818429, 60.00958624742439, 60.01096679185335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.795, 3.509501, 2739.718, 600.1553, 4.5788, 2748.099, 819.2745, 6.684528, 5476.424, 787.8627, 6.966684, 5488.659, 793.2089, 6.925299, 5493.364, 594.0883, 9.2454, 5492.75, 99.69969, 100.0, 99.65463, 99.8762, 99.96288, 99.94863
104235.94364000001, 283.547985375542, 282.8328611347106, 282.74957495943295, 31.56965607071839, 31.773491835237017, 31.7153880681889, 8919.926105049759, 8952.167275750464, 8932.013476201, 197.25295348891632, 25.03789565609577, 22.595937911390592, 8923.513900209651, 8950.159713415725, 8934.148286323401, 0.9999969941363446, 0.999996673406477, 0.9999953131299013, 60.00392061470215, 60.00632660840426, 60.002717671738615, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 787.0643, 3.486657, 2744.161, 593.735, 4.625402, 2746.227, 825.2534, 6.616053, 5460.629, 781.5711, 7.011363, 5480.056, 786.9333, 6.973512, 5487.592, 600.4304, 9.152741, 5495.654, 99.8753, 99.94631, 99.36715, 99.72071, 99.85784, 100.0
104238.36892000001, 283.50342527469854, 282.94353030220407, 282.6368730523666, 31.600814527564665, 31.751302959897618, 31.735529116516453, 8929.002221603185, 8953.468690566518, 8940.229775465055, 204.1666049197529, 21.9957301704967, 26.07350693277749, 8925.92354651177, 8955.751533622553, 8945.807946719378, 0.999997819894035, 0.9999975533618372, 0.9999968894145249, 59.99741190101846, 60.00325792516426, 60.00543155246082, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8344, 3.508252, 2739.321, 600.2137, 4.578432, 2747.934, 819.2357, 6.684528, 5476.366, 787.8627, 6.9665, 5488.653, 793.2089, 6.925299, 5493.366, 594.0883, 9.245767, 5492.756, 99.71517, 100.0, 99.65357, 99.87716, 99.96291, 99.95072
104240.77356, 283.47308153189084, 282.83851488709956, 282.64563929947434, 31.574294181147476, 31.761536242648354, 31.7359761830088, 8916.717868594462, 8943.411461165062, 8938.830586108024, 201.4423688297502, 17.64295064649832, 25.558496356309206, 8918.685182887335, 8947.206606436674, 8933.49128795787, 0.9999948403725799, 0.9999967768446824, 0.9999946495347158, 59.99704025207615, 59.994994084296174, 59.99690772244062, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 781.0316, 3.508252, 2740.181, 600.311, 4.577695, 2748.217, 819.2745, 6.684896, 5476.476, 781.5517, 7.011547, 5480.002, 793.3806, 6.92402, 5494.009, 592.9948, 9.266276, 5490.16, 99.72629, 100.0, 99.65557, 99.71867, 99.97462, 99.91847
104243.13792000001, 283.55973473205944, 282.94860437847467, 282.62966849627225, 31.598883794697993, 31.756998171342524, 31.72985636941902, 8927.835689276631, 8949.293563220182, 8939.30289787863, 202.79261151037917, 16.31679646487555, 22.058277125754785, 8922.708125026349, 8951.834805529414, 8939.156224521857, 0.9999954839714501, 0.9999984606259412, 0.9999956663158813, 60.00333050536813, 59.99629296289759, 59.9998386404366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.4665, 3.529846, 2733.967, 606.5367, 4.529804, 2746.432, 813.781, 6.74159, 5485.014, 777.3379, 7.035817, 5474.483, 795.6313, 6.905941, 5494.196, 592.5176, 9.259134, 5492.227, 99.47681, 99.94981, 99.82307, 99.60893, 99.98256, 99.93419
104245.59228000001, 283.34218417162356, 282.9190121545512, 282.7455502673453, 31.563701781441928, 31.763510330146875, 31.753927661852398, 8922.004782062322, 8950.057053362592, 8943.494455350508, 209.2425914771411, 18.085199621008996, 27.53526928806832, 8921.474636946325, 8957.503769803554, 8940.539805666724, 0.9999950528031525, 0.9999982106205464, 0.9999954201139774, 59.992940040589914, 59.99828724627761, 59.99977760056247, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.7753, 3.509322, 2739.45, 600.1359, 4.578248, 2747.991, 819.2551, 6.684528, 5476.482, 781.5517, 7.011731, 5479.891, 793.2089, 6.925481, 5493.42, 594.0883, 9.245217, 5492.756, 99.71151, 100.0, 99.65568, 99.71771, 99.96392, 99.94973
104248.00096, 283.56108018579783, 282.9225801309634, 282.6116451666406, 31.586560167001007, 31.778492082082536, 31.72736467156598, 8928.234958039142, 8955.295951421258, 8936.621826123966, 197.34301873743152, 24.75882974595379, 22.11463053436978, 8926.919275000457, 8959.428846070708, 8936.315191948668, 0.9999973091137131, 0.9999964395456887, 0.9999963285806932, 59.997784892231465, 59.998191144275275, 59.99817843151822, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 786.6897, 3.487906, 2744.281, 593.9101, 4.624297, 2746.392, 824.0887, 6.624152, 5461.69, 787.8433, 6.9665, 5488.764, 786.9333, 6.973512, 5487.587, 600.3707, 9.153657, 5495.594, 99.88613, 99.95037, 99.38651, 99.87918, 99.85869, 100.0
104250.37372, 283.4709444849463, 282.86974302523953, 282.7435740744958, 31.575759038387158, 31.77489770573433, 31.742464023505708, 8924.756364092087, 8953.09632907033, 8943.7887668591, 205.94489116438854, 22.008854201679696, 22.269415339292664, 8933.387973769724, 8949.860616071264, 8944.835809655986, 0.9999931435536568, 0.9999974942659778, 0.9999950336003207, 59.99783854812451, 59.994437226197725, 59.99297348691896, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8344, 3.508609, 2739.426, 600.1748, 4.578616, 2747.99, 819.2357, 6.684344, 5476.254, 781.5517, 7.011547, 5480.002, 793.228, 6.925299, 5493.423, 594.0883, 9.2454, 5492.642, 99.69879, 100.0, 99.65153, 99.71964, 99.96101, 99.94964
104252.78700000001, 283.3579067195339, 282.8096152479881, 282.5803077113547, 31.585231682540773, 31.80312657584439, 31.75762001908308, 8922.65094408374, 8954.716157352299, 8938.606662549995, 204.4410538890579, 18.060337074499103, 27.81815452848423, 8931.799544158075, 8955.200448282973, 8938.355982908342, 0.9999947505193958, 0.9999980326095974, 0.9999971124066885, 59.99264344034179, 59.987799731647314, 59.98773895830413, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.5386, 3.508787, 2739.125, 600.2332, 4.578063, 2747.936, 819.2551, 6.684712, 5476.313, 787.8627, 6.9665, 5488.601, 793.2089, 6.925481, 5493.371, 594.0883, 9.2454, 5492.481, 99.68784, 100.0, 99.65459, 99.87716, 99.963, 99.94682
104255.19380000001, 283.4060464417247, 282.8301836249406, 282.68111653176663, 31.600769740323756, 31.76951028956134, 31.770526339918614, 8922.579738351007, 8954.294418262063, 8946.17664059765, 204.01795134965232, 24.414096774571533, 30.010795652996876, 8933.524852523691, 8954.293049140619, 8940.99067412393, 0.9999950762789637, 0.9999979612183806, 0.9999946995387207, 59.98401530375465, 59.980857739439664, 59.97735721578849, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.4862, 3.530381, 2734.322, 606.5562, 4.52833, 2746.045, 812.9463, 6.749874, 5487.006, 793.4164, 6.923844, 5492.765, 797.2718, 6.892609, 5494.998, 591.0464, 9.281109, 5490.529, 99.49648, 99.9397, 99.84719, 99.96135, 99.99262, 99.89106
104257.59912000001, 283.4864499724152, 282.8287218025511, 282.5268993568019, 31.591623381856135, 31.780100359983287, 31.754906905019325, 8921.675376262996, 8958.238830713623, 8942.597126691086, 203.90165535366987, 19.197186402271427, 21.31271490985364, 8927.424851636477, 8953.584645396586, 8945.138216064397, 0.9999950482763208, 0.9999978176083648, 0.999995406835137, 59.97780963622088, 59.97743309419738, 59.97567607547134, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 781.0316, 3.509144, 2739.938, 600.1359, 4.578248, 2748.047, 819.2745, 6.684344, 5476.254, 787.8433, 6.9665, 5488.712, 793.1898, 6.925481, 5493.479, 594.1081, 9.245767, 5492.703, 99.71744, 100.0, 99.64948, 99.87521, 99.96797, 99.95085
104259.9694, 283.3105887166152, 282.88195534658195, 282.8009365352247, 31.595974676891007, 31.77710015708251, 31.720968882930322, 8927.94606912696, 8956.688945605049, 8938.462096808458, 200.22692108998126, 24.47399620322676, 23.269296074598515, 8920.692467774123, 8950.890860050744, 8932.065507743979, 0.9999946244732312, 0.9999971006871512, 0.9999963845257661, 59.97856090644528, 59.97993873695933, 59.97685018445147, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 784.8168, 3.495224, 2743.725, 594.8829, 4.620981, 2746.568, 823.7587, 6.634828, 5466.294, 781.5711, 7.011731, 5480.167, 786.9333, 6.973512, 5487.805, 600.3508, 9.154023, 5495.707, 99.82778, 99.95459, 99.47029, 99.71974, 99.86172, 100.0
104262.37072, 283.41530343049124, 282.74258303843203, 282.6222348725382, 31.595751158503344, 31.764805323002562, 31.767003900572387, 8924.201832012197, 8955.165515005428, 8934.837390773206, 201.6982905419577, 19.56078137190343, 25.267086604931137, 8933.201318003612, 8957.993811715589, 8942.207169671365, 0.9999955136853538, 0.9999977112469842, 0.9999955559311349, 59.97549013960021, 59.97999720819973, 59.982046797793224, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8738, 3.508787, 2740.038, 600.2916, 4.577511, 2747.939, 819.2357, 6.684896, 5476.533, 787.8821, 6.9665, 5488.881, 793.2089, 6.925664, 5493.474, 594.0883, 9.245584, 5492.811, 99.72108, 100.0, 99.65554, 99.8813, 99.96486, 99.94855
104264.80128000001, 283.3707704232627, 282.82083019823443, 282.6952876372601, 31.58229551753238, 31.739778486882333, 31.74117907631747, 8921.18679273946, 8947.821244881792, 8934.451361242693, 199.47972056446042, 21.689767722119996, 22.480156508279435, 8920.033428244875, 8955.882877824486, 8939.825817237463, 0.9999964084184219, 0.9999982626060249, 0.999997475814163, 59.98206850729113, 59.98780210361271, 59.984180897510626, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8738, 3.508965, 2740.301, 600.1943, 4.578063, 2748.159, 819.2551, 6.684528, 5476.306, 781.5323, 7.011731, 5480.225, 793.228, 6.925664, 5493.429, 594.0883, 9.245767, 5492.696, 99.73064, 100.0, 99.65248, 99.72378, 99.96693, 99.95072
104267.20812000001, 283.51704274777273, 282.9019275547027, 282.76136659800017, 31.565773808304442, 31.759396545206165, 31.745268241031717, 8920.027360438318, 8951.541880910505, 8943.402835871382, 203.3353889510181, 24.80474934822496, 22.392209288280128, 8922.516204989926, 8953.809024533277, 8941.671568936794, 0.999997335974759, 0.9999981653724551, 0.999995655513708, 59.991023626319105, 59.989246108831445, 59.99128500950517, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.6045, 3.529668, 2733.474, 606.4979, 4.527778, 2746.102, 812.9851, 6.750058, 5487.399, 775.299, 7.053284, 5468.627, 799.3128, 6.875442, 5495.621, 588.8992, 9.308943, 5487.299, 99.47854, 99.94979, 99.85434, 99.51071, 100.0, 99.85251
104269.62520000001, 283.4317063114837, 282.9675975083084, 282.79768216425606, 31.57256775512934, 31.76738375191806, 31.742904739482462, 8915.869140145043, 8956.362870939347, 8939.147866373414, 210.13599068678013, 16.048297659189302, 25.63371982833678, 8926.352106818684, 8950.004296989979, 8939.95315466788, 0.9999970229024718, 0.9999955295844754, 0.9999952140116031, 59.994867421494504, 59.992903788465924, 59.9946053331192, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.9133, 3.508965, 2739.866, 600.1943, 4.578432, 2747.932, 819.2551, 6.684712, 5476.476, 781.5711, 7.011547, 5480.114, 793.2089, 6.925481, 5493.48, 594.0684, 9.245584, 5492.69, 99.71482, 100.0, 99.65557, 99.7238, 99.96499, 99.94962
104271.97456, 283.5155299741828, 282.99200023761506, 282.68066472880196, 31.589675006625676, 31.7759565626221, 31.713337459941506, 8926.87046648382, 8959.076111826691, 8942.123295881644, 201.2699539615678, 24.676008451730468, 27.204684093476317, 8927.124632830542, 8956.650665899808, 8933.98388753371, 0.999996741311404, 0.9999976485008963, 0.9999966645396481, 59.99688903270541, 59.99557148120631, 59.99262343888658, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 782.9438, 3.500756, 2741.729, 597.5289, 4.60293, 2747.588, 823.6034, 6.632803, 5464.722, 787.3578, 6.970362, 5488.885, 786.9714, 6.973147, 5487.697, 600.2713, 9.155305, 5495.685, 99.75796, 99.99587, 99.44168, 99.87308, 99.85975, 100.0
104274.2942, 283.40876989477846, 282.8404795932062, 282.648434456593, 31.595508184101018, 31.78401758302245, 31.76029501076671, 8919.02179401408, 8952.931831727756, 8941.295659229812, 202.27031745181284, 19.443568420934298, 27.53474288612597, 8932.575235000804, 8947.323118273767, 8943.480226788677, 0.9999960269130339, 0.9999969688472915, 0.9999955052269117, 59.9932546080865, 59.99439367198695, 59.99373118536643, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 781.623, 3.507895, 2740.091, 600.1748, 4.5788, 2748.045, 819.2551, 6.684712, 5476.366, 781.5517, 7.011547, 5480.003, 793.2089, 6.925664, 5493.313, 594.0883, 9.2454, 5492.575, 99.72211, 100.0, 99.65557, 99.71975, 99.9639, 99.94852
104276.67696000001, 283.4031922291846, 282.85885075057666, 282.7124553615111, 31.601281847373603, 31.796084930764373, 31.772940773196375, 8926.086403274488, 8955.300984773823, 8939.697025758573, 210.1623207010507, 17.668631296523472, 23.412536578045092, 8914.427254180286, 8959.784392989752, 8941.02052756766, 0.9999963667897654, 0.9999974545214139, 0.9999970167124229, 59.99902655674179, 59.997169554489595, 59.996008784774695, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8147, 3.508787, 2740.033, 600.2526, 4.578248, 2748.155, 819.2551, 6.684344, 5476.535, 787.8627, 6.966684, 5488.542, 793.247, 6.925116, 5493.639, 594.0684, 9.245584, 5492.635, 99.72089, 100.0, 99.65664, 99.88131, 99.96095, 99.95062
104279.10348, 283.27048043990317, 282.90269028566684, 282.689964194293, 31.58663185030119, 31.803745019676413, 31.75008347549128, 8925.227131968079, 8952.829288703851, 8942.026646770997, 204.89187227908133, 20.54054568044603, 28.21795551475725, 8925.768610337942, 8958.957513804766, 8948.025864687132, 0.9999955295456584, 0.9999972884277666, 0.9999959281078159, 59.99708902628184, 59.99920909359688, 60.00223869640776, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.5453, 3.529132, 2733.885, 606.5757, 4.52741, 2746.321, 812.9851, 6.749321, 5487.343, 794.2126, 6.917409, 5494.14, 799.5226, 6.87325, 5495.674, 587.8058, 9.328537, 5483.392, 99.49714, 99.94363, 99.85332, 99.97699, 100.0, 99.78142
104281.48160000001, 283.54046977788124, 282.96638552658897, 282.63983096487226, 31.59940504294153, 31.772833632468085, 31.75272507405836, 8918.402890954967, 8951.6599735626, 8940.46065997644, 206.45298081196142, 19.506986495357523, 26.2857412106041, 8927.202834437765, 8947.490130454624, 8945.271443399004, 0.9999949007869048, 0.9999974107556496, 0.9999960731691756, 59.99710016062874, 60.000543438610705, 60.0041524830265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 780.8541, 3.508965, 2739.928, 600.1943, 4.578432, 2748.157, 819.2551, 6.684528, 5476.422, 787.8821, 6.966317, 5488.765, 793.228, 6.925299, 5493.536, 594.0883, 9.245584, 5492.636, 99.71307, 100.0, 99.65459, 99.87716, 99.966, 99.95062
104283.82948000001, 283.62108819515936, 282.8888080984205, 282.6660698091155, 31.540056123689634, 31.73834858109595, 31.709670735817816, 8904.328260881388, 8951.621854332, 8926.39112556645, 201.81166085693167, 18.758092059777937, 26.649652216589402, 8917.848841043078, 8950.36721620695, 8924.4988398024, 0.9999952121107721, 0.9999972266395469, 0.9999965638537781, 59.995714170076745, 60.00132178898089, 60.00052297081203, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 774.4468, 3.529311, 2733.345, 600.1943, 4.578616, 2748.046, 819.7792, 6.672011, 5473.123, 785.8238, 6.986174, 5484.894, 789.5084, 6.954154, 5489.42, 598.2832, 9.184238, 5495.486, 99.48984, 100.0, 99.59456, 99.81909, 99.89968, 100.0
104286.25528000001, 283.4093597473685, 282.97079714746013, 282.87550203596567, 31.571322563002813, 31.7740186746467, 31.72552486001294, 8925.914624248813, 8956.728903365813, 8935.42886622949, 204.4114419900202, 15.833675916300308, 26.267206731979286, 8923.308082161933, 8950.274243853155, 8944.827645593055, 0.9999943947852161, 0.9999970773053083, 0.9999961072704643, 60.00521741291392, 60.00768908912416, 60.01101060293394, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 600], 5500.0, [], 770.1687, 3.542517, 2729.941, 597.2176, 4.598325, 2747.817, 823.5452, 6.637221, 5474.355, 787.3967, 6.967788, 5488.6, 793.1707, 6.925664, 5493.421, 594.0684, 9.245584, 5492.75, 99.3536, 100.0, 99.52726, 99.88022, 99.96392, 99.95171
