TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
104606.43376000001, 283.71860942213146, 283.1904742594703, 282.9774484713999, 31.59197450850249, 31.75120882582864, 31.775207668131554, 8932.323672379476, 8968.346376267451, 8951.992543078204, 199.54510337855572, 16.55135866161345, 22.441068247973817, 8940.278995186121, 8965.290386888555, 8967.02488376429, 0.9999960453975623, 0.9999974765549985, 0.9999966372732629, 60.02837264923692, 60.02125865102548, 60.017765021899315, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.486657, 2744.171, 600.1359, 4.578063, 2748.155, 819.2357, 6.684528, 5476.475, 787.8239, 6.966684, 5488.769, 793.0753, 6.926577, 5493.2, 820.7342, 6.668717, 5473.617, 99.87148, 100.0, 99.65554, 99.87831, 99.96385, 99.59413
104608.93000000001, 283.64921090567503, 283.2378883903605, 283.0710728299552, 31.58840787418437, 31.768875996168884, 31.74177494010993, 8927.221977119045, 8959.294987707352, 8955.848664500892, 201.5498289626471, 8.521843300689852, 17.50456540956111, 8934.308095697494, 8963.501787522278, 8955.403152061659, 0.9999971724229785, 0.9999991840211017, 0.9999973107902306, 60.01687768465902, 60.017175105042185, 60.01242629146234, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 793.3533, 3.462564, 2746.953, 606.4784, 4.528146, 2746.153, 812.9075, 6.75061, 5487.285, 794.0961, 6.922006, 5493.284, 797.9585, 6.886947, 5495.455, 816.3802, 6.707905, 5478.526, 99.97863, 99.94167, 99.85024, 99.96767, 100.0, 99.71777
104611.35784000001, 283.71813234694133, 283.22297559740804, 283.0525672670835, 31.59129330736364, 31.76659160762674, 31.736763865658062, 8930.390552714269, 8969.502003642385, 8955.495550767231, 201.63556392507735, 20.760775480694065, 22.12243360974753, 8925.891378250446, 8960.792418980944, 8949.467946806673, 0.9999972909526695, 0.999998517561249, 0.9999972523677922, 60.00872490385822, 60.00702282052317, 60.01101826920347, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0446, 3.486657, 2744.06, 600.2332, 4.578984, 2748.102, 819.2551, 6.684528, 5476.481, 787.8433, 6.966684, 5488.658, 798.6261, 6.876903, 5495.721, 820.6944, 6.669267, 5473.328, 99.87549, 100.0, 99.65459, 99.87821, 100.0, 99.59734
104613.73484, 283.72225870315174, 283.12672666313694, 283.0727758683899, 31.55406053000025, 31.730724888300422, 31.6868999892767, 8918.162383413683, 8952.262697812223, 8931.007584512356, 192.6144698872331, 22.546847869163287, 24.129154589757945, 8921.758510052065, 8953.482650229613, 8931.594382568495, 0.9999963154367851, 0.9999985286489733, 0.9999958574335777, 60.00440032692349, 60.00864845936536, 60.00672225016599, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 783.5353, 3.500399, 2741.297, 595.5638, 4.616376, 2746.793, 824.8846, 6.619366, 5461.807, 781.5711, 7.011915, 5480.054, 805.6074, 6.819923, 5494.271, 826.9769, 6.596751, 5456.276, 99.76688, 99.96715, 99.38864, 99.72067, 99.98235, 99.28173
104616.13176, 283.77588528772367, 283.26638406503173, 283.1104163651731, 31.57734409010349, 31.771871910421492, 31.736330107356004, 8935.334481661655, 8964.264977704664, 8952.7891630383, 202.5771500615374, 15.694132117758954, 25.966482121846184, 8932.380865617224, 8965.826890540413, 8953.866992870337, 0.9999967204236992, 0.9999977852212684, 0.9999950788409938, 60.00712750922835, 60.007149462637585, 60.003816257025704, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0446, 3.486657, 2744.008, 600.1553, 4.5788, 2748.216, 819.2163, 6.684896, 5476.537, 787.8045, 6.966868, 5488.88, 799.3891, 6.874894, 5495.773, 820.6944, 6.669084, 5473.045, 99.86556, 100.0, 99.65668, 99.87927, 100.0, 99.59946
104618.5078, 283.70511386445435, 283.2625753872019, 283.01824848528315, 31.573337299578515, 31.7411255861893, 31.736090857408676, 8928.812458707895, 8955.611285528837, 8949.356392439682, 202.12194080244717, 14.904941060194233, 21.509107527010883, 8929.193454795182, 8956.553267258596, 8954.085333666257, 0.9999973670296204, 0.9999987537078385, 0.9999949195211801, 60.01047767542817, 60.00723781837883, 60.00711358132867, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.6964, 3.509501, 2739.77, 593.8517, 4.624113, 2746.455, 819.2357, 6.684712, 5476.366, 781.5129, 7.011915, 5480.117, 799.37, 6.874712, 5495.775, 820.7143, 6.668717, 5472.987, 99.71133, 99.95461, 99.65362, 99.72183, 100.0, 99.5962
104620.88204000001, 283.6355758719409, 283.2008445153333, 283.13643415995745, 31.58821416288309, 31.757951743183124, 31.742028610842066, 8926.14433411684, 8953.3936723201, 8948.54690650487, 197.6324829706, 18.04088799489682, 27.408381457240694, 8931.997049626827, 8959.67546958269, 8950.26718283212, 0.9999964818551965, 0.9999981281768394, 0.9999979036602661, 60.00628820657907, 60.00823195248388, 60.00911179556323, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 774.3088, 3.529846, 2733.699, 587.5676, 4.66611, 2741.709, 812.8687, 6.75061, 5487.285, 775.2407, 7.053652, 5468.344, 793.0753, 6.92676, 5493.53, 814.5313, 6.729147, 5483.766, 99.49038, 99.78188, 99.85225, 99.50759, 99.9659, 99.79752
104623.24288, 283.82740366534574, 283.26567402608356, 282.99688216874443, 31.587403656141223, 31.751405865039, 31.706434912793753, 8927.948738709818, 8959.966344153487, 8947.205647407396, 196.91306749039586, 17.103923406703416, 24.263074342456946, 8921.707249276054, 8959.208648977625, 8938.637102896939, 0.9999964105058972, 0.9999982370159369, 0.9999967775323904, 60.003755698547344, 60.00302661382642, 59.998494697245924, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.8147, 3.509144, 2739.713, 593.8712, 4.624481, 2746.504, 819.1969, 6.684712, 5476.31, 781.5323, 7.012099, 5480.054, 796.2799, 6.903932, 5494.613, 820.6944, 6.668717, 5473.218, 99.71133, 99.95247, 99.65566, 99.72068, 99.9941, 99.59628
104625.64784, 283.74632328020857, 283.1754719796688, 283.10685591000924, 31.52963859516126, 31.71260793533722, 31.66244857650629, 8915.202634011443, 8951.357934013056, 8929.35175810014, 193.5391484669617, 20.081080906628813, 27.125462887663787, 8914.288254899675, 8947.49543290919, 8932.647187946794, 0.9999969750094816, 0.9999975125808226, 0.9999973947560474, 60.003324875772655, 60.00311668112428, 60.00289724224154, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 773.8159, 3.531809, 2732.606, 595.272, 4.610666, 2747.477, 822.4387, 6.650106, 5466.122, 785.4937, 6.979371, 5488.195, 787.6009, 6.972782, 5487.698, 826.7582, 6.598949, 5455.867, 99.45059, 99.9875, 99.49365, 99.85233, 99.86182, 99.28054
104628.01492, 283.8594011987189, 283.2970641277924, 283.2276500022006, 31.554841207652668, 31.727341296442532, 31.70144190017253, 8927.562184749773, 8956.646297532547, 8946.395913109927, 200.93933853538556, 20.768782583348184, 22.167812930943228, 8926.696970708244, 8960.3416375397, 8949.062090012207, 0.999995917515704, 0.9999971612976962, 0.999997317476459, 60.001470341928496, 60.005479943624856, 60.00338991715859, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 772.8893, 3.534665, 2733.145, 594.5522, 4.623192, 2746.395, 819.2357, 6.685264, 5476.422, 781.5129, 7.012099, 5480.112, 793.0563, 6.926942, 5493.577, 820.7143, 6.668717, 5473.28, 99.44539, 99.95244, 99.65453, 99.7197, 99.96579, 99.59422
104630.38420000001, 283.88029876157907, 283.34575166602133, 283.26262013130776, 31.57443206745254, 31.732501539547226, 31.727084802998295, 8923.498251027153, 8957.377761956646, 8950.918999663792, 193.15752895227024, 17.07591344233606, 20.305728637561288, 8931.210666684903, 8958.133164807361, 8950.483464446568, 0.9999974068685498, 0.9999983694434087, 0.9999969001853988, 60.00957877919929, 60.00959245935724, 60.00917640551666, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 774.4073, 3.530025, 2733.919, 600.1553, 4.578616, 2748.154, 819.1775, 6.684896, 5476.42, 787.785, 6.967052, 5488.54, 793.0753, 6.92676, 5493.417, 820.6944, 6.669816, 5473.218, 99.48464, 100.0, 99.65455, 99.87925, 99.96385, 99.60354
104632.79740000001, 283.8664544052625, 283.20030827667136, 283.10172908717107, 31.61929917971735, 31.79492613141357, 31.76453199068246, 8936.788289888978, 8970.269507811918, 8959.11814768851, 198.74179562388463, 13.529948263790175, 22.785514698135103, 8937.814542542752, 8964.033754254217, 8955.079707117322, 0.9999976600888622, 0.999998908881657, 0.9999977077394605, 60.00626673487384, 60.00817304931585, 60.00359655221741, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7556, 3.508965, 2739.88, 606.3811, 4.527778, 2745.986, 812.8881, 6.751162, 5487.394, 794.1349, 6.917961, 5494.026, 799.3891, 6.875077, 5496.045, 814.3523, 6.735557, 5485.414, 99.71552, 99.94568, 99.85739, 99.97493, 100.0, 99.81822
104635.21528, 283.84063446172917, 283.37637982329113, 283.2262179095043, 31.560923754169117, 31.737340036374462, 31.724866282066287, 8932.054649817672, 8960.504410044985, 8950.415984543331, 197.88804444288857, 21.42257992385248, 22.020135318016855, 8936.004821320425, 8962.245423704791, 8950.510602294617, 0.9999969068559863, 0.9999976512076162, 0.9999969943164043, 60.01062627575114, 60.01291703678717, 60.01193822531085, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 774.4271, 3.529311, 2733.896, 600.058, 4.5788, 2747.932, 819.1775, 6.684712, 5476.479, 787.8045, 6.967052, 5488.54, 793.0563, 6.92676, 5493.633, 820.6944, 6.6689, 5473.278, 99.49003, 100.0, 99.65453, 99.8751, 99.96487, 99.59942
104637.61604000001, 283.9690059485656, 283.3985568613528, 283.2056568784991, 31.517293466026086, 31.708737380907653, 31.659114860525484, 8923.182565472078, 8953.817513354015, 8935.064682631904, 192.27176865879403, 23.187557340541844, 27.3847440579475, 8920.611422256361, 8950.962680468276, 8933.361349434457, 0.9999959988119237, 0.9999963599166523, 0.999996539318387, 60.00955002347513, 60.00881347104338, 60.01058646497938, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7753, 3.508965, 2739.765, 600.1165, 4.5788, 2747.766, 819.5657, 6.674404, 5473.233, 785.882, 6.985622, 5484.953, 789.6991, 6.952693, 5489.587, 824.0146, 6.634108, 5465.096, 99.71534, 100.0, 99.59656, 99.80983, 99.9055, 99.44848
104640.10112, 283.9389972181267, 283.46476902109737, 283.2738941077112, 31.558180570110963, 31.737553557049882, 31.729476322413024, 8934.880159123426, 8960.81735871966, 8950.932294311322, 201.9057441544128, 14.706066368177744, 22.802160850950713, 8929.820010620993, 8965.558854743282, 8954.361449695947, 0.9999961845014962, 0.9999983604854554, 0.9999957710005057, 60.007702408867566, 60.00839402266764, 60.00623798664899, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 783.6733, 3.500577, 2741.249, 598.4044, 4.591694, 2747.874, 819.9734, 6.683055, 5475.919, 787.7656, 6.967052, 5488.539, 793.0753, 6.926942, 5493.583, 820.6547, 6.668534, 5473.213, 99.79312, 100.0, 99.64848, 99.87722, 99.96686, 99.5962
104642.48212000002, 284.01247134160053, 283.39382106772626, 283.2555221935115, 31.548594367004902, 31.73459787445465, 31.726634511370403, 8931.58761206547, 8966.140096675266, 8948.379360162666, 199.72718382888388, 20.022994874226697, 30.017660098414126, 8935.965825522784, 8957.430837439162, 8954.183315297108, 0.9999965559846298, 0.999997944469926, 0.9999961583521757, 60.00914187650179, 60.006378814952136, 60.00975628653508, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.487014, 2744.343, 593.8517, 4.624481, 2746.282, 819.2551, 6.684896, 5476.31, 781.5129, 7.011731, 5480.001, 793.0944, 6.926577, 5493.521, 820.6944, 6.668534, 5473.219, 99.88158, 99.94832, 99.65457, 99.72079, 99.9648, 99.59623
104644.84444000002, 284.04001107912484, 283.3363202405079, 283.209609267093, 31.58264190706265, 31.754384394229906, 31.725319205587855, 8933.223316322597, 8966.694513035094, 8953.080683357393, 199.23644641781766, 10.603073580051614, 16.636103564318546, 8941.615772902289, 8961.004094615737, 8956.809023767082, 0.9999979349694335, 0.9999995580643961, 0.9999976317477077, 60.0063346205176, 60.00572448677082, 60.01017605089668, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 793.3336, 3.462742, 2747.063, 587.5482, 4.665373, 2741.709, 812.8492, 6.75061, 5487.34, 775.2601, 7.053468, 5468.345, 799.37, 6.875259, 5495.993, 814.4517, 6.734824, 5485.245, 99.97673, 99.78188, 99.85533, 99.5076, 100.0, 99.81514
104647.27488000001, 284.0403425683751, 283.39868588058766, 283.16890987415553, 31.556393636964774, 31.753910908913973, 31.719179944474067, 8931.466806587152, 8959.348217065857, 8947.866886616788, 195.23628102923522, 12.93928937536839, 23.689533442042375, 8923.828780117814, 8965.383344305937, 8949.78418592718, 0.9999968195541373, 0.9999979153078188, 0.9999969203280608, 60.007384264804585, 60.007174424731375, 60.010887573513095, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0446, 3.486835, 2744.171, 593.8907, 4.624297, 2746.283, 819.2745, 6.68416, 5476.367, 781.5323, 7.011915, 5479.996, 793.0563, 6.926942, 5493.633, 820.6746, 6.668534, 5473.276, 99.87148, 99.95037, 99.65362, 99.71962, 99.96778, 99.59523
104649.67372, 283.94250229953525, 283.39433250898236, 283.2123476407785, 31.511894410006573, 31.71416907750456, 31.664128199692, 8920.350493375481, 8953.262657822812, 8933.880585103821, 190.9195936441365, 22.35516008411105, 26.568954556891185, 8920.653710841147, 8951.203886402216, 8929.915754812026, 0.999996627666028, 0.9999978608305947, 0.999996621534759, 60.00128132837893, 60.00225285867187, 60.00401332312146, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0643, 3.487014, 2744.563, 593.8517, 4.624297, 2746.283, 819.2357, 6.683239, 5475.639, 782.4255, 7.005663, 5483.014, 791.1107, 6.946849, 5490.974, 824.0543, 6.63191, 5465.782, 99.86975, 99.95252, 99.64854, 99.76629, 99.92469, 99.44428
104652.0482, 283.96607991597637, 283.4277278473107, 283.24655179570414, 31.525724079913175, 31.725685493580052, 31.714103644989414, 8923.772312535706, 8966.34320985769, 8949.463783971873, 197.2075553764098, 17.376341093487554, 24.797188634226586, 8932.109020143911, 8965.701988340334, 8950.08958942031, 0.9999981149030166, 0.9999979070195546, 0.9999967369648274, 60.004303545160894, 60.003937584188584, 60.00585642669338, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 781.5441, 3.505574, 2741.283, 598.2682, 4.592983, 2747.647, 821.8757, 6.661887, 5472.671, 783.144, 7.003273, 5480.854, 792.9037, 6.927125, 5493.36, 820.7739, 6.668717, 5473.275, 99.76638, 99.99593, 99.56806, 99.73523, 99.9668, 99.59732
104654.38112, 284.0414062322723, 283.39863197114926, 283.2623139926001, 31.544813984378237, 31.732606576530056, 31.705554632167342, 8935.998967588377, 8960.471221483635, 8953.929882420949, 195.73051719766408, 15.06858849927221, 25.817828128832616, 8930.310723222387, 8965.249148315825, 8948.666246444785, 0.999995129983032, 0.9999982156294138, 0.9999961352480362, 59.99762148766995, 59.99734135708603, 59.998097255596356, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 782.8847, 3.503968, 2740.471, 599.5133, 4.579721, 2747.934, 819.2163, 6.684896, 5476.422, 787.8045, 6.967052, 5488.71, 793.0753, 6.92676, 5493.417, 820.6149, 6.669084, 5473.163, 99.73683, 100.0, 99.65459, 99.88031, 99.96385, 99.59528
104656.7498, 284.1161202663922, 283.47384242329366, 283.26417556535796, 31.5767200937, 31.765690224126004, 31.736935654506006, 8942.17362284913, 8967.720847520577, 8953.721946963225, 196.4978603456875, 17.57891405297778, 22.86611770895729, 8942.623886235704, 8969.885476222884, 8951.54991644273, 0.9999981382496941, 0.9999987662033093, 0.9999966530872146, 59.997805709304416, 60.000425969638016, 59.99596828502272, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 774.4468, 3.529846, 2733.699, 606.4979, 4.527962, 2746.32, 812.9463, 6.750058, 5487.452, 794.1544, 6.918144, 5494.143, 799.3128, 6.875077, 5495.831, 814.2728, 6.737388, 5485.3, 99.48655, 99.93953, 99.8553, 99.97491, 100.0, 99.82336
104659.12908000001, 284.1172156687797, 283.4875297427619, 283.32002675467936, 31.565753103437572, 31.72329637989942, 31.700073005038654, 8933.2006275884, 8963.240078811341, 8956.549872296433, 199.566224400186, 16.676784198285077, 26.7163506079238, 8936.96358677028, 8962.7848674671, 8952.570136995651, 0.9999976793498265, 0.999997881520389, 0.9999960536958753, 60.00108454542903, 60.00041839766785, 60.00177772340261, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7556, 3.509144, 2739.775, 600.1943, 4.578984, 2747.938, 819.2163, 6.684712, 5476.255, 787.8239, 6.967052, 5488.541, 793.0753, 6.926394, 5493.468, 820.6746, 6.669267, 5473.387, 99.71152, 100.0, 99.65563, 99.87511, 99.96478, 99.60044
104661.49772000001, 284.06840886683915, 283.4044930986921, 283.358537873072, 31.53454793955025, 31.71392586859016, 31.697085084870526, 8929.407132402943, 8950.349929663444, 8951.471400261114, 197.8828355140863, 12.958373960122572, 22.74362855004071, 8922.327952541953, 8955.724512924618, 8930.773908421324, 0.9999948817896682, 0.9999977577656965, 0.9999950435117554, 60.00389870985671, 60.001587314149745, 60.00304629780238, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7161, 3.508965, 2739.776, 600.2137, 4.578984, 2747.99, 819.1969, 6.68508, 5476.311, 787.8239, 6.966684, 5488.716, 793.0753, 6.92676, 5493.359, 820.7143, 6.6689, 5472.131, 99.71153, 100.0, 99.65559, 99.87831, 99.96478, 99.57651
104663.88532000002, 283.9372511099972, 283.32511489018947, 283.0685424092382, 31.555165784232884, 31.724717452660073, 31.72115290517679, 8932.593986929509, 8961.258799313222, 8950.466099150606, 200.49846710227712, 15.792445981849596, 25.736915383218502, 8938.726824298985, 8961.710874958642, 8948.501049327138, 0.9999955247000558, 0.9999984218007065, 0.9999965553454293, 60.002583467016464, 60.00608770821903, 60.00180657124693, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 786.9263, 3.486657, 2744.39, 593.8517, 4.624665, 2746.229, 825.5251, 6.616053, 5461.918, 782.4061, 7.006031, 5483.13, 788.8217, 6.954701, 5490.798, 823.7363, 6.637953, 5466.924, 99.86382, 99.95243, 99.37122, 99.76425, 99.91619, 99.47145
104666.29160000001, 284.0874916892068, 283.36289472263445, 283.25974477787554, 31.557925676540556, 31.727935813896593, 31.71008312035803, 8935.256205334983, 8957.593451350662, 8948.401599245522, 198.12859585350998, 13.552620979869062, 25.28412026083174, 8931.1682828172, 8954.447597189082, 8945.583185779635, 0.9999970018042955, 0.9999980641351397, 0.9999962422813294, 59.99724616382266, 60.00336687723466, 60.00131988740325, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 781.8201, 3.505039, 2741.111, 598.0347, 4.597957, 2747.584, 819.2357, 6.684712, 5476.479, 782.7557, 7.007502, 5480.456, 793.0563, 6.926577, 5493.251, 820.6746, 6.669267, 5473.099, 99.76011, 99.996, 99.65353, 99.73524, 99.96388, 99.59411
104668.66816000002, 284.0437441636063, 283.3067145877186, 283.20279013988824, 31.565193613705766, 31.735046644442487, 31.72697453441464, 8931.14452605772, 8962.63107553902, 8952.198537409458, 198.41545484393646, 13.292318389419961, 20.460312049124468, 8929.144049926583, 8962.179923870654, 8949.884149792373, 0.9999966917931428, 0.9999991498711419, 0.9999979702060388, 60.00089628809945, 60.0003521994013, 60.000002331379484, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 791.1452, 3.471309, 2746.649, 588.8322, 4.660768, 2741.935, 813.4122, 6.745088, 5487.341, 775.2601, 7.053652, 5468.456, 799.4081, 6.875259, 5495.776, 814.2927, 6.736289, 5485.36, 99.96348, 99.80658, 99.84719, 99.50963, 100.0, 99.82028
104671.07012, 283.93974688558524, 283.43019722107476, 283.2833500325066, 31.53671747862952, 31.738164968424307, 31.689340332018606, 8936.901534761604, 8957.272931825715, 8943.99139429097, 193.50087649986813, 13.949827369433478, 23.40906049507612, 8930.419711405317, 8962.544567455014, 8950.989322533336, 0.999996196187041, 0.9999981973425509, 0.9999971142245683, 59.999675180235045, 59.99957785380622, 60.001570230702974, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.486835, 2744.281, 593.8517, 4.624665, 2746.343, 819.2551, 6.684528, 5476.365, 781.5323, 7.011915, 5480.054, 793.0944, 6.926577, 5493.419, 820.6746, 6.6689, 5473.104, 99.87567, 99.95055, 99.65353, 99.72068, 99.96281, 99.59518
104673.43676000001, 284.07035036223954, 283.4120697423361, 283.33830875815295, 31.540285975452992, 31.751713212791604, 31.676189737512136, 8929.851637598395, 8957.33976954975, 8947.18577026165, 196.77934775993083, 13.104639484188738, 23.311035034705128, 8932.636473673912, 8957.133423718355, 8950.483119389446, 0.9999955648992741, 0.9999984319331419, 0.9999957467926932, 60.006919599705604, 60.00641164204809, 60.00632216648047, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.486835, 2744.338, 593.9101, 4.624665, 2746.397, 819.2163, 6.684528, 5476.305, 781.5323, 7.011915, 5480.171, 793.0944, 6.926577, 5493.47, 820.6547, 6.669084, 5473.272, 99.87758, 99.9526, 99.65246, 99.72068, 99.96281, 99.59518
104675.86000000002, 283.9422582571497, 283.39497216259815, 283.275643900775, 31.544837849041986, 31.74827128307268, 31.717530480792107, 8934.885429840224, 8955.554710488013, 8954.981007792248, 198.80894444548906, 13.914447003397527, 26.294142837443815, 8934.788602649234, 8959.476676073302, 8947.065192721211, 0.9999970021760013, 0.9999974577781774, 0.9999970831312595, 60.01420970064902, 60.00922733070261, 60.01205654787986, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.657, 3.509679, 2739.35, 600.1553, 4.5788, 2747.929, 825.5057, 6.614764, 5460.406, 787.8045, 6.967052, 5488.826, 786.8951, 6.973877, 5488.836, 825.4659, 6.61488, 5462.637, 99.73173, 100.0, 99.36315, 99.88031, 99.86918, 99.40374
104678.24352, 284.0549315397993, 283.43271664049854, 283.460375786927, 31.53305128338011, 31.69359132523518, 31.70041387705976, 8928.716843011112, 8964.418020004716, 8948.916630438494, 200.41439708951316, 14.280564295162549, 23.77971813176282, 8930.938519641366, 8955.942609001017, 8948.505442778382, 0.9999967792156068, 0.9999980428501933, 0.9999967423065088, 60.014428844836004, 60.012086079163254, 60.01222689347955, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.486835, 2744.285, 594.0074, 4.62356, 2746.846, 819.1969, 6.68508, 5476.479, 784.1149, 6.990954, 5485.462, 793.0753, 6.926577, 5493.524, 820.6746, 6.66945, 5473.159, 99.86994, 99.9648, 99.65561, 99.81909, 99.96175, 99.59521
104680.67228000001, 283.9086269684351, 283.35711492326556, 283.33034723241667, 31.586149368311514, 31.75871174232448, 31.754087996880735, 8941.15402705215, 8968.202226188825, 8957.762151141778, 195.67676413835716, 15.013745689958455, 23.185991652852863, 8942.521532457009, 8966.72485539844, 8960.792366897456, 0.9999969719368578, 0.9999987834865487, 0.999995447219449, 60.01420723817806, 60.01547991040785, 60.015708643369216, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 778.5081, 3.516283, 2736.391, 603.3849, 4.549697, 2747.103, 815.101, 6.732939, 5485.621, 793.9213, 6.918328, 5494.36, 799.4081, 6.874894, 5495.775, 814.3324, 6.735923, 5485.014, 99.60364, 99.98433, 99.8047, 99.97588, 100.0, 99.81824
104683.04212000001, 283.9539383016123, 283.44969687668544, 283.3909860147942, 31.521518719784034, 31.727537117167543, 31.69931739608449, 8933.569037285082, 8965.002759451329, 8944.153052874048, 193.96180431543326, 19.20903055965232, 25.910298126553243, 8940.649493633653, 8961.612212998998, 8954.495846575108, 0.9999976397948861, 0.9999982969793595, 0.9999970575382365, 60.01312470481667, 60.01249416955074, 60.01958112694035, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.2232, 3.509679, 2739.775, 600.1943, 4.579169, 2748.157, 819.2163, 6.684712, 5476.426, 787.8045, 6.966868, 5488.71, 793.0944, 6.926577, 5493.525, 820.6746, 6.66945, 5473.332, 99.71152, 100.0, 99.65466, 99.8782, 99.96489, 99.59835
104685.44348, 284.10459915273304, 283.43893257292194, 283.24097144071413, 31.544100657842556, 31.756560212954877, 31.71542949396372, 8918.63953351009, 8960.762694758669, 8950.444547154813, 193.84764442918913, 21.125902211105313, 27.161471557019922, 8934.708537828838, 8954.899998651867, 8952.420577302739, 0.9999957097606359, 0.9999974973637966, 0.9999965065243784, 60.01605876346281, 60.012854006218646, 60.01629196219784, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7753, 3.508787, 2739.823, 600.1359, 4.578616, 2748.102, 819.1775, 6.683976, 5476.426, 787.8045, 6.966868, 5488.827, 793.0753, 6.926577, 5493.411, 820.6944, 6.668717, 5473.39, 99.70524, 100.0, 99.65466, 99.87829, 99.96584, 99.5963
104687.84924000001, 284.2541090333609, 283.3869668985592, 283.262922936606, 31.51021170851621, 31.72047304068001, 31.691456674681216, 8923.08370750764, 8954.08069432993, 8956.458972749235, 198.88044195773682, 20.25341270386525, 23.3785903345954, 8929.181574682714, 8958.97268486216, 8948.47509229985, 0.9999967548134452, 0.9999988855594181, 0.9999961813732926, 60.016353246039124, 60.015714290132095, 60.015147614606974, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.487192, 2744.941, 593.8323, 4.624665, 2746.341, 825.5251, 6.614212, 5460.406, 781.474, 7.012099, 5479.947, 786.7807, 6.974791, 5487.691, 827.0167, 6.59785, 5457.078, 99.89952, 99.95046, 99.36315, 99.71672, 99.85962, 99.30259
104690.23476, 284.0270112785644, 283.4998319110675, 283.41280687263634, 31.526903366096676, 31.716607322105304, 31.71753782389603, 8929.87180234581, 8955.379637827293, 8945.683150958861, 202.10783825339036, 15.363017810539532, 25.250886400671334, 8935.236482261864, 8951.184688907057, 8946.530525748592, 0.9999955530745628, 0.9999981994192142, 0.9999977264899086, 60.0172085001156, 60.01989485344366, 60.01782759888065, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7358, 3.508965, 2739.66, 600.1553, 4.578984, 2747.992, 819.2357, 6.685264, 5476.315, 787.2025, 6.973671, 5486.664, 793.0944, 6.926577, 5493.475, 820.6746, 6.669084, 5473.331, 99.70925, 100.0, 99.65657, 99.8534, 99.96778, 99.59835
104692.67756000001, 284.06285775039356, 283.56653821296635, 283.35291984027066, 31.54397430234356, 31.70900121276615, 31.723785526846907, 8935.014372411217, 8966.095776683, 8952.923583108537, 201.2372570798741, 16.61486982081624, 19.182892865424037, 8940.402386908958, 8961.441423047969, 8955.651676796191, 0.999997686235546, 0.9999986980077682, 0.99999647754839, 60.02355187795543, 60.02064516584375, 60.01635730388134, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.486479, 2744.37, 593.2875, 4.631665, 2745.04, 817.4304, 6.708273, 5481.503, 777.8816, 7.038759, 5471.415, 798.2828, 6.878547, 5495.938, 814.7499, 6.734091, 5485.36, 99.87723, 99.91542, 99.74705, 99.56347, 100.0, 99.8109
104695.0724, 284.2331461476978, 283.4907034303365, 283.23937618200387, 31.519471284168937, 31.701395464215544, 31.70142411829725, 8930.100105049587, 8961.468624602754, 8950.62861497472, 200.1239292130681, 13.950740323601508, 28.331624824366827, 8934.488598817778, 8962.253419257853, 8950.240955958448, 0.9999969949243912, 0.9999990568458329, 0.9999967922725701, 60.01954243080843, 60.02291586219764, 60.02407188781076, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 789.2526, 3.478626, 2744.919, 592.7039, 4.62927, 2746.231, 819.1387, 6.68508, 5476.422, 781.5323, 7.011731, 5480.06, 793.1135, 6.926394, 5493.31, 820.7342, 6.669633, 5473.044, 99.90322, 99.94618, 99.65553, 99.71875, 99.96189, 99.59838
104697.51716, 284.0150377765181, 283.4856757930139, 283.3125528755871, 31.563539119649143, 31.713839066208845, 31.716065814692552, 8934.805895636018, 8961.275699924201, 8949.251838968856, 196.43956783598787, 18.607399961768806, 23.260876550019475, 8930.71655130283, 8959.427130168682, 8953.51903296498, 0.9999963700225482, 0.9999980924023577, 0.9999969822785825, 60.02223317631964, 60.02151340266474, 60.020834127930954, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0446, 3.486835, 2744.401, 593.8517, 4.624481, 2746.338, 819.2357, 6.684896, 5476.424, 781.5323, 7.011731, 5480.06, 793.0944, 6.926394, 5493.362, 820.7143, 6.669267, 5473.337, 99.87985, 99.95452, 99.65457, 99.72281, 99.96385, 99.59846
104699.88052, 284.05505784360827, 283.4278601844055, 283.3404622546155, 31.526908924449113, 31.738141699850956, 31.68296354878361, 8938.393495558115, 8958.58276618132, 8943.331330119654, 192.00716351901974, 12.809436787971208, 26.08342183925356, 8940.567333143095, 8959.6703014585, 8941.170702810705, 0.9999953053010572, 0.9999980739758767, 0.9999964986104256, 60.02103244153868, 60.026202382765554, 60.02633181005774, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.8541, 3.509679, 2740.048, 600.1553, 4.5788, 2747.931, 825.5251, 6.614396, 5460.289, 787.8045, 6.967052, 5488.821, 786.7997, 6.974425, 5487.639, 826.9769, 6.597667, 5456.216, 99.72772, 100.0, 99.36101, 99.88021, 99.85662, 99.2869
104702.24620000001, 283.9430324007904, 283.3962971980473, 283.32557051252894, 31.54713381736207, 31.74316707623392, 31.72982178145533, 8932.998703355002, 8956.442216259209, 8944.988917995615, 196.9255323706817, 17.26712171015879, 28.161605135389436, 8937.794166086058, 8955.935018996104, 8952.641098311484, 0.9999965846391367, 0.9999988442735346, 0.9999960719005786, 60.02442292545146, 60.022966000032184, 60.01975569904062, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.486835, 2744.06, 593.8517, 4.624665, 2746.343, 819.2745, 6.684344, 5476.535, 781.5129, 7.012099, 5480.283, 793.0944, 6.927855, 5492.652, 820.6944, 6.669267, 5473.277, 99.87967, 99.95055, 99.65664, 99.71973, 99.95425, 99.59735
104704.66720000001, 284.1379094008494, 283.3116784478324, 283.27136984173916, 31.545744962135583, 31.7426781293698, 31.745177342004666, 8930.611974841702, 8959.205730277425, 8952.382827564516, 198.17260161377226, 13.138281544967185, 23.40355582580696, 8938.289607411667, 8962.525139000425, 8955.159585195011, 0.9999971545286509, 0.9999990789623525, 0.9999969034582811, 60.02195342554976, 60.02294911986784, 60.024424523242764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7358, 3.509322, 2739.718, 600.1165, 4.578248, 2748.1, 819.061, 6.689682, 5478.208, 789.5133, 6.951424, 5491.674, 783.6715, 6.996706, 5481.786, 816.3206, 6.715413, 5483.993, 99.71515, 100.0, 99.67089, 99.91862, 99.76744, 99.77891
104707.01232000001, 284.0987878163307, 283.44230878256246, 283.25022089546394, 31.533442473012666, 31.723905980520975, 31.715451426063492, 8928.48923206862, 8959.688026651886, 8951.42171373614, 201.58281080325742, 12.904009262321779, 18.243561044698254, 8935.459128215627, 8960.433298124686, 8953.420873389949, 0.9999972050178675, 0.9999988782761977, 0.9999963569036471, 60.02560778320312, 60.023040056586034, 60.02230410860585, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 776.2408, 3.524849, 2736.898, 603.5601, 4.554486, 2747.773, 816.6151, 6.706432, 5479.27, 788.2899, 6.963375, 5489.05, 786.7616, 6.974425, 5487.526, 820.7143, 6.669267, 5473.618, 99.57588, 99.99649, 99.7297, 99.88438, 99.85361, 99.59516
104709.39112000001, 283.9313518069287, 283.3390439598685, 283.2554234105854, 31.545205850074662, 31.737606827832934, 31.711898312670332, 8933.02481157739, 8964.844082991678, 8947.904939996728, 199.60224124130218, 17.781470343373257, 24.56957547452498, 8926.264401445456, 8955.90137668346, 8952.047329305002, 0.9999955657357269, 0.9999980225583242, 0.9999970193602885, 60.00863775980614, 60.0169990510447, 60.012889078672835, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.7556, 3.508965, 2740.0, 600.1165, 4.578063, 2747.993, 819.2163, 6.685264, 5476.479, 787.8045, 6.966684, 5488.657, 786.7997, 6.974608, 5487.527, 820.6348, 6.669633, 5473.104, 99.71535, 100.0, 99.65665, 99.8782, 99.85667, 99.60038
104711.74576, 284.05648898069086, 283.38757688716396, 283.2926199178306, 31.505855549660794, 31.70575271647347, 31.648007923187425, 8925.655928837774, 8952.141674381826, 8935.84431402467, 196.81008133816954, 18.72476719961196, 25.568390326523513, 8926.75064107742, 8956.113016127742, 8937.26077299744, 0.9999953904140317, 0.9999968240230052, 0.9999949902318527, 60.00838438902273, 60.004821076470634, 60.00274711535217, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0248, 3.487014, 2744.008, 593.8323, 4.624665, 2746.399, 825.564, 6.614764, 5460.513, 781.5129, 7.011915, 5480.001, 793.0563, 6.926942, 5493.251, 826.9769, 6.597117, 5456.501, 99.86556, 99.94832, 99.36306, 99.71874, 99.96579, 99.29209
104714.1686, 283.981051914339, 283.385419407509, 283.289621758621, 31.545898986387495, 31.72631173127506, 31.695823544018122, 8936.65244147089, 8958.877953147428, 8955.007510873684, 197.1922092993144, 15.338954145220669, 25.071765941443118, 8932.474728737649, 8964.261129240089, 8944.54495536685, 0.9999960476391577, 0.9999978011372023, 0.999995353166608, 60.00135196241689, 60.003655201886986, 60.00081767624172, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 780.8147, 3.508965, 2739.99, 600.1748, 4.578984, 2748.155, 819.2357, 6.684528, 5476.425, 787.8239, 6.966868, 5488.711, 786.7997, 6.974425, 5487.697, 820.6547, 6.669267, 5473.104, 99.70943, 100.0, 99.65362, 99.8782, 99.85664, 99.59628
104716.62976000001, 284.18102619288425, 283.4887261747715, 283.34399634847324, 31.543439085675047, 31.727830099236158, 31.712014455615524, 8928.636660185612, 8963.179219507267, 8954.120240939279, 194.2458526364593, 15.13722047828469, 26.64994720118011, 8939.306366300701, 8959.323617508735, 8951.527407937172, 0.9999968402563453, 0.9999988560069808, 0.9999977186774107, 59.99961916088827, 59.99944174302328, 59.99856139608721, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0051, 3.486657, 2743.846, 593.9101, 4.624481, 2746.399, 819.3134, 6.684528, 5476.362, 781.5129, 7.011731, 5478.978, 793.8574, 6.917446, 5494.545, 818.6069, 6.691607, 5479.665, 99.85966, 99.95034, 99.65057, 99.71762, 99.98438, 99.69084
104719.03008000001, 284.0508528232111, 283.45710395554994, 283.2762562500456, 31.534644534900586, 31.719824533160605, 31.717275571144114, 8941.068819044576, 8957.2779147315, 8950.321797914567, 199.16281018167058, 7.3244412287313025, 27.756913938199887, 8926.879533836543, 8962.373467753816, 8947.449500825978, 0.9999972873718613, 0.9999984887848922, 0.9999961929676848, 59.998637238001784, 59.9959575591428, 59.997662793784436, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 793.3138, 3.462564, 2746.863, 588.2486, 4.659294, 2743.173, 814.6157, 6.728337, 5483.341, 778.9691, 7.029198, 5477.613, 794.4869, 6.918725, 5493.491, 820.595, 6.669084, 5473.272, 99.97516, 99.8148, 99.7805, 99.6555, 99.9652, 99.59209
104721.37552, 283.9478511279611, 283.4306897204266, 283.2381129384085, 31.56163665799334, 31.724748946159224, 31.71436648779694, 8924.67800375903, 8966.9205487047, 8950.122644658557, 203.5956841203474, 16.224115773046833, 22.132309881784295, 8929.0197075302, 8956.838640900272, 8947.959095487255, 0.9999959851592098, 0.9999984083654476, 0.9999952066907922, 59.999573969124654, 59.99516010761226, 59.998273744317544, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 787.0051, 3.486835, 2743.898, 593.8517, 4.624665, 2746.395, 819.2551, 6.683976, 5476.31, 781.5323, 7.011731, 5480.166, 793.0944, 6.926212, 5493.468, 820.6944, 6.669084, 5472.877, 99.87739, 99.94837, 99.6505, 99.72273, 99.96192, 99.59628
104723.82632000001, 284.11250142081485, 283.47525741951677, 283.23221170000477, 31.525899556951643, 31.706756161056507, 31.646621107693512, 8924.204941119659, 8951.845369781042, 8935.801852471695, 193.20036234466806, 19.317440149643517, 26.115060815122888, 8925.776836934172, 8950.304934829184, 8932.837736969484, 0.9999966140393998, 0.9999977842139255, 0.9999951949238469, 59.99821920795397, 60.00092482596633, 59.999162528376104, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 600 800 800 800 800], 5500.0, [], 781.071, 3.50843, 2739.79, 599.9413, 4.580274, 2747.989, 825.5057, 6.615132, 5460.852, 787.8045, 6.966868, 5488.709, 786.7997, 6.974425, 5487.747, 827.0167, 6.5984, 5456.448, 99.71204, 100.0, 99.37126, 99.87722, 99.85569, 99.28372
