TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
105804.17420000001, 282.92560220202444, 282.7886509065436, 282.68401831625675, 31.555274825687768, 31.78382516234795, 31.737001814656377, 8907.00333629813, 8945.66332404202, 8935.84794154895, 183.82679450366368, 24.663578777100156, 6.682863921632588, 8902.60935225923, 8955.853812575724, 8941.18835744, 0.9999997366537343, 0.9999966580595926, 0.9999994411562528, 59.973920223996736, 59.973810788901396, 59.96952931641802, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.0995, 3.516461, 2737.036, 794.1074, 3.46091, 2746.945, 591.2822, 9.291554, 5487.709, 602.9009, 9.123219, 5495.275, 607.3828, 9.039013, 5490.818, 820.8336, 6.667985, 5473.275, 99.62465, 99.97117, 99.85998, 99.99503, 99.91655, 99.59001
105806.5874, 283.2345900489259, 282.66480926662166, 282.6791536531562, 31.604861838143325, 31.797774927774412, 31.77244591086047, 8927.588860228745, 8956.824078869033, 8947.307263169181, 182.34073821727816, 12.967476327881513, 14.822658934141145, 8923.863501045651, 8953.441036461712, 8947.065514263084, 0.9999976633473733, 0.999997399756098, 0.999997317642269, 59.97576662309299, 59.97435065891598, 59.97395145304022, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.1981, 3.51307, 2738.883, 795.9752, 3.452069, 2747.76, 594.5046, 9.239462, 5493.136, 607.5226, 9.036986, 5490.612, 601.1835, 9.141284, 5495.657, 814.4119, 6.73519, 5485.356, 99.67903, 100.0, 99.95874, 99.91292, 100.0, 99.81611
105808.95068000001, 283.4239149780986, 282.75895371160794, 282.6277819922152, 31.601013197681027, 31.788784661512075, 31.749402371924564, 8918.398832473325, 8947.816727374708, 8935.191417485297, 191.37500621099252, 10.255419026294248, 22.768096929007697, 8922.805242141103, 8940.236119622612, 8941.895253313935, 0.9999968098386496, 0.9999985281955192, 0.9999969760652915, 59.97641217995625, 59.97539567775561, 59.97514858736383, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.6515, 3.511821, 2738.702, 789.6132, 3.477119, 2745.38, 594.5046, 9.239462, 5493.021, 607.5809, 9.037354, 5490.515, 601.2407, 9.140919, 5495.54, 820.7739, 6.668717, 5473.163, 99.67245, 99.92593, 99.95665, 99.91387, 100.0, 99.59528
105811.36816000001, 283.4805848875884, 282.8145117588043, 282.64166080408, 31.59485238582884, 31.76452009866066, 31.73576631412048, 8923.154012244411, 8950.498121160465, 8941.68916526754, 194.98839971336997, 14.888003967925215, 25.549757393207074, 8920.665490427957, 8956.108470935082, 8937.633052417994, 0.9999964833982714, 0.9999982119879504, 0.9999961074599222, 59.97281954480916, 59.98029072946535, 59.976326274927544, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 786.0391, 3.490405, 2743.79, 783.2707, 3.49996, 2742.036, 600.7358, 9.148162, 5495.626, 613.5229, 8.929426, 5478.518, 594.9651, 9.233145, 5493.461, 827.116, 6.596568, 5456.672, 99.86357, 99.77111, 100.0, 99.69475, 99.96465, 99.28266
105813.79616000001, 283.430206305924, 282.7543883248744, 282.76179449439365, 31.589273361994426, 31.776402582018562, 31.74331791747602, 8926.195611332167, 8949.996892683836, 8953.80605327118, 187.38397174917986, 15.593711331674058, 24.87678377268594, 8917.110189883993, 8951.855755809738, 8934.57285391676, 0.9999960100181741, 0.9999978365849914, 0.9999978682371777, 59.981832149665046, 59.98255716642819, 59.98045258359391, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.9275, 3.511642, 2739.05, 789.6132, 3.477119, 2745.778, 594.524, 9.23983, 5493.131, 607.5614, 9.036618, 5490.56, 601.2026, 9.141101, 5495.535, 820.7938, 6.667985, 5472.871, 99.68513, 99.91986, 99.95889, 99.90985, 100.0, 99.58794
105816.20372, 283.3083928818469, 282.7104041506985, 282.7280647815358, 31.60122261760499, 31.762898463685158, 31.75858058211762, 8924.960354169576, 8950.590857631003, 8943.743942073077, 193.08066298468248, 13.946355246773237, 23.216584722331902, 8923.832387723087, 8946.320294725998, 8938.901787987688, 0.9999971748285748, 0.9999976765839306, 0.9999974573766174, 59.98126801195093, 59.983508613455236, 59.98127081407205, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.7039, 3.48862, 2744.248, 790.6638, 3.473067, 2746.513, 592.4081, 9.276829, 5489.26, 603.969, 9.096926, 5494.916, 606.5626, 9.053988, 5490.848, 814.8692, 6.732077, 5484.962, 99.87362, 99.95673, 99.8882, 99.98658, 99.92594, 99.81
105818.59848000002, 283.34479827872065, 282.64974122911985, 282.5649351585875, 31.582852637768827, 31.777680238748754, 31.746205943301174, 8928.176818397604, 8945.4849078217, 8948.753167372217, 194.9038939873617, 18.788833432286992, 21.96874932175183, 8925.908978636437, 8947.512565293217, 8939.38570010935, 0.9999965427805612, 0.9999982077195015, 0.9999966768519359, 59.9885588769582, 59.98759566992974, 59.987541210091194, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 788.6217, 3.480767, 2744.094, 791.0918, 3.473067, 2745.847, 594.3687, 9.23983, 5493.131, 607.4838, 9.038274, 5490.729, 601.1835, 9.140553, 5495.493, 820.8137, 6.667253, 5472.989, 99.8895, 99.93249, 99.95767, 99.91493, 100.0, 99.59009
105821.06564000002, 283.57028045641505, 282.7385487349848, 282.6315337298547, 31.59159285937886, 31.789371125229437, 31.75148438471801, 8934.777402260972, 8952.62275196462, 8944.218257378829, 193.6186246854868, 16.54463807600905, 25.458246680734646, 8931.904746397933, 8950.382415853848, 8942.154763719736, 0.9999940895875701, 0.9999983155044573, 0.9999974801475383, 59.985771780040196, 59.98785622715293, 59.990125855166994, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 786.0588, 3.490048, 2743.317, 789.6132, 3.477119, 2745.719, 594.524, 9.239462, 5493.139, 607.5226, 9.036986, 5490.618, 601.2407, 9.140736, 5495.544, 814.4119, 6.735007, 5485.072, 99.85365, 99.92785, 99.9578, 99.91388, 100.0, 99.81932
105823.43136, 283.60620362231634, 282.71293049061154, 282.6078551000515, 31.524588056931275, 31.764112797744726, 31.739638149893114, 8923.908665549247, 8931.794231026475, 8938.766382678834, 194.7949651117201, 18.841731709605114, 21.279365964518092, 8919.053187908987, 8942.421974203362, 8937.541324758717, 0.9999960623657703, 0.9999976131512528, 0.9999968275956315, 59.98771095532562, 59.98658118773224, 59.98491389100504, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.8092, 3.512535, 2738.462, 783.1345, 3.500697, 2741.761, 600.7746, 9.145953, 5495.644, 613.6006, 8.928139, 5478.361, 595.0032, 9.232414, 5493.52, 808.1295, 6.79562, 5492.174, 99.66964, 99.79151, 100.0, 99.69392, 99.96572, 99.94666
105825.80716000001, 283.5437934192178, 282.7653975404949, 282.6831482192384, 31.604735937735363, 31.77219457941188, 31.77934886231108, 8927.94880043856, 8949.518656591408, 8941.098876277445, 187.97290853687764, 14.104082911262594, 21.970799198711575, 8928.774484422813, 8955.22614510508, 8945.715064555112, 0.9999975434904388, 0.9999977283401689, 0.9999972019935659, 59.98150851376993, 59.98861928321115, 59.99011398563251, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.9208, 3.491297, 2743.385, 789.5743, 3.476935, 2745.554, 594.5046, 9.239278, 5492.974, 607.6003, 9.036251, 5490.612, 601.2216, 9.140553, 5495.544, 814.4119, 6.734457, 5485.13, 99.86027, 99.92396, 99.96093, 99.91294, 100.0, 99.81304
105828.14244000001, 283.5765762047193, 282.8081488680305, 282.56573403475187, 31.547482987733396, 31.74708402658541, 31.721557699628402, 8919.477324026711, 8944.423057043163, 8932.33410534359, 182.40905402926364, 10.94988730055502, 20.213588466720466, 8929.730202017054, 8936.095000920446, 8930.967448265274, 0.9999972594271469, 0.9999984602240722, 0.99999835703109, 59.9942865774359, 59.990230002551435, 59.98956025387618, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.6909, 3.512356, 2738.72, 789.6327, 3.477119, 2745.272, 594.524, 9.240934, 5492.423, 606.3963, 9.05666, 5492.473, 603.358, 9.099828, 5494.181, 817.9707, 6.698383, 5476.7, 99.67155, 99.91157, 99.9532, 99.94666, 99.97774, 99.68877
105830.51044000001, 283.57611382242237, 282.6756790594263, 282.7203984638897, 31.625580750285902, 31.789662595247137, 31.755402223682196, 8925.384166807191, 8951.172834302226, 8940.50648487077, 185.88985219798428, 15.257695346622768, 18.497749053937696, 8932.547663345924, 8951.028026437793, 8945.159388638942, 0.9999970851043859, 0.9999981583473909, 0.9999957536191919, 59.990887766230664, 59.99024772933964, 59.99107100849812, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 774.7819, 3.528418, 2734.926, 793.7961, 3.46312, 2746.713, 591.9616, 9.274436, 5491.597, 606.474, 9.05574, 5491.597, 601.4124, 9.138362, 5495.61, 814.5909, 6.733176, 5485.187, 99.52531, 99.96402, 99.9157, 99.93073, 100.0, 99.81407
105832.94552000001, 283.5427809634282, 282.78642441054717, 282.6240374933832, 31.58688492713914, 31.75840053506613, 31.75539246801333, 8923.92141406324, 8946.52174467895, 8937.712198828305, 189.11336343021526, 16.071646223273547, 22.166845910274787, 8923.373586975305, 8948.772130091154, 8938.661668983677, 0.9999957407672723, 0.9999990905312559, 0.9999978674973415, 59.99266625132411, 59.99470110200699, 59.993525504245135, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.9472, 3.511821, 2738.697, 789.6132, 3.477304, 2745.778, 594.5046, 9.239646, 5493.08, 607.542, 9.036986, 5490.619, 601.2407, 9.140553, 5495.657, 820.7938, 6.667985, 5473.104, 99.67885, 99.92187, 99.95865, 99.91292, 100.0, 99.59422
105835.34164000001, 283.5553598192324, 282.7573537097936, 282.5920929476823, 31.570038905441482, 31.755710025461727, 31.696308488925375, 8920.456705171497, 8941.172588591562, 8935.480096877069, 181.80605730867825, 21.570360887263632, 25.032880733221646, 8925.717323685425, 8949.071574734797, 8932.318937727452, 0.9999966420719287, 0.9999979625079217, 0.9999961602416706, 59.99240347751709, 59.9910666690785, 59.99199130229541, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.9799, 3.490405, 2743.795, 783.1734, 3.500144, 2741.868, 600.5029, 9.152211, 5495.689, 613.5424, 8.929242, 5478.576, 594.9651, 9.233145, 5493.519, 827.0763, 6.596202, 5455.755, 99.85783, 99.78769, 100.0, 99.69379, 99.96463, 99.27546
105837.73500000002, 283.5400007779647, 282.6997333437644, 282.6015782662479, 31.57784397768424, 31.78291343735574, 31.756593195181836, 8926.025479497217, 8944.748829377208, 8928.57149172056, 188.78596336428512, 9.407274129174766, 23.436107297877697, 8921.434919538326, 8952.068782516924, 8939.448717052783, 0.9999969520853915, 0.9999985869128386, 0.9999977289961622, 59.99249444524137, 59.99499602928216, 59.996171717787455, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.8289, 3.511999, 2739.017, 789.5938, 3.476935, 2745.495, 594.4852, 9.239646, 5493.021, 607.5614, 9.036618, 5490.677, 601.2407, 9.14037, 5495.6, 820.7938, 6.667802, 5472.931, 99.68392, 99.91777, 99.95663, 99.90985, 100.0, 99.59418
105840.12380000002, 283.63957028310296, 282.8781891296215, 282.71342545385824, 31.58999084781811, 31.778333037767652, 31.76111495523502, 8923.480715156353, 8951.85859072137, 8937.857278292178, 190.9335157906189, 13.851510064278045, 22.35389857911059, 8932.428809965877, 8950.042734022254, 8944.057699719437, 0.9999962695834266, 0.9999987475237504, 0.9999959885111553, 59.99242823830729, 59.991157989171874, 59.990045233069075, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.8813, 3.490762, 2743.188, 789.6327, 3.476751, 2745.331, 594.5046, 9.239646, 5493.191, 607.5614, 9.036802, 5490.618, 601.4124, 9.132883, 5495.332, 819.1039, 6.686114, 5478.583, 99.85591, 99.91973, 99.9577, 99.91291, 99.99868, 99.671
105842.50028000001, 283.65711567313656, 282.79624415092854, 282.71512447363006, 31.576346669622005, 31.77860923362141, 31.732263204610263, 8927.35979459528, 8951.882415583523, 8944.0049893088, 188.4575642510556, 14.004707273228632, 20.778526323033475, 8932.298691180189, 8945.27515183926, 8939.973198832588, 0.9999963979188706, 0.9999989201242921, 0.9999953347982065, 59.98975683096124, 59.98558974281752, 59.9944492424172, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 792.3873, 3.46649, 2746.735, 795.9557, 3.452437, 2747.658, 589.244, 9.302047, 5487.875, 603.7748, 9.090674, 5493.693, 603.3389, 9.106768, 5495.14, 820.3365, 6.672929, 5473.562, 99.96463, 99.9984, 99.85329, 99.97421, 99.99172, 99.60254
105844.86368000001, 283.70898396490276, 282.8179321441792, 282.6790431307625, 31.58057438421969, 31.778390319696463, 31.769502395622407, 8925.4886880709, 8952.683997949904, 8940.844673805812, 190.37291312297066, 15.49962762892028, 24.630698850978888, 8923.374506849443, 8950.29083214336, 8941.772266243053, 0.9999975725499332, 0.9999980330532151, 0.9999955991452112, 59.991021340647, 59.990852566934365, 59.98990397451816, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 786.1376, 3.489512, 2743.053, 789.6327, 3.476935, 2745.549, 594.5434, 9.239094, 5493.085, 607.5614, 9.036802, 5490.507, 601.2026, 9.140919, 5495.501, 814.3523, 6.73574, 5484.9, 99.87331, 99.92166, 99.95771, 99.91089, 100.0, 99.80887
105847.24324000001, 283.7819628421436, 282.8222721329438, 282.6750995177319, 31.550295183830652, 31.715946543408542, 31.73364376989321, 8918.390984537058, 8935.988560387796, 8925.974912212343, 198.57322246866624, 18.352236381792864, 21.089882742085933, 8923.30556888884, 8943.501180962148, 8929.133138478941, 0.9999968562479403, 0.9999976226221731, 0.9999960207517701, 59.99617654011245, 59.99564582677015, 59.995345675107, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 780.4992, 3.511642, 2739.701, 783.2123, 3.500697, 2741.981, 600.7552, 9.14761, 5495.696, 613.5812, 8.928323, 5478.407, 595.0032, 9.23278, 5493.47, 808.1295, 6.796535, 5492.927, 99.67466, 99.77497, 100.0, 99.69166, 99.96479, 99.95075
105849.65076, 283.6137192938628, 282.8762522967673, 282.8240701405715, 31.61991256666039, 31.766462027934512, 31.740814812113232, 8926.816104854786, 8945.719676052555, 8946.556811516615, 190.6787338723966, 18.628310882825645, 25.160177819770183, 8931.951215022618, 8957.875352033669, 8938.58523079639, 0.999997461218983, 0.9999978337067947, 0.9999967396174085, 59.9966808412261, 59.99672227380118, 59.99799018042298, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.9996, 3.490583, 2744.661, 789.5938, 3.477119, 2745.505, 594.524, 9.239278, 5493.08, 607.542, 9.037722, 5490.665, 601.2026, 9.140736, 5495.492, 814.4318, 6.734274, 5485.071, 99.88933, 99.92187, 99.95771, 99.91377, 100.0, 99.81197
105852.04488000002, 283.69878133566516, 282.9079674538323, 282.7931922686716, 31.591089863950714, 31.75184984994619, 31.75851826745735, 8920.638632451368, 8948.225532899205, 8938.48975493811, 182.91830952933424, 16.16386408571543, 20.24372824019065, 8925.06999221019, 8946.344247996303, 8937.246052809505, 0.9999973489655305, 0.9999991187047007, 0.9999973695435914, 59.99688987691342, 59.997399957047385, 59.995845105749815, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.7303, 3.513606, 2738.792, 789.6132, 3.477119, 2745.549, 594.5046, 9.23983, 5493.019, 607.542, 9.037354, 5490.507, 601.2026, 9.140553, 5495.583, 814.5909, 6.735557, 5485.127, 99.7137, 99.92199, 99.95674, 99.91089, 100.0, 99.81511
105854.38932, 283.6201382552799, 282.8328359468755, 282.79655200820304, 31.57889181750989, 31.7413768397211, 31.744275885572925, 8921.905244564712, 8948.799155132612, 8944.562211859646, 177.27854364113864, 12.220576050982345, 19.08135160611664, 8937.518423136815, 8952.772192271956, 8943.432023876352, 0.9999967000185702, 0.9999988845464591, 0.9999979308386673, 60.004324108183106, 60.000931822112356, 60.00245269476096, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 773.4413, 3.533237, 2732.539, 795.9946, 3.452253, 2747.701, 588.2346, 9.323031, 5484.259, 601.2115, 9.139215, 5495.479, 606.925, 9.055633, 5492.402, 818.7659, 6.695636, 5479.327, 99.44814, 100.0, 99.7972, 100.0, 99.94538, 99.6908
105856.74392000001, 283.7542525657573, 282.83149967337266, 282.7049827255314, 31.561462838534254, 31.741563532200963, 31.73906376739666, 8923.390481525446, 8948.264720766985, 8935.17939897732, 186.68621326503126, 13.598223916618736, 21.909831891070098, 8916.935354478388, 8945.576975218542, 8941.201252931232, 0.9999970679824042, 0.9999988658852531, 0.9999964602942601, 60.005119871447924, 60.0018635387242, 60.00375498153747, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 780.0655, 3.513249, 2740.098, 789.5743, 3.477119, 2745.5, 594.4852, 9.239462, 5493.072, 607.542, 9.037354, 5490.671, 601.2026, 9.140553, 5495.55, 820.257, 6.674028, 5473.161, 99.66443, 99.91793, 99.95567, 99.91078, 100.0, 99.60044
105859.10224000001, 283.72593849101537, 282.91118647605396, 282.7400245829367, 31.5481672461603, 31.744551194834163, 31.701671512500372, 8915.465132579946, 8941.209085086883, 8925.21263703267, 187.48402959660507, 19.594580244598546, 27.153349076917493, 8925.887233606712, 8947.189232518054, 8931.001173457233, 0.9999966784671196, 0.9999976501120933, 0.9999962273646855, 60.00199747103662, 59.99853176547768, 60.000778037210246, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 781.5441, 3.504861, 2741.168, 786.228, 3.489092, 2742.717, 598.5228, 9.17246, 5495.854, 612.9986, 8.931816, 5478.407, 595.2703, 9.231502, 5493.461, 826.4799, 6.599498, 5456.56, 99.7622, 99.84801, 100.0, 99.6907, 99.96618, 99.29315
105861.46652, 283.7397327330039, 282.8677481793435, 282.7336322893779, 31.572684410614464, 31.760437325537296, 31.721941378669335, 8923.820438751882, 8942.069925034059, 8942.545629475528, 195.5176518000585, 15.81262696374597, 27.41351471872622, 8929.708828585135, 8949.421872404966, 8937.6545966462, 0.9999978527066877, 0.9999989014217489, 0.9999978924600511, 59.9958414458714, 60.00207487990667, 60.002024793456435, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 780.6964, 3.510036, 2739.605, 789.4576, 3.477119, 2745.442, 594.5046, 9.239462, 5492.965, 607.5614, 9.036802, 5490.553, 601.2026, 9.140736, 5495.599, 820.7938, 6.667802, 5473.104, 99.68789, 99.91777, 99.9578, 99.91173, 100.0, 99.59422
105863.78308000001, 283.7341626826812, 282.95931028885457, 282.7172677397703, 31.594581318567037, 31.744508962126062, 31.742005246517287, 8925.275525186154, 8950.605837295812, 8942.038483237407, 195.69288150393163, 16.46253084055388, 25.27109718812244, 8931.812504381765, 8948.496832956494, 8941.51742891152, 0.9999958859686598, 0.9999992061165422, 0.9999970263072491, 60.00373949472176, 59.99862488374527, 60.00141057681298, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 786.0588, 3.491119, 2743.331, 789.6132, 3.476751, 2745.492, 594.5046, 9.239278, 5493.027, 607.5226, 9.036802, 5490.598, 601.2026, 9.140919, 5495.542, 820.8137, 6.667619, 5472.99, 99.84091, 99.92379, 99.95675, 99.91196, 100.0, 99.59315
105866.15248, 283.6223197733036, 282.92760068489093, 282.6620097166589, 31.562759691057632, 31.761349400146305, 31.746257608356235, 8926.567078133294, 8955.05943013677, 8944.614242064683, 191.7549653124139, 21.21287586445942, 18.241390454410976, 8929.487837251803, 8950.029880276918, 8941.076215549927, 0.99999785275178, 0.9999979864240118, 0.9999983396097155, 59.99486760863477, 60.00255729147281, 60.001381062928346, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 792.407, 3.466312, 2746.893, 795.9752, 3.451885, 2747.644, 588.2734, 9.322847, 5484.253, 601.2504, 9.13995, 5495.639, 607.5544, 9.03737, 5490.767, 814.5313, 6.733542, 5484.962, 99.96272, 99.99788, 99.79616, 100.0, 99.91351, 99.81
105868.52664000001, 283.73258038124527, 282.9084172757329, 282.7152977247003, 31.562268558446796, 31.765994534686204, 31.75305019017325, 8929.566298819791, 8955.732154561134, 8934.274496441705, 191.51958551588223, 14.091120135818528, 28.678592852604652, 8934.42662547029, 8951.930241574206, 8944.313419464559, 0.9999974776373446, 0.9999985567199055, 0.9999963419747839, 59.99891798155, 59.99871234785426, 59.99672844394753, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.7631, 3.490762, 2742.862, 789.5938, 3.476935, 2745.495, 594.5046, 9.239462, 5493.078, 607.5226, 9.037538, 5490.553, 601.2216, 9.140188, 5495.495, 820.8137, 6.667802, 5473.045, 99.82387, 99.91968, 99.95556, 99.91173, 100.0, 99.59113
105870.94116, 283.7254127235244, 282.8990967753323, 282.7665295411203, 31.546407662114184, 31.730921829296854, 31.692781312973935, 8920.646727633828, 8949.16318449965, 8925.676623901812, 189.2684137279265, 19.118032244581627, 27.372347488702417, 8922.76271492324, 8945.186252161044, 8927.50459981899, 0.9999971710401999, 0.9999979138293799, 0.999996698005036, 59.989374843356075, 59.99311041791898, 59.99549941132366, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.9405, 3.491654, 2743.423, 789.6132, 3.476935, 2745.395, 594.6404, 9.230627, 5493.992, 599.8328, 9.168633, 5495.386, 598.3795, 9.183653, 5495.065, 824.1339, 6.631727, 5463.949, 99.89615, 99.9199, 99.96865, 100.0, 99.99741, 99.44008
105873.37336000001, 283.89770612525626, 282.87412479954685, 282.84517083903285, 31.562564703431235, 31.74667198186832, 31.745056701484245, 8928.998701675559, 8934.533674015158, 8946.075434526103, 190.05527390446446, 13.106170979057424, 21.385962113310597, 8935.951591925468, 8950.844170838656, 8940.147284552742, 0.9999964042537216, 0.9999986824884466, 0.9999958896585582, 59.99655656762582, 59.992012886962684, 59.99243816346013, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 782.313, 3.504147, 2741.321, 786.6559, 3.485593, 2744.279, 596.0769, 9.21719, 5493.919, 600.0076, 9.148591, 5495.623, 601.1835, 9.140553, 5495.492, 820.8137, 6.667436, 5472.992, 99.76776, 99.87044, 99.97298, 100.0, 100.0, 99.59216
105875.82748, 283.7386495865977, 282.9760610140461, 282.9773163280829, 31.5291034612446, 31.742366877581123, 31.727518518618464, 8928.19590312754, 8946.438857708432, 8940.64538040584, 192.2442173444881, 11.437845929820469, 22.781648394143758, 8929.443173084437, 8944.615148899975, 8943.674585101957, 0.9999965704437346, 0.999998558064811, 0.999997637856031, 59.98998198338648, 59.991615723065316, 59.99037189928343, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.6712, 3.513963, 2739.203, 789.6132, 3.477119, 2745.554, 594.524, 9.239462, 5493.08, 601.231, 9.141788, 5495.508, 601.2216, 9.139823, 5495.557, 820.7739, 6.668168, 5472.816, 99.71387, 99.92183, 99.9578, 100.0, 100.0, 99.58898
105878.23640000001, 283.8144303159378, 282.9746367475704, 282.9286271733354, 31.53098107592832, 31.75177028932109, 31.699387639806847, 8918.971036126888, 8945.286546626157, 8927.922492574055, 186.08435841532128, 14.942355512453105, 16.857635490865505, 8924.906507605136, 8937.909220590822, 8943.446540996332, 0.999998434412224, 0.9999979447308683, 0.9999985933554378, 59.98456448772212, 59.98318743932947, 59.98416868532539, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 773.5202, 3.533416, 2732.984, 795.9752, 3.452437, 2747.755, 588.2346, 9.322663, 5484.258, 607.5226, 9.037722, 5490.619, 607.4972, 9.037735, 5490.694, 814.3523, 6.734091, 5485.014, 99.44431, 100.0, 99.79627, 99.91185, 99.91351, 99.81099
105880.62172000001, 283.86210427668004, 283.0201762592736, 282.87142027082973, 31.553571132095062, 31.730748331373174, 31.729870852677344, 8918.913699893343, 8943.560362390404, 8938.836627228166, 190.80401278787667, 13.715890400357239, 22.420118516475156, 8922.97633715143, 8941.249689293716, 8937.233530012827, 0.9999953608478307, 0.9999991968801821, 0.9999954877726991, 59.98306528772101, 59.99219800401552, 59.984401919872056, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.4741, 3.512892, 2739.256, 789.6327, 3.477119, 2745.778, 594.524, 9.239462, 5493.191, 601.2698, 9.141053, 5495.625, 601.2216, 9.140736, 5495.591, 820.8137, 6.667436, 5472.762, 99.6926, 99.92183, 99.95771, 100.0, 100.0, 99.59321
105882.98248, 283.7919097400506, 283.05063294146373, 282.9366246760374, 31.549468995188565, 31.71289490933914, 31.7155425512385, 8918.56652248824, 8935.615078638719, 8920.13563639519, 180.93100230952768, 19.69792852504588, 24.2221761674341, 8923.275777994422, 8941.635526915377, 8927.891449196206, 0.999995929364146, 0.9999972729393745, 0.9999967286157542, 59.985279287110885, 59.987109726729855, 59.990058352124144, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.8092, 3.512892, 2739.165, 789.6327, 3.477119, 2745.662, 594.524, 9.239462, 5493.273, 608.1052, 9.027793, 5488.708, 599.257, 9.170505, 5495.455, 823.8953, 6.623853, 5462.233, 99.68112, 99.9117, 99.96123, 99.88513, 100.0, 99.40577
105885.34904000002, 283.709311706347, 283.0376093308906, 282.91206032135614, 31.560082631025637, 31.71697091999712, 31.718346189174046, 8920.788439663762, 8943.634476662057, 8937.081565837609, 189.33994688734765, 15.187401232337606, 27.586690455773805, 8923.994651581308, 8936.164516128185, 8940.304655351476, 0.9999969185976889, 0.9999987064092749, 0.9999955537401687, 59.986858998721544, 59.98695183597946, 59.986467535272915, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.8616, 3.492546, 2743.042, 785.2941, 3.492776, 2743.683, 598.8334, 9.187185, 5494.899, 609.3479, 9.014004, 5489.321, 599.8864, 9.153885, 5495.744, 820.8336, 6.667802, 5473.162, 99.8382, 99.85691, 99.99891, 99.87401, 100.0, 99.58996
105887.69896000001, 283.8347532095332, 283.04448671778476, 283.00218123683845, 31.537633514348475, 31.727504062465968, 31.717305507559715, 8917.130821942723, 8946.780991220396, 8944.979361033103, 190.96143175990073, 15.944515901737788, 23.282307090317772, 8922.65809575672, 8948.402232527538, 8937.323121263817, 0.9999971785809542, 0.9999986591659145, 0.9999969380493873, 59.983488648053225, 59.98854787604836, 59.989137776995534, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 783.4565, 3.497544, 2742.756, 789.6132, 3.476935, 2745.551, 594.5046, 9.239462, 5493.257, 607.6003, 9.037722, 5490.612, 601.2216, 9.140553, 5495.6, 820.7938, 6.667619, 5472.762, 99.81569, 99.91973, 99.96093, 99.91375, 100.0, 99.58799
105890.08596000001, 283.7679219236706, 282.96096597262346, 282.8474225648859, 31.553636543318692, 31.762104884530846, 31.724344262883214, 8920.051971914421, 8952.966531273983, 8944.345913884967, 191.2560132368726, 14.8976961817757, 20.869446829045046, 8928.346996310956, 8952.416302928676, 8942.090603508612, 0.999997779944162, 0.9999986026912151, 0.9999979559031219, 59.98023915514417, 59.98619364557573, 59.98459494532514, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 792.3676, 3.466312, 2746.73, 795.9946, 3.451885, 2747.811, 588.2734, 9.323215, 5484.214, 601.231, 9.140318, 5495.514, 607.4972, 9.03737, 5490.767, 814.4119, 6.734824, 5485.474, 99.96464, 100.0, 99.79638, 100.0, 99.91562, 99.81192
105892.53980000001, 283.8406672206894, 283.1075808995999, 282.91516502405085, 31.557587798440014, 31.739224923996716, 31.706788123564966, 8925.095665677709, 8949.66529517717, 8939.62741063761, 191.96469459459786, 14.589188557810303, 24.35678333132273, 8928.6374200436, 8948.580680062174, 8938.43170319201, 0.9999970537997095, 0.9999986244560999, 0.9999964354073072, 59.989483941572274, 59.98908868158399, 59.985698558465984, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 786.1179, 3.490048, 2743.283, 789.6132, 3.476935, 2745.5, 594.4852, 9.239278, 5493.136, 607.5614, 9.036986, 5490.515, 601.2598, 9.141101, 5495.592, 820.7938, 6.667619, 5473.104, 99.83918, 99.9258, 99.95874, 99.91103, 100.0, 99.59205
105894.93572000001, 283.7476039230749, 283.0889314830312, 282.9683937310641, 31.522841820176197, 31.71504057724354, 31.70416802147157, 8920.826443203616, 8947.476803889882, 8939.42398889416, 197.59860529608977, 11.348612003419476, 23.992156356107444, 8917.301722909096, 8943.040099441032, 8932.03144083823, 0.9999959793636412, 0.999998464424759, 0.9999956400643403, 59.98216900577444, 59.98572395742105, 59.98434414593355, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 786.1179, 3.489512, 2743.733, 789.6132, 3.477119, 2745.667, 594.5046, 9.239462, 5493.138, 607.5614, 9.036802, 5490.56, 601.2216, 9.140736, 5495.516, 821.4499, 6.656448, 5468.815, 99.85557, 99.92576, 99.95876, 99.91495, 100.0, 99.55157
105897.28208, 283.822703655452, 283.02261977228056, 282.94581279335966, 31.492454263649833, 31.741676975231712, 31.718645992954155, 8917.990517243321, 8941.409130879094, 8935.60143125667, 199.0049823129866, 14.734262225148996, 29.697757540661087, 8927.734140084238, 8944.241774384642, 8943.342562722255, 0.9999964488317044, 0.9999981587048684, 0.9999959551554793, 59.98480258178679, 59.983566958926914, 59.98303829869751, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.7501, 3.512356, 2738.73, 783.2512, 3.49996, 2741.47, 600.8134, 9.146873, 5495.692, 612.4549, 8.95719, 5483.685, 596.9489, 9.195341, 5495.47, 825.1478, 6.618176, 5467.215, 99.69749, 99.77321, 100.0, 99.78674, 99.99673, 99.38494
105899.74684, 283.88265626124456, 283.0695912287181, 282.9411532480287, 31.51947777989762, 31.731685068011718, 31.706039244945618, 8924.507285815056, 8940.275961394287, 8936.333262342616, 190.26314728774105, 15.997878595989278, 21.35958473108508, 8920.176397779513, 8943.81810025917, 8931.55275383512, 0.999997676561937, 0.9999988306330839, 0.9999977777325318, 59.978179942652325, 59.97446520397576, 59.97782222913849, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 784.3239, 3.498257, 2741.788, 789.6132, 3.476935, 2745.498, 594.524, 9.239646, 5493.139, 607.5614, 9.037354, 5490.565, 601.1835, 9.14037, 5495.434, 820.7739, 6.667436, 5472.816, 99.79118, 99.92379, 99.95878, 99.91195, 100.0, 99.58891
105902.14940000001, 283.8778573904012, 283.075172738657, 282.8566144901146, 31.578965316041124, 31.730049990875496, 31.693698282487365, 8921.176151917049, 8941.555834165956, 8940.443818072261, 185.90001078644582, 9.73314161846156, 21.46548414046083, 8925.148881865884, 8947.172026388555, 8939.527952723422, 0.9999976533944974, 0.9999989063537581, 0.9999988373472796, 59.986452040399065, 59.986950635659085, 59.98281164488761, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 774.4468, 3.529846, 2732.754, 795.9557, 3.452069, 2747.978, 588.2346, 9.323215, 5484.194, 601.1533, 9.141053, 5495.625, 607.4972, 9.037187, 5490.537, 814.4318, 6.735923, 5484.904, 99.47249, 100.0, 99.79601, 100.0, 99.91144, 99.81507
105904.54292, 283.7869998486745, 283.06597608511095, 282.9610457485311, 31.567843305941928, 31.72096314719144, 31.708460125291612, 8911.740891563222, 8944.591670238777, 8936.552494450436, 190.276066472803, 11.990887813849554, 13.89220150218307, 8929.648528158255, 8948.216177461634, 8935.62772349391, 0.9999981534701756, 0.9999988570057018, 0.999996600432783, 59.981902974620844, 59.98279771557777, 59.98270035685699, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.7895, 3.511821, 2740.093, 789.5938, 3.477119, 2745.496, 594.4852, 9.240014, 5493.025, 607.5614, 9.037354, 5490.717, 601.1835, 9.141101, 5495.607, 820.8336, 6.667802, 5472.93, 99.72308, 99.92379, 99.95672, 99.91387, 100.0, 99.59313
105906.84712, 283.62551182464915, 282.9658883770009, 282.90861336468737, 31.561966957652235, 31.758533356991002, 31.733795093100586, 8918.806070801063, 8957.39654754902, 8943.05866855305, 192.34600698484655, 12.584063658862533, 18.666053759018723, 8929.800616743616, 8951.123917199711, 8946.853557093682, 0.9999963428694358, 0.9999996027787378, 0.9999959509687701, 59.98576683935157, 59.98291797249472, 59.98358391428913, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.7501, 3.512535, 2739.438, 789.6132, 3.477119, 2745.384, 594.4852, 9.23983, 5493.079, 601.2115, 9.140318, 5495.521, 601.2407, 9.14037, 5495.55, 814.3126, 6.736106, 5485.471, 99.6639, 99.91562, 99.95759, 100.0, 100.0, 99.81925
105909.25304000001, 283.7445576351718, 283.03005915489507, 282.88792356198365, 31.564150261935175, 31.760959159673664, 31.734596775694303, 8934.630971391272, 8952.491040666751, 8943.415174528376, 194.33711364150372, 18.437610280845547, 24.45388642011858, 8926.809142677641, 8953.616693678767, 8939.065233826064, 0.9999966015512358, 0.9999990018414591, 0.9999965026772156, 59.97993531817526, 59.97411300063406, 59.98059991118416, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 786.3348, 3.489512, 2744.134, 783.3096, 3.500144, 2741.689, 600.8328, 9.147242, 5495.696, 594.9782, 9.23372, 5493.486, 595.0986, 9.231318, 5494.017, 809.9785, 6.773096, 5489.775, 99.84892, 99.78141, 100.0, 99.96283, 99.97003, 99.8994
105911.66304000001, 283.69458464898725, 283.0513734388967, 283.01085873182626, 31.570108459764846, 31.74021466279047, 31.717900424534996, 8921.998473485757, 8949.090079771388, 8945.085891403716, 193.43513281523406, 13.060228655627725, 21.882672870578517, 8925.24291141381, 8950.752444729813, 8937.624208915657, 0.9999964730754095, 0.9999983978785304, 0.9999960300936941, 59.97232526863629, 59.97430076420333, 59.96963530511632, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.9472, 3.512356, 2739.586, 789.6327, 3.477119, 2745.438, 594.4852, 9.239646, 5493.026, 601.1533, 9.140501, 5495.463, 597.0252, 9.210864, 5494.254, 814.5511, 6.733725, 5485.186, 99.70462, 99.92183, 99.95674, 100.0, 99.98276, 99.81406
105914.06264, 283.79565304417116, 282.93215983857834, 282.6756414084826, 31.50654268437192, 31.7018299825333, 31.670235772566663, 8915.540019741646, 8939.096346033752, 8932.61597137206, 194.2038760982423, 13.791135941009088, 20.05860317338977, 8910.322612449267, 8942.193912326542, 8925.319539024982, 0.9999968500102628, 0.9999982857151029, 0.9999957300359523, 59.963043028361966, 59.96081186076256, 59.96804528039199, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 777.3251, 3.52128, 2735.465, 793.2708, 3.462936, 2747.408, 589.8263, 9.307754, 5485.237, 607.3867, 9.037538, 5490.456, 588.6705, 9.317335, 5484.927, 820.7938, 6.667985, 5472.871, 99.58228, 99.98158, 99.83391, 99.90996, 99.81039, 99.58996
105916.48624000001, 283.85503080370665, 283.12941086724754, 282.89883221317496, 31.510760016449158, 31.731519843940173, 31.735565064625295, 8927.060223693847, 8955.57863079436, 8945.039255007738, 193.74213632083593, 14.220456583953478, 21.653962772194063, 8922.757627813146, 8950.248798630952, 8931.459461441913, 0.9999959684680877, 0.9999987751845146, 0.999997541470917, 59.96029530455425, 59.96543647762616, 59.965465432912424, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.7895, 3.513427, 2739.418, 789.6327, 3.477304, 2745.719, 594.4852, 9.240014, 5493.069, 601.2115, 9.140318, 5495.574, 595.0223, 9.232414, 5493.52, 814.3921, 6.735373, 5485.186, 99.68638, 99.91973, 99.95752, 100.0, 99.96588, 99.80993
105918.88336, 283.8424968782117, 283.16185636814765, 283.04866383150755, 31.553750081126733, 31.73797824186788, 31.725323897820843, 8919.331224616513, 8946.348643825218, 8938.286229977984, 186.7697762861883, 19.431818539845153, 22.60027164297253, 8934.05226645751, 8954.798385118036, 8947.778971620528, 0.9999970728521546, 0.9999991494827074, 0.9999964465677145, 59.96700104849271, 59.96987257414039, 59.96876497998572, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 779.8092, 3.511821, 2738.442, 789.5743, 3.476935, 2745.613, 594.4852, 9.240014, 5493.197, 607.5032, 9.038274, 5490.618, 594.9651, 9.233328, 5493.463, 814.3523, 6.735373, 5485.126, 99.67664, 99.9217, 99.95985, 99.91291, 99.96558, 99.81718
105921.25792, 283.769705067183, 283.00932677438436, 282.8384098892928, 31.546718764237074, 31.743472461760238, 31.696601844271772, 8913.549506292835, 8950.29075079297, 8936.71868989931, 193.84351662425297, 19.71428497279976, 18.459251708232273, 8924.632836674988, 8938.888852816803, 8928.142073824118, 0.9999970680363107, 0.9999972800998804, 0.9999974781846218, 59.969562037038294, 59.96887452416894, 59.96971819034093, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 600 800], 5500.0, [], 785.9799, 3.489334, 2743.442, 783.1345, 3.500328, 2741.757, 600.5999, 9.150739, 5495.691, 613.5812, 8.928139, 5478.479, 601.2216, 9.14037, 5495.606, 808.0897, 6.796535, 5492.369, 99.83851, 99.78363, 100.0, 99.69201, 100.0, 99.94477
