TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
106563.75788, 283.67678863211626, 282.7573080762694, 282.6378256896254, 31.579050606398855, 31.758060918870996, 31.72438860793361, 8920.411315947775, 8943.771969724037, 8933.744794914344, 181.77790941158582, 3.3260569307476544, 25.293627156214935, 8924.666490774109, 8953.493871419743, 8942.202963016152, 0.999996048367033, 0.9999993475573797, 0.9999983012315381, 59.97729143003208, 59.97736412031795, 59.97745770439892, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 790.8692, 3.473986, 2745.771, 791.8701, 3.468647, 2746.286, 591.7287, 9.271675, 5491.94, 606.1439, 9.053166, 5491.046, 795.4025, 6.907949, 5494.842, 594.0684, 9.245584, 5492.689, 99.94516, 99.95079, 99.92582, 99.93578, 99.98667, 99.95061
106566.19924, 283.5962933891308, 282.6426534086981, 282.706155144985, 31.582691546669807, 31.742623233456808, 31.738317143346592, 8929.1799573916, 8941.638320390972, 8939.710301466957, 189.35442906091976, 11.79180155272843, 28.92204010432033, 8922.830058047086, 8952.842483107172, 8939.74909780111, 0.999996738473356, 0.9999985384281671, 0.9999956476045573, 59.99197079375197, 59.988867166785404, 59.99096656154932, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.3885, 3.491832, 2744.017, 788.0178, 3.483198, 2744.863, 594.5434, 9.239278, 5493.14, 607.4644, 9.038641, 5490.65, 795.4597, 6.907219, 5494.673, 594.0883, 9.245217, 5492.689, 99.84149, 99.88239, 99.9588, 99.91553, 99.9867, 99.95182
106568.56904, 283.7837897528276, 282.8558124907283, 282.8310507407064, 31.564634425632377, 31.74085958483722, 31.728211067689386, 8917.485507312787, 8938.387307989186, 8935.439694146935, 194.40545564605145, 16.934501051859343, 25.103090418486772, 8922.007400278297, 8940.474966375248, 8947.822981910118, 0.9999966087506231, 0.9999985223088484, 0.9999968163314221, 59.99455074865367, 59.992327317592625, 59.991999692977025, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.0009, 3.515033, 2739.209, 781.7143, 3.505854, 2740.323, 600.9299, 9.145585, 5495.65, 613.5035, 8.929977, 5478.68, 801.7925, 6.854805, 5495.711, 600.3906, 9.153474, 5495.677, 99.69092, 99.74173, 100.0, 99.69568, 100.0, 100.0
106570.96412, 283.733507256825, 282.8854085951715, 282.8929801280318, 31.546685109126717, 31.764970556892802, 31.732694567275683, 8922.271328970854, 8944.399723803466, 8934.338112056997, 191.6454866830236, 16.45531593959572, 21.63796777078187, 8924.866165862179, 8940.747646181544, 8934.699373022584, 0.9999970304176368, 0.9999985133064896, 0.9999966515394972, 59.9963301765006, 59.99463225505736, 59.99947691132116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.4279, 3.493082, 2743.596, 787.9011, 3.483198, 2744.811, 594.524, 9.239462, 5493.08, 607.4644, 9.038457, 5490.826, 795.4788, 6.907402, 5494.784, 594.0883, 9.245584, 5492.703, 99.85596, 99.89479, 99.96081, 99.91566, 99.98871, 99.9507
106573.33728, 283.3589781954805, 282.78798307087453, 282.7858909270791, 31.55419282367263, 31.73169526769599, 31.708803317930883, 8918.903525733356, 8938.29939153404, 8933.640915832602, 183.70295215616807, 6.317977019888758, 24.36566252481134, 8908.750031078618, 8937.082655673754, 8941.201657902182, 0.9999950288430652, 0.9999996679741336, 0.9999957003923229, 59.99840061763965, 59.9939105874664, 59.99646175572552, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 778.9812, 3.515212, 2739.277, 787.94, 3.483198, 2744.75, 594.524, 9.239462, 5493.198, 607.4449, 9.039009, 5490.774, 795.4215, 6.910141, 5494.083, 593.3924, 9.263346, 5489.823, 99.69337, 99.89667, 99.95986, 99.91552, 99.98349, 99.91344
106575.82412, 283.63237182936, 282.77038486570405, 282.7695559106, 31.581415612726232, 31.74544142020833, 31.72000560248435, 8924.518426983268, 8939.106549419741, 8939.053095782672, 187.43647637101003, 6.616031696025857, 25.091603247200965, 8927.368239958101, 8942.391667478172, 8936.651461604031, 0.9999968763984346, 0.9999999892045427, 0.9999947432570835, 60.001181753192995, 60.0035060418579, 60.005737327297524, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 772.9091, 3.534665, 2732.052, 793.874, 3.460542, 2746.985, 589.6904, 9.299286, 5488.547, 603.969, 9.089571, 5493.514, 793.6857, 6.917264, 5494.529, 593.631, 9.247598, 5492.621, 99.43043, 99.97648, 99.87523, 99.97651, 99.97778, 99.94936
106578.19132000001, 283.7728863867702, 282.7447761842341, 282.7068330916589, 31.573451063872753, 31.755864157507116, 31.74179071361008, 8916.840466138536, 8944.839465972835, 8925.343784215003, 183.77605118094107, 9.419195737910286, 26.549447915739393, 8932.83393051227, 8947.139795651796, 8937.561297355902, 0.9999958590677847, 0.9999995463305411, 0.9999953864665014, 60.00346600588209, 59.99545300029278, 60.001361732151885, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.2572, 3.514676, 2738.598, 792.4537, 3.463857, 2747.214, 594.5628, 9.23891, 5493.197, 607.4644, 9.038641, 5490.716, 795.5169, 6.907402, 5494.62, 594.0684, 9.245767, 5492.689, 99.66867, 99.97762, 99.95878, 99.9147, 99.98675, 99.95072
106580.56744000001, 283.6842514023529, 282.79812072955025, 282.755618821228, 31.55249775662334, 31.781257153963168, 31.748028898630068, 8926.115545747318, 8945.961108769043, 8947.918469626706, 201.3967400954325, 21.390719909070413, 21.081605955888563, 8927.29272166863, 8946.79199085312, 8939.281672605464, 0.9999974720960098, 0.9999970133084584, 0.9999969085804669, 60.009619623453865, 60.005002096698604, 60.001494492105984, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.3491, 3.492546, 2743.529, 800.625, 3.432728, 2748.207, 600.7552, 9.147426, 5495.637, 613.5229, 8.929794, 5478.687, 801.7734, 6.854622, 5495.492, 600.3309, 9.154389, 5495.639, 99.85158, 100.0, 100.0, 99.69579, 100.0, 100.0
106582.8904, 283.64664620404295, 282.7496688597989, 282.6511095379832, 31.585848830572985, 31.754136157766784, 31.73646921941929, 8917.491563381363, 8946.727626283673, 8940.278680436422, 194.16285806068936, 17.88697012176408, 21.700800373751918, 8928.24256110207, 8948.317070507934, 8935.48470144386, 0.9999957166778932, 0.9999988561924468, 0.9999948269793972, 60.00348547897759, 60.001715805435865, 60.002586468401276, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.1389, 3.515033, 2738.874, 794.2436, 3.459068, 2747.42, 594.5434, 9.239278, 5493.146, 607.4644, 9.038457, 5490.71, 795.4979, 6.907036, 5494.619, 594.0684, 9.245584, 5492.63, 99.67871, 99.98973, 99.95891, 99.91467, 99.98773, 99.94952
106585.28268, 283.6792824633475, 282.77878324891583, 282.7936540088562, 31.5707247706443, 31.738841031346503, 31.73228623800333, 8912.263767976328, 8941.153274717502, 8936.970103057673, 189.06361006498446, 6.482824823161081, 24.890247553269433, 8920.25007117499, 8939.692315039076, 8931.949124174507, 0.9999961486496156, 0.9999992979203681, 0.999995850052279, 60.002230027510684, 60.00126028393421, 59.996580526888266, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3558, 3.514498, 2739.176, 794.2631, 3.459068, 2747.415, 594.524, 9.239462, 5493.079, 607.4644, 9.038641, 5490.761, 795.4597, 6.907402, 5494.729, 594.1081, 9.245584, 5492.688, 99.68971, 99.98759, 99.9577, 99.91552, 99.98571, 99.95059
106587.70100000002, 283.68533758031384, 282.82767117942655, 282.78337191644437, 31.575239381879452, 31.74822449319109, 31.735463784386805, 8909.674331926268, 8948.534120059438, 8938.86887448329, 178.78894134871098, -0.3285182730419365, 23.30055471304174, 8920.104625233069, 8944.883070529233, 8940.38225796046, 0.9999961232716335, 0.9999996770191812, 0.999994370356962, 60.000789120081436, 59.99912339427446, 59.99868039916771, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 772.7908, 3.534308, 2731.736, 788.0178, 3.483382, 2744.809, 588.254, 9.322847, 5484.261, 601.2115, 9.13756, 5495.491, 790.5956, 6.94137, 5492.475, 590.6289, 9.292279, 5489.915, 99.41894, 99.89055, 99.79723, 100.0, 99.93727, 99.88917
106590.08632, 283.6811045892062, 282.81697080671773, 282.77174904955916, 31.588014067824535, 31.721188883670134, 31.729904750238585, 8913.534391407018, 8944.110065752893, 8936.509275223065, 181.74650357043265, 6.8685742656966795, 32.79056875195869, 8916.680600799078, 8943.693116085593, 8934.763967078756, 0.9999945920758233, 0.9999998253805156, 0.9999936539597306, 59.99490539779772, 59.99366747889402, 59.99523715394968, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3361, 3.515033, 2738.401, 792.9012, 3.466805, 2746.305, 594.5046, 9.239646, 5493.146, 607.4449, 9.038825, 5490.716, 795.4788, 6.907219, 5494.787, 594.0684, 9.245767, 5492.741, 99.67232, 99.95898, 99.95891, 99.91659, 99.98877, 99.95061
106592.43312, 283.73767241196236, 282.8616580623399, 282.72779125549664, 31.591439680529945, 31.76421899681452, 31.720403491927364, 8922.143015841426, 8948.770460764605, 8939.427478139323, 199.94489377863647, 13.642501839252873, 25.556862400538876, 8927.935697926923, 8952.145216386156, 8938.724845460896, 0.9999971028325586, 0.9999988013020688, 0.9999968610036932, 59.98985302231516, 59.989562028330965, 59.99006957160316, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 782.2736, 3.50379, 2741.75, 783.2707, 3.49996, 2741.247, 599.0275, 9.16749, 5495.74, 613.4258, 8.931449, 5478.732, 801.7543, 6.85444, 5495.599, 600.3508, 9.154756, 5495.697, 99.76167, 99.76506, 100.0, 99.69663, 100.0, 100.0
106594.84556, 283.6278701307486, 282.8787158649521, 282.88030830287744, 31.559824098329816, 31.758762809921098, 31.729742855948526, 8922.8483741757, 8938.924542106459, 8935.494325789714, 187.86687707780857, 13.684148950419512, 22.352709989164623, 8917.49479347433, 8946.65557243113, 8939.438025355343, 0.9999970713952737, 0.9999984849266548, 0.9999965332982175, 59.99242764610243, 59.98930185062338, 59.990010663610725, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 778.9615, 3.515569, 2738.531, 787.94, 3.483566, 2744.812, 594.524, 9.239278, 5493.197, 607.4838, 9.038641, 5490.774, 795.4788, 6.907402, 5494.619, 594.1081, 9.2454, 5492.756, 99.67997, 99.89482, 99.95889, 99.9167, 99.98571, 99.95181
106597.22240000001, 283.7241595093199, 282.9066656158708, 282.8334878963422, 31.574945040562113, 31.74703032110794, 31.75191765441997, 8917.004436753123, 8944.877582717441, 8933.779689820343, 187.86225737737004, 11.433601607378478, 27.515302778565, 8916.4743348215, 8941.587056489618, 8937.49621064121, 0.9999943179540318, 0.999997754950946, 0.9999948983857345, 59.982315171024716, 59.98679083974987, 59.98890927014147, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.2178, 3.513784, 2739.023, 787.9789, 3.483382, 2744.758, 594.5046, 9.239462, 5493.145, 607.4838, 9.038825, 5490.703, 795.4597, 6.907584, 5494.733, 594.0684, 9.245584, 5492.696, 99.68415, 99.89226, 99.95889, 99.91659, 99.98779, 99.95158
106599.68196, 283.78570385787816, 282.80830567342525, 282.849004558223, 31.546044464855058, 31.740193156243247, 31.71566173947129, 8920.752591758463, 8936.56447020296, 8939.891502286417, 179.13555821651016, 4.400267956324967, 28.940819335958167, 8925.697484784325, 8943.985273765486, 8940.161467134732, 0.9999957342561129, 0.9999997208793485, 0.9999954390802049, 59.98722831451971, 59.99060429702844, 59.987993930161075, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 772.8696, 3.535022, 2731.779, 794.2436, 3.459068, 2747.307, 588.254, 9.323031, 5484.202, 601.2504, 9.141604, 5495.561, 789.2222, 6.956345, 5490.625, 588.5215, 9.319564, 5486.693, 99.42677, 99.98579, 99.79616, 100.0, 99.90372, 99.82859
106602.07828, 283.4589262984223, 282.7142453644898, 282.69981137172584, 31.595672619669266, 31.757163530313676, 31.756802335206558, 8915.797659515674, 8944.56499482719, 8948.517728753899, 186.0459653208577, 15.641403595382144, 22.601197880147993, 8916.21569133878, 8946.0855543104, 8941.26807158445, 0.9999965348156602, 0.9999986283820838, 0.9999967295986671, 59.9840078625635, 59.981691800110305, 59.97691196117161, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.2375, 3.514676, 2738.214, 788.0178, 3.483198, 2745.17, 594.5434, 9.23983, 5493.139, 607.5032, 9.03809, 5490.82, 795.4788, 6.907402, 5494.781, 594.0883, 9.245584, 5492.749, 99.65469, 99.89942, 99.95767, 99.91458, 99.98675, 99.9507
106604.47384, 283.04260257420395, 282.7474241468237, 282.85329592347074, 31.599913225175523, 31.79667487304093, 31.76987138240344, 8900.909122056348, 8950.550746153709, 8940.755818489768, 188.13206442133196, 29.82330678191056, 11.792552349155812, 8909.944570962123, 8946.199766346319, 8941.816768442277, 0.9999992205790942, 0.9999932509124732, 0.9999988932377945, 59.980553255223114, 59.97951476337685, 59.98163148990794, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 780.3021, 3.509144, 2740.084, 796.695, 3.44949, 2748.038, 598.2899, 9.185529, 5495.654, 612.2802, 8.945974, 5479.409, 801.7543, 6.854074, 5495.654, 600.2912, 9.154939, 5495.759, 99.6842, 100.0, 100.0, 99.73744, 100.0, 100.0
106606.8334, 283.0761814091768, 282.699736683483, 282.74264921554516, 31.59621184687562, 31.769496767144254, 31.756523092072037, 8909.087060081336, 8953.17636552107, 8943.508314946885, 189.0472313714719, 29.493510033516486, 8.70770492751899, 8903.620308842774, 8945.334826191382, 8939.407563348268, 0.9999985040544164, 0.9999950123537396, 0.9999987451279458, 59.984760709542044, 59.98802011409206, 59.98534135199002, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 780.1641, 3.511821, 2737.67, 794.302, 3.459068, 2747.307, 594.5046, 9.239646, 5493.079, 607.4644, 9.038457, 5490.716, 795.4597, 6.907584, 5494.726, 594.1081, 9.2454, 5492.817, 99.63489, 99.98562, 99.9577, 99.91458, 99.98766, 99.95074
106609.19720000001, 282.9827407251356, 282.5919420968468, 282.8557064878646, 31.563993040973088, 31.782233473378056, 31.772873970326383, 8908.939092590901, 8945.554678763836, 8946.69384233706, 179.78742478192316, 22.294999919642578, 14.60378320195423, 8916.048220736151, 8939.65747244633, 8953.452140101323, 0.9999974937669502, 0.9999968441479973, 0.99999777781365, 59.98347438709042, 59.98389326148729, 59.98757251945191, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.0995, 3.514141, 2737.693, 794.2436, 3.459068, 2747.248, 594.5046, 9.239462, 5493.071, 607.4644, 9.038457, 5490.657, 795.4788, 6.907584, 5494.891, 594.0485, 9.245584, 5492.695, 99.63573, 99.98348, 99.95863, 99.91267, 99.99066, 99.9507
106611.589, 282.9605107743019, 282.7209082898768, 282.72129991818656, 31.56149024575667, 31.743817979725186, 31.731022616855235, 8904.932443987653, 8941.783095373356, 8939.056674083304, 176.11195233417584, 9.70473143572599, 19.045809320746002, 8909.62547909003, 8945.489774037109, 8949.950130723486, 0.9999975219113667, 0.999999490849504, 0.999997290357453, 59.98522691829056, 59.981602953226904, 59.97810921227221, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 772.8893, 3.5352, 2731.832, 787.9789, 3.483014, 2744.578, 588.254, 9.323031, 5484.252, 601.1727, 9.140869, 5495.455, 789.2222, 6.956528, 5490.166, 587.7859, 9.329269, 5483.433, 99.42242, 99.89286, 99.79708, 100.0, 99.90872, 99.78131
106613.9872, 283.17202610768965, 282.69439652418276, 282.6635484148567, 31.575947290536067, 31.769915593551165, 31.727620331451345, 8924.049250049498, 8944.753199594132, 8938.329488440586, 175.75422637260908, 8.972058715064122, 20.495010611601174, 8904.450486938684, 8946.373487821062, 8937.775022695077, 0.999997022424782, 0.9999991468649597, 0.9999978159103843, 59.982074235187554, 59.983162963089846, 59.97973929762579, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3755, 3.514855, 2738.712, 794.2631, 3.458884, 2747.365, 594.5046, 9.240014, 5493.184, 607.4838, 9.03956, 5490.545, 795.4597, 6.907219, 5494.949, 594.1081, 9.245034, 5492.756, 99.6368, 99.98579, 99.95567, 99.91432, 99.98782, 99.95283
106616.36704000001, 283.2497850503131, 282.7264084422247, 282.77559256651335, 31.600548816356017, 31.733058502071692, 31.75291350186971, 8912.344664355573, 8953.5953583156, 8954.149141922584, 186.35736799870938, 17.372714001658323, 20.168809953092932, 8910.643277936704, 8937.440105580405, 8941.369661301971, 0.999997735679756, 0.9999964852439269, 0.9999981796382309, 59.97605047008399, 59.98217764413655, 59.984506712153006, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.4741, 3.514319, 2739.391, 787.94, 3.483014, 2744.563, 595.3199, 9.220319, 5494.513, 609.1537, 9.002972, 5486.445, 798.855, 6.873616, 5495.962, 597.4084, 9.191196, 5495.729, 99.6441, 99.88261, 99.98099, 99.83697, 100.0, 100.0
106618.71204000001, 283.62563771444746, 282.87174493701156, 282.8491075290938, 31.58085490001681, 31.769323887952094, 31.758659478185912, 8916.142088739769, 8938.870042584542, 8939.553438868317, 188.01155527001129, 16.929076424266675, 27.998122917109868, 8915.882811134281, 8937.80372487985, 8932.886110858459, 0.9999965776188817, 0.9999985807187741, 0.9999952375635754, 59.98829397224526, 59.98360666949098, 59.98090510988615, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 783.5353, 3.499507, 2741.441, 784.9439, 3.492592, 2743.771, 596.834, 9.206329, 5493.82, 607.775, 9.033125, 5490.456, 795.4597, 6.907767, 5494.835, 594.1081, 9.245217, 5492.755, 99.77209, 99.85695, 99.98161, 99.90996, 99.9867, 99.95181
106621.16892000001, 283.39056199617784, 282.7828536032952, 282.8034855370152, 31.55072720659867, 31.746719956866635, 31.72215116991493, 8918.30889366908, 8935.337100259314, 8937.72530125832, 186.42153580784043, 10.291962520773495, 29.637062565737324, 8921.25670076185, 8942.004820817281, 8940.636229030099, 0.9999967598259919, 0.9999996205412902, 0.999996556576296, 59.98486325733092, 59.98428285478927, 59.98542129005187, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 778.9418, 3.514319, 2738.675, 787.8622, 3.483566, 2744.807, 594.5046, 9.239646, 5493.079, 607.4838, 9.038274, 5490.82, 795.4597, 6.908132, 5494.677, 594.0684, 9.2454, 5492.755, 99.67715, 99.88859, 99.9577, 99.91553, 99.98678, 99.95181
106623.55932000001, 283.52128888483054, 282.72209703697484, 282.8199223845796, 31.532770484089948, 31.730568013686963, 31.697364456743827, 8923.371527142217, 8930.222826249066, 8934.989022982227, 179.92090305033003, 3.5690604478177193, 19.115812740922593, 8915.033506176422, 8942.52805793783, 8927.69696376267, 0.9999973981600757, 0.999999981882686, 0.999995040927091, 59.97915661875169, 59.98297688137867, 59.986623575016985, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 772.8893, 3.534843, 2732.152, 794.2242, 3.458884, 2747.195, 588.2346, 9.323031, 5484.259, 601.2115, 9.140869, 5495.574, 789.2222, 6.956162, 5490.114, 587.766, 9.329453, 5483.379, 99.43443, 99.98336, 99.79614, 100.0, 99.90271, 99.78118
106625.93316000002, 283.783497786654, 282.6965417691574, 282.64894755025983, 31.573003168573862, 31.75142078900226, 31.745220137101878, 8923.869421673813, 8948.151321467725, 8941.39420342704, 180.5854038545358, 8.76457161403323, 34.89554675353156, 8919.360860104034, 8941.287278247033, 8939.324862919088, 0.9999948472324239, 0.9999999190977782, 0.9999945278324419, 59.98540852307224, 59.973254736398, 59.98638065698481, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.4149, 3.513427, 2738.416, 787.94, 3.483382, 2744.588, 594.5046, 9.239646, 5492.968, 607.4644, 9.038641, 5490.721, 795.4788, 6.907402, 5494.673, 594.0684, 9.245767, 5492.754, 99.66479, 99.88667, 99.95876, 99.91479, 99.98771, 99.94962
106628.34548, 283.36656746519486, 282.9554498538953, 282.5799445404035, 31.57565122859288, 31.765127289752822, 31.729196937410507, 8926.610408747263, 8941.763786650285, 8935.940604203895, 182.61722158297107, 15.992735424482817, 22.880807358856373, 8932.558708209133, 8950.14980056552, 8938.543398543405, 0.9999947399968312, 0.9999978300622007, 0.9999968481515907, 59.98323799696376, 59.9764211877286, 59.97624540254149, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.1586, 3.514498, 2737.512, 794.2436, 3.459068, 2747.36, 594.5046, 9.23983, 5493.191, 607.4838, 9.038457, 5490.425, 796.3752, 6.896809, 5495.632, 595.798, 9.221412, 5494.518, 99.6716, 99.98579, 99.9577, 99.9094, 100.0, 99.98027
106630.67124000001, 283.44665748077523, 282.83503345060205, 282.8590815671726, 31.557770195267945, 31.760799464559515, 31.746117412661114, 8924.048458447018, 8937.910198724469, 8945.84715791485, 195.7859181129861, 13.900326409388072, 28.152732351315308, 8918.422584412958, 8938.256939235465, 8933.30661421728, 0.9999941207176923, 0.9999985390411587, 0.9999971819740171, 59.97039502840342, 59.9761328504061, 59.97852329082794, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.7631, 3.491832, 2743.2, 800.1192, 3.437149, 2747.891, 599.5905, 9.165648, 5495.648, 610.6684, 8.989182, 5487.072, 797.329, 6.892061, 5494.877, 595.5793, 9.224158, 5493.41, 99.82182, 100.0, 100.0, 99.84838, 99.99873, 99.96372
106633.04356, 283.3304984979368, 282.73484709026457, 282.7278067381097, 31.578078565794616, 31.773592318928436, 31.747488307351443, 8926.655365611266, 8942.271342280152, 8937.985295607357, 184.94829003386894, 10.96852509002656, 25.141722018093333, 8928.575963197818, 8949.690408209422, 8931.835531402567, 0.9999965679282509, 0.9999994903230737, 0.9999966183883998, 59.98084149075387, 59.98426660275468, 59.980186711752445, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.2966, 3.514319, 2738.511, 794.2436, 3.459068, 2747.307, 594.5434, 9.23983, 5493.086, 607.4838, 9.038641, 5490.825, 795.4788, 6.907584, 5494.895, 594.1081, 9.2454, 5492.756, 99.64219, 99.98562, 99.95865, 99.91467, 99.99079, 99.94964
106635.54564000001, 283.5796534542111, 282.74172496070054, 282.7575771217082, 31.549226868749347, 31.724520092686884, 31.71250057667787, 8912.920073456067, 8938.75130617892, 8924.250945379412, 179.10795781085972, 0.9581123981006385, 23.68407448389189, 8915.118975797677, 8941.121843720364, 8931.66062493257, 0.9999943440547417, 0.9999999299772792, 0.9999940560768942, 59.99385509664402, 59.989654947239906, 59.9880999422482, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 772.8499, 3.534665, 2731.827, 787.9595, 3.483198, 2744.863, 588.2734, 9.322847, 5484.313, 601.1921, 9.141053, 5495.626, 789.2413, 6.956345, 5490.388, 587.7462, 9.328537, 5483.44, 99.42069, 99.89453, 99.79612, 100.0, 99.90677, 99.78033
106637.89336, 283.4825257663265, 282.8149674956023, 282.8659857486486, 31.611694107553266, 31.745815812390745, 31.735396437779478, 8922.341564782913, 8951.430660627582, 8939.96249136989, 184.88126332445427, 5.835025613133439, 28.296796665348666, 8923.524607573134, 8932.989199426404, 8935.631754726233, 0.9999970496172143, 0.9999996665506415, 0.9999958838799222, 59.97830497884944, 59.98940695440113, 59.98241140154153, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 778.9023, 3.515747, 2738.248, 794.2242, 3.458884, 2747.42, 594.5046, 9.239462, 5493.026, 607.4449, 9.038825, 5490.656, 795.4788, 6.907402, 5494.842, 594.0883, 9.2454, 5492.63, 99.67667, 99.98973, 99.95985, 99.91671, 99.98866, 99.95281
106640.51388000001, 283.6815426964292, 282.5859920302015, 282.8309049739979, 31.58139348845854, 31.763971104608384, 31.73761825103786, 8915.531791191559, 8940.614594228993, 8939.753253465591, 193.20570678636727, 12.711232777698115, 25.282317046860044, 8933.341314687283, 8944.619262206625, 8947.526914774655, 0.9999955282661237, 0.9999975230274043, 0.9999962313767679, 59.977006658656485, 59.99322350407208, 59.98830174083197, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3952, 3.514319, 2739.296, 787.9984, 3.48283, 2744.858, 594.5434, 9.239646, 5493.026, 607.4838, 9.038457, 5490.483, 795.7649, 6.900279, 5495.529, 595.7185, 9.21775, 5494.6, 99.66741, 99.89649, 99.95971, 99.91566, 99.99668, 99.98537
106642.8922, 283.4423589489715, 282.65146148319997, 282.63322797808473, 31.56256327292266, 31.75267292677375, 31.739186233529466, 8922.522859509127, 8953.783978604719, 8931.187352440056, 179.15111534457424, 17.04896683312154, 19.911601763434646, 8933.12027042321, 8933.017040662771, 8939.605255553188, 0.9999974622545735, 0.9999987102787299, 0.9999966439147875, 60.001072266915344, 59.99253200330717, 59.99093924083805, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.6251, 3.492903, 2743.39, 782.4925, 3.50346, 2741.765, 599.6682, 9.17246, 5495.505, 610.2606, 8.999294, 5487.838, 796.7758, 6.896809, 5494.801, 595.2215, 9.236977, 5492.907, 99.83264, 99.78063, 100.0, 99.84864, 99.98941, 99.95939
106645.28384, 283.68109974823864, 282.7991327151066, 282.7550641322263, 31.55155212964375, 31.747821165213594, 31.72856392332788, 8922.742392924152, 8950.809832390092, 8936.846646694265, 190.6524455319934, 7.959758850116486, 20.509144631510935, 8914.425129772057, 8948.278226761926, 8941.166045033395, 0.9999943041990033, 0.9999996405054977, 0.9999943880712282, 59.994251492622126, 59.986412435618135, 59.984052538579775, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3558, 3.514676, 2738.396, 787.9595, 3.483566, 2744.806, 594.524, 9.23983, 5493.079, 607.4644, 9.038457, 5490.65, 795.4979, 6.907402, 5494.892, 594.1081, 9.2454, 5492.755, 99.71057, 99.89261, 99.9577, 99.9135, 99.98467, 99.94964
106647.68172000001, 283.7687270920879, 282.84496135408017, 282.680170315456, 31.531472596629477, 31.720886961824263, 31.702296955468277, 8902.007881523563, 8941.133842195382, 8932.247065151587, 183.12797803964054, 3.5526067037835674, 24.31062257496751, 8915.588777634062, 8934.837733736744, 8926.121582107222, 0.9999958073478297, 0.999999802777055, 0.9999969828416887, 59.98591982969844, 59.99200834003444, 59.991460107511486, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 773.0273, 3.534843, 2731.884, 794.2242, 3.459252, 2747.424, 588.254, 9.323031, 5484.2, 601.1339, 9.140685, 5495.521, 789.2222, 6.956345, 5490.222, 587.766, 9.329086, 5483.44, 99.44245, 99.97947, 99.7952, 100.0, 99.90364, 99.77779
106650.06884, 283.71019751394357, 282.78375910778647, 282.7805669639079, 31.54154750114029, 31.741213032220934, 31.72631478888086, 8926.99219330819, 8943.698952932387, 8938.342743706942, 186.63551000573716, 11.392766758081052, 31.99248309219729, 8918.476005964896, 8944.796608349503, 8936.592512277137, 0.9999957270019231, 0.999999470596989, 0.9999970083661752, 59.98098798939775, 59.98125793219717, 59.97920975525335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.1192, 3.514319, 2738.458, 787.94, 3.48283, 2744.807, 594.524, 9.239278, 5493.026, 607.4449, 9.03809, 5490.71, 795.4788, 6.907402, 5494.674, 594.0883, 9.245584, 5492.749, 99.66358, 99.88445, 99.95674, 99.91563, 99.98571, 99.95171
106652.54040000001, 283.4810286537132, 282.69677605802923, 282.8120572418625, 31.564676459970283, 31.769810609563685, 31.73033169298018, 8928.637640837434, 8949.830503243042, 8944.818809190412, 187.1890665796759, 12.265233672515478, 21.107301261790724, 8925.526077612407, 8938.818466420767, 8939.590143069192, 0.9999964849239883, 0.9999982586018147, 0.9999961583938571, 59.976811000060955, 59.97840014345432, 59.981255884619, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3163, 3.514141, 2738.717, 794.2047, 3.458884, 2747.477, 594.4852, 9.239646, 5493.079, 607.4644, 9.038641, 5490.76, 795.4406, 6.907402, 5494.896, 594.3069, 9.242654, 5493.711, 99.67299, 99.97943, 99.95663, 99.91458, 99.98771, 99.9628
106654.93436000001, 283.37182226363853, 282.66683186070395, 282.73680128462087, 31.54087408332736, 31.76776956523411, 31.73782916407287, 8918.726959690997, 8940.517024690653, 8945.427144758873, 196.63411077190813, 20.131820012240496, 20.59143706688019, 8921.85544316789, 8942.082614987814, 8935.582841086842, 0.9999965401487255, 0.9999959289160917, 0.9999973538882343, 59.97587210559537, 59.97812132744532, 59.977158394715445, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.2111, 3.492546, 2742.768, 800.5472, 3.432728, 2748.162, 600.697, 9.153131, 5495.761, 612.3384, 8.962337, 5483.735, 798.8168, 6.883112, 5495.485, 596.7126, 9.207861, 5494.275, 99.84832, 100.0, 100.0, 99.78767, 100.0, 99.98144
106657.42272, 283.67065839577486, 282.82933431018785, 282.746921552904, 31.579264291354118, 31.747746325654038, 31.704142443714137, 8914.111585038872, 8948.897759381343, 8936.112908740872, 185.94491690517816, 17.133753518957633, 18.424735833228624, 8923.28681987827, 8951.535155085816, 8937.146386524186, 0.9999947847912078, 0.9999995903084405, 0.9999958779876384, 59.98327124716371, 59.97745212569095, 59.978942501689374, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 778.8432, 3.515212, 2738.511, 794.1852, 3.459068, 2747.477, 594.524, 9.239462, 5493.138, 607.4644, 9.038641, 5490.716, 795.4406, 6.907949, 5494.842, 594.1081, 9.245034, 5492.582, 99.6655, 99.98562, 99.95971, 99.91469, 99.98967, 99.95292
106659.85952000001, 283.6470033694112, 282.90160899104205, 282.8529845877497, 31.53075394934936, 31.707074219713448, 31.690571351152155, 8908.827478662159, 8935.29764419114, 8927.315927177502, 176.64170077081462, 1.8183340890914224, 26.417265759341717, 8916.68670063351, 8939.4937864071, 8929.34856802899, 0.9999964181565357, 0.9999999174336318, 0.9999953049766884, 59.976913635974356, 59.977214730322025, 59.980827135605814, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 773.8553, 3.533594, 2732.042, 787.9595, 3.483198, 2744.473, 588.2346, 9.322847, 5484.202, 601.2698, 9.139582, 5495.507, 789.2413, 6.956528, 5490.333, 587.8058, 9.328903, 5483.495, 99.43007, 99.89453, 99.79927, 100.0, 99.9047, 99.78329
106662.23676000001, 283.63635196218934, 282.8076494169776, 282.8969151414656, 31.582096857062936, 31.742032751353523, 31.73164905915539, 8924.292916038485, 8945.355469746857, 8939.81164814601, 187.3751427943953, 10.039510072213488, 31.12237399401465, 8925.540383754229, 8945.854907292878, 8937.682942226498, 0.9999975612109323, 0.9999983949287032, 0.9999945185415131, 59.98357195096995, 59.985685310005266, 59.9858675612291, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3755, 3.516461, 2738.946, 794.2047, 3.459252, 2747.424, 594.5046, 9.239646, 5493.085, 607.4838, 9.038457, 5490.775, 795.5169, 6.907036, 5494.673, 594.1081, 9.245217, 5492.697, 99.68743, 99.9899, 99.9578, 99.91673, 99.9867, 99.94973
106664.63716000001, 283.7549324447181, 282.7985853955663, 282.69942477383296, 31.566077964349265, 31.748481548036022, 31.71044995087488, 8921.672017518684, 8943.324641055227, 8935.520877012887, 187.2087479463271, 11.31951688029585, 25.0281222556157, 8924.677451470508, 8939.725432494624, 8944.640371267682, 0.9999956265976045, 0.9999985401951517, 0.9999963719219512, 59.98323024951959, 59.98484791596014, 59.97985341098626, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3361, 3.513784, 2738.2, 787.94, 3.483198, 2744.978, 594.5046, 9.239094, 5493.13, 607.4644, 9.038641, 5490.768, 795.4597, 6.907036, 5494.619, 594.0883, 9.2454, 5492.914, 99.69282, 99.90086, 99.95891, 99.91754, 99.98571, 99.95074
106667.00976000002, 283.58033102775835, 282.8244917714022, 282.7959732200627, 31.58055347672564, 31.739953062188643, 31.70331710580498, 8923.353538325971, 8942.33309487115, 8938.614056334742, 194.61170369723095, 18.461341021415137, 23.566016567514424, 8919.727936341085, 8944.375802288481, 8945.719899830747, 0.9999965161317957, 0.9999973432854162, 0.999995618673814, 59.97666811572421, 59.983645979361334, 59.984814422627245, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.6645, 3.492368, 2743.792, 781.5197, 3.506222, 2740.438, 600.8716, 9.145769, 5495.686, 613.3481, 8.942848, 5481.482, 799.9041, 6.870328, 5495.7, 598.0645, 9.193578, 5494.878, 99.8556, 99.74592, 100.0, 99.72678, 100.0, 99.99044
106669.48700000001, 283.7311438794499, 282.90614955120355, 282.87863212138217, 31.592190016315264, 31.752226391024863, 31.74890818464525, 8915.565570080307, 8936.109155924705, 8938.271666042394, 184.4513353911425, 9.25707953142637, 24.14087042909796, 8917.08768991084, 8945.530115962023, 8939.302385049756, 0.999994451783233, 0.9999997212328243, 0.9999952820171527, 59.98976799906343, 59.987569858821914, 59.98821571727007, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 778.8235, 3.515569, 2738.181, 787.9595, 3.483382, 2744.755, 594.524, 9.23983, 5493.197, 607.4644, 9.038825, 5490.873, 795.4597, 6.907402, 5494.896, 594.0883, 9.2454, 5492.696, 99.65714, 99.89864, 99.95767, 99.91754, 99.98574, 99.95181
106671.88660000001, 283.6802499554432, 282.8680985401542, 282.7926530312615, 31.537231235288797, 31.724819908577842, 31.70663936439078, 8901.728608639802, 8940.554890333955, 8927.068650071713, 185.15136579387308, 5.2485875246247815, 23.706041272985658, 8911.861860931847, 8934.075188432013, 8927.445190035452, 0.9999964316293083, 0.99999991965231, 0.9999961440511201, 59.99061516548716, 59.988764815540534, 59.989390893862556, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 775.2748, 3.527526, 2733.618, 792.8623, 3.462752, 2747.228, 588.3122, 9.322111, 5484.148, 601.231, 9.140501, 5495.574, 789.2222, 6.956162, 5490.167, 587.7462, 9.329269, 5483.327, 99.5008, 99.98274, 99.79855, 100.0, 99.90465, 99.78228
106674.23528000001, 283.7604335261502, 282.9470760274596, 282.9247815893007, 31.54073796370632, 31.735042333981863, 31.70376211666469, 8917.191516620072, 8942.250837272677, 8945.084762709077, 179.7558946299696, 9.605361173494884, 25.747166880878922, 8931.747207526158, 8944.704181271172, 8940.309521185396, 0.9999960131584406, 0.9999995667227151, 0.9999961000307209, 59.997304590364756, 59.996084436197094, 59.99653740987684, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.2572, 3.513606, 2738.243, 787.8817, 3.483014, 2744.388, 594.4852, 9.23983, 5493.08, 607.4838, 9.037722, 5490.71, 795.4597, 6.907584, 5494.727, 594.1081, 9.245584, 5492.811, 99.64743, 99.87939, 99.95878, 99.9155, 99.98768, 99.95062
106676.63608000001, 283.65131917452067, 282.9676541286672, 282.9193526427496, 31.54694937517261, 31.74395693223159, 31.71650572762439, 8917.419347713527, 8946.413361143283, 8940.0639876235, 187.70727899163194, 10.694121889111784, 23.538030223064652, 8929.166476257958, 8946.469214308428, 8934.326402390867, 0.9999947090264484, 0.9999990648936476, 0.9999955383049645, 60.005391624420476, 60.00481733952223, 59.9996033940377, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.3755, 3.514319, 2738.305, 788.0178, 3.483014, 2744.522, 594.4852, 9.239462, 5493.026, 607.4449, 9.038825, 5490.768, 795.4788, 6.907219, 5494.506, 594.1081, 9.245584, 5492.817, 99.65802, 99.88834, 99.95771, 99.91563, 99.98366, 99.94854
106679.00032, 283.88159079314664, 283.0591251966383, 283.00120010391106, 31.54407730280416, 31.755044513864, 31.707720647641345, 8914.68950932705, 8945.21799922129, 8946.90111701994, 192.0845871936399, 20.803704266149452, 15.833130174333519, 8917.510708513591, 8945.849940571528, 8935.652881650603, 0.9999976819873465, 0.9999977435844736, 0.9999977473762763, 60.006909919718865, 60.0069813365167, 60.00773774694511, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 785.3293, 3.492903, 2743.414, 781.6754, 3.50567, 2740.326, 600.7552, 9.146689, 5495.635, 613.5229, 8.92961, 5478.68, 801.7543, 6.854257, 5495.4, 599.7743, 9.167391, 5495.49, 99.84795, 99.73156, 100.0, 99.6957, 100.0, 100.0
106681.37056000001, 283.8696714276559, 282.9943493659746, 282.95554601151883, 31.53284749255529, 31.7208089583037, 31.696730256899574, 8918.282707413839, 8942.642470627276, 8939.695515830163, 185.1550096156452, 11.936365081855001, 26.601474591570422, 8916.85483266598, 8941.333536907652, 8936.591407457921, 0.9999961933963176, 0.9999996027764123, 0.9999968307508229, 60.01179798010291, 60.00967470857813, 60.01211957187096, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 600], 5500.0, [], 779.2966, 3.513963, 2738.425, 787.9984, 3.48283, 2744.691, 594.4852, 9.23983, 5493.139, 607.4644, 9.038825, 5490.82, 795.4788, 6.907584, 5494.509, 594.0684, 9.245217, 5492.751, 99.66239, 99.88214, 99.9577, 99.91659, 99.98372, 99.94965
