TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
107001.43336000001, 283.16197033947407, 282.8860896520505, 282.9199233918725, 31.585264659681297, 31.784885198593745, 31.7356065485796, 8902.542068207304, 8956.792919196485, 8938.458564330513, 180.83648239349804, 26.730574967946268, 14.982866961241143, 8915.05241330985, 8949.965046502135, 8948.6150436621, 0.9999991181562391, 0.9999955131290497, 0.9999992170425318, 59.987849547071995, 59.99600720750643, 59.99291305619227, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 774.3088, 3.531631, 2731.994, 788.0568, 3.483382, 2744.642, 588.2151, 9.323215, 5484.305, 601.1533, 9.141604, 5495.677, 807.8201, 6.799469, 5492.654, 814.3921, 6.735373, 5485.357, 99.44677, 99.88863, 99.79804, 100.0, 99.9589, 99.81303
107003.84548, 283.1158593325408, 283.02203396591773, 282.8151849945922, 31.60243377144622, 31.76212246354072, 31.76370018579727, 8912.346279375372, 8961.583543258374, 8948.748016556356, 193.8748863696983, 31.2806050034269, 8.943021272365627, 8918.21360208201, 8958.00102434267, 8951.925313729702, 0.9999994044053924, 0.9999940085979848, 0.9999992091488286, 59.995265710721526, 59.99336973713071, 59.99474208962579, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.0995, 3.514676, 2738.937, 794.2047, 3.459068, 2747.199, 594.4852, 9.240382, 5493.019, 607.4255, 9.038641, 5490.768, 801.659, 6.855353, 5495.644, 820.7143, 6.668717, 5472.987, 99.66658, 99.98366, 99.95752, 99.9166, 100.0, 99.60044
107006.25524000001, 283.06551903420007, 282.8725780428891, 282.74798239233473, 31.62943269080203, 31.807841249316063, 31.795942789607626, 8917.091610851065, 8969.546791737339, 8955.119751677, 190.80385433181573, 28.1898982554344, 10.03113934192993, 8912.004547603196, 8959.560343547942, 8953.071287432345, 0.9999994676553376, 0.999993952364802, 0.9999993516740008, 59.98314442937436, 59.99079858877686, 59.98529417416963, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.0995, 3.513784, 2739.047, 787.9206, 3.483382, 2744.924, 594.4852, 9.240382, 5493.079, 601.1727, 9.14142, 5495.626, 801.678, 6.855353, 5495.869, 814.4716, 6.735373, 5485.527, 99.64739, 99.89888, 99.9577, 100.0, 100.0, 99.81512
107008.64252000001, 282.9276692456577, 282.952041646653, 282.85042611936825, 31.627052772943095, 31.81803355964266, 31.75818349473757, 8912.525804097433, 8957.505595263565, 8956.874050973885, 190.86770384368538, 24.090950579216496, 14.054987501618143, 8914.044252589905, 8965.869636353098, 8956.254304128754, 0.9999982974287867, 0.9999961485399921, 0.9999989687999336, 59.98347046170974, 59.97934636756775, 59.98369459710464, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.6645, 3.492725, 2743.342, 781.5781, 3.506222, 2740.446, 600.8328, 9.145953, 5495.688, 595.4248, 9.226733, 5494.623, 797.062, 6.889321, 5495.828, 811.3701, 6.765588, 5487.967, 99.84132, 99.72578, 100.0, 99.9813, 100.0, 99.87172
107011.02296, 282.9964734319397, 282.8653671505714, 282.83501412996145, 31.639716905348887, 31.781778744713115, 31.78566290733003, 8907.404269987625, 8964.239397167254, 8956.934288976381, 188.1039932621543, 29.639170090965862, 13.257394380748337, 8916.169081160098, 8965.611930847052, 8946.356439935269, 0.999998968178528, 0.9999951887056333, 0.9999990197085267, 59.976974250845956, 59.97782082171419, 59.980764861614524, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.4346, 3.513606, 2738.286, 787.94, 3.483198, 2744.642, 594.4852, 9.239646, 5493.136, 601.1339, 9.141973, 5495.612, 796.2418, 6.904297, 5494.614, 814.3921, 6.735373, 5485.238, 99.65993, 99.89059, 99.95663, 100.0, 99.98871, 99.81713
107013.41088000001, 283.03847308196083, 282.8148202031681, 282.907872493587, 31.573065835220085, 31.778764464372028, 31.75941291520801, 8900.431869248632, 8951.084401459957, 8949.628619424966, 190.28907533393294, 25.344694051229, 6.68627930006096, 8907.904899443576, 8949.83860497803, 8947.64778399648, 0.9999992753940967, 0.9999934774313997, 0.9999996105461294, 59.975723726897854, 59.97304030286894, 59.975196560465335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 775.9057, 3.526812, 2734.215, 792.6483, 3.465515, 2747.361, 588.6034, 9.322295, 5484.267, 607.4449, 9.038457, 5490.82, 789.1459, 6.956893, 5490.05, 820.6944, 6.668534, 5473.104, 99.52287, 99.97062, 99.79733, 99.91255, 99.90257, 99.5942
107015.81188000001, 282.9720166932506, 282.8143724579761, 282.9513866335982, 31.622565364228755, 31.834148426921615, 31.77273881649138, 8917.493275323939, 8963.0441539252, 8957.362777778206, 187.21506350657705, 28.239197681574296, 11.480512388913212, 8925.27560759262, 8962.042668497073, 8956.654423731507, 0.9999993498996689, 0.9999953286381211, 0.9999993214176855, 59.97403444598629, 59.977039785392, 59.9809940723057, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.0601, 3.514319, 2738.779, 787.9595, 3.483198, 2744.698, 594.4658, 9.240014, 5493.078, 601.2115, 9.140869, 5495.619, 795.3643, 6.908315, 5494.615, 814.5313, 6.734091, 5485.186, 99.6676, 99.89068, 99.95863, 100.0, 99.98564, 99.81406
107018.18312, 283.0172350592384, 282.75563642717265, 282.89545032649374, 31.59493890670397, 31.818429113331188, 31.762261153002036, 8911.461321511795, 8958.331026622616, 8948.030448044288, 187.7769452607622, 29.114854404045218, 8.289181770154414, 8902.094423779963, 8954.47984526782, 8948.192168135965, 0.9999991236824078, 0.9999963111008632, 0.9999987494544211, 59.98283745150112, 59.9784842975756, 59.97635582448013, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.1586, 3.514141, 2739.644, 787.9595, 3.483382, 2744.697, 594.5046, 9.239646, 5493.018, 607.4255, 9.039928, 5490.761, 795.3452, 6.908315, 5494.943, 820.7143, 6.668717, 5473.331, 99.70675, 99.90111, 99.95878, 99.91634, 99.98671, 99.5963
107020.58576, 282.9948995420396, 282.76284161858985, 282.9345707422583, 31.60824719848147, 31.77801303358007, 31.78274141880093, 8917.258041952688, 8957.735266364742, 8945.853804095785, 191.69647557553617, 29.91569302176049, 4.429729130042688, 8907.119145345996, 8961.577403437555, 8950.498586667594, 0.9999985008482101, 0.9999959482374848, 0.9999989710046323, 59.97781922838391, 59.97810126098438, 59.973738659711614, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.4871, 3.492546, 2743.471, 781.6364, 3.50567, 2739.722, 600.8328, 9.146505, 5495.754, 613.5035, 8.930346, 5478.674, 801.6399, 6.855718, 5495.805, 826.3605, 6.604443, 5460.346, 99.8382, 99.70958, 100.0, 99.69556, 100.0, 99.3484
107022.98576000001, 283.096032890247, 282.90487743715977, 282.7360700823695, 31.59078662795873, 31.78005810418408, 31.760693732609035, 8912.139479131394, 8959.31020275751, 8953.50773849639, 191.7846332597701, 30.10894233294492, 7.353592420025052, 8908.988884682874, 8952.63930374333, 8956.338592011987, 0.9999992517357978, 0.9999959764954013, 0.9999991191151874, 59.983366167207, 59.98582142630296, 59.979313552761155, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2769, 3.514498, 2738.764, 787.9206, 3.483382, 2744.595, 594.4658, 9.23983, 5493.012, 607.4449, 9.038825, 5490.775, 795.4025, 6.907949, 5494.561, 820.6944, 6.6689, 5473.213, 99.64409, 99.8865, 99.95874, 99.91445, 99.98665, 99.5984
107025.37920000001, 283.3209062057538, 283.0008232185603, 282.85061587610033, 31.599048424906663, 31.782103774606714, 31.777641609169876, 8914.283331754812, 8965.60449479203, 8952.510424479715, 181.5588969994874, 27.84981670128309, 10.794263597022109, 8914.790964045598, 8953.351971978447, 8951.066433419845, 0.9999989230057207, 0.9999953789040429, 0.9999988933335203, 59.98912004559899, 59.98271647057179, 59.98179000378116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 786.3151, 3.487192, 2745.017, 790.0607, 3.47362, 2746.481, 591.3987, 9.29045, 5487.89, 603.0175, 9.121564, 5495.245, 789.6991, 6.955797, 5490.221, 814.4915, 6.734274, 5484.84, 99.86418, 99.93926, 99.86327, 99.99445, 99.90568, 99.80777
107027.75464000001, 282.92137129350044, 282.9422460199691, 282.7906937596264, 31.629553489663106, 31.783499165508093, 31.776955455055962, 8908.860632469952, 8955.137341409456, 8950.261906492135, 188.8069064980507, 28.92569182379657, 10.822284383924853, 8917.81181334366, 8954.327143888948, 8962.92064260066, 0.9999988048184004, 0.9999950976439643, 0.99999914961771, 59.99350991780283, 59.99410325608184, 59.98849113351977, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 787.3797, 3.487728, 2743.698, 788.5237, 3.483014, 2745.094, 594.4658, 9.23983, 5493.072, 607.4838, 9.038274, 5490.813, 795.3643, 6.908315, 5494.835, 820.7342, 6.668534, 5473.106, 99.8543, 99.88637, 99.95865, 99.91335, 99.98974, 99.59424
107030.15124, 283.01972247034297, 283.02343848392167, 282.9695662724198, 31.610337659929453, 31.82859601050117, 31.78883890114121, 8909.782191445462, 8951.830037695823, 8965.553117074418, 192.99179098483546, 30.34795891661588, 12.344330503998208, 8917.793958060547, 8964.337929561474, 8958.22424025611, 0.9999975434914803, 0.9999947586427944, 0.9999986623536815, 59.99864688708708, 59.99658655932446, 59.99058285910858, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.3885, 3.491832, 2743.372, 794.2047, 3.459252, 2747.538, 594.5046, 9.23983, 5492.961, 607.4449, 9.039928, 5490.753, 795.3834, 6.908315, 5494.668, 814.3324, 6.734824, 5485.074, 99.81626, 99.99404, 99.95555, 99.91527, 99.98662, 99.81409
107032.53544, 283.0289887587192, 282.9686389166679, 282.90541342676175, 31.592751886239526, 31.770586464136436, 31.738802720701006, 8898.590221395916, 8950.921488447544, 8951.082559750412, 193.4631326522076, 34.48294691186584, 19.244811780137752, 8910.111347928156, 8958.91275122886, 8956.065607698652, 0.9999987420798395, 0.9999928609976722, 0.999998593967254, 60.00408222804822, 59.99835291832152, 59.99515967789888, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2375, 3.514319, 2738.486, 800.5278, 3.432544, 2748.431, 600.8522, 9.146321, 5495.605, 613.5424, 8.929426, 5478.569, 801.6971, 6.85517, 5495.59, 808.3084, 6.794888, 5492.352, 99.657, 100.0, 100.0, 99.69365, 100.0, 99.95914
107034.97660000001, 282.8410673940438, 282.820076957915, 282.9757782238638, 31.637419121419196, 31.813815157147882, 31.77004855025709, 8899.565937986503, 8959.935099376311, 8960.200213159069, 187.29388279023738, 33.52645595640615, 16.70912167309143, 8911.333160979966, 8963.457591594653, 8958.384682669412, 0.9999990270619871, 0.9999930239515195, 0.9999993733140855, 60.00707964425987, 59.99996014571424, 60.00172261135808, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.5068, 3.492546, 2743.021, 794.2047, 3.459068, 2747.258, 594.4852, 9.23983, 5493.139, 607.4644, 9.039376, 5490.767, 795.3834, 6.908132, 5494.891, 814.3324, 6.735557, 5485.013, 99.82846, 99.99391, 99.95672, 99.91562, 99.98768, 99.81092
107037.36272, 282.8977606125484, 282.7644159906998, 282.7753149382091, 31.58905824467916, 31.79795611556389, 31.73820802650808, 8894.663944837881, 8947.86968651221, 8950.737319188947, 187.07451816622256, 29.222608262015, 19.122022488152652, 8910.369876810855, 8957.58426887485, 8943.14285478438, 0.9999982279395754, 0.9999950472038711, 0.9999979023611711, 59.995301252070206, 59.99618564509687, 59.99920356724608, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.5529, 3.515212, 2738.458, 793.9907, 3.461647, 2747.02, 592.8157, 9.262839, 5489.911, 604.8428, 9.08902, 5494.198, 791.1678, 6.94484, 5491.087, 820.1974, 6.674577, 5473.162, 99.66257, 99.9856, 99.91422, 99.9715, 99.92887, 99.59527
107039.70248, 282.8117031697381, 282.72541916748946, 282.8507032693499, 31.582562826067402, 31.802667296419163, 31.806496975615058, 8910.64818782567, 8963.532885575938, 8954.850433287434, 187.8044994832528, 31.633400156099924, 11.249773057695165, 8905.317229512933, 8961.374084354105, 8958.805550939898, 0.9999995018266992, 0.9999930801147151, 0.9999990114425001, 59.99639049729351, 59.996861655819515, 60.00324635325418, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 774.9791, 3.526098, 2735.326, 791.5198, 3.469752, 2747.017, 593.0293, 9.255293, 5492.805, 607.1536, 9.043789, 5490.754, 795.3452, 6.908497, 5494.673, 814.571, 6.73574, 5485.297, 99.53208, 99.96001, 99.93756, 99.91824, 99.98671, 99.81609
107042.08584000001, 282.48859368986984, 282.3647836810257, 282.3682075889253, 31.63091530342964, 31.83368559285853, 31.808591328981183, 8907.029234840706, 8953.841206007817, 8949.200261102833, 184.56514047578457, 26.575266400970122, 17.242569571601052, 8910.404042581951, 8956.128508571248, 8957.54282300627, 0.9999968406466191, 0.9999949726381199, 0.9999971798716981, 59.99217870578742, 59.99865268477872, 60.00328265935818, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.1783, 3.514319, 2738.401, 787.9595, 3.483198, 2744.588, 594.4852, 9.240014, 5493.138, 601.1339, 9.141604, 5495.624, 795.3643, 6.908132, 5494.726, 820.7143, 6.66945, 5473.335, 99.66951, 99.88667, 99.9565, 100.0, 99.98768, 99.59937
107044.40448000001, 282.98587296073475, 282.68898400189806, 282.8673115425871, 31.56990456830863, 31.80940891829576, 31.754033754205157, 8898.493214766195, 8957.068356938737, 8949.695739690136, 179.49178208177864, 26.391817958805404, 23.891644574614475, 8905.972475517608, 8965.74541451437, 8952.148856186423, 0.9999982662245938, 0.999995857863676, 0.9999987035406059, 59.99820256132105, 59.998848801267535, 59.99656227345623, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.4871, 3.492368, 2743.309, 781.5781, 3.50567, 2740.558, 600.8134, 9.146873, 5495.636, 594.784, 9.235374, 5493.169, 801.6208, 6.855536, 5495.484, 827.0763, 6.597301, 5455.755, 99.82829, 99.71963, 100.0, 99.96351, 100.0, 99.28486
107046.81740000001, 282.9840161288256, 282.86064933486006, 282.9639497178126, 31.600227379622144, 31.82656182620561, 31.783881168544145, 8905.283039447735, 8962.556052616426, 8955.17225331283, 179.15021686432146, 24.733055716875697, 17.07425830489683, 8907.484657153043, 8958.715513129708, 8955.556714239056, 0.9999976011845373, 0.9999945437920097, 0.9999990292566081, 59.99085017549624, 59.99421828417814, 59.99895852169128, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2572, 3.514855, 2738.516, 787.8817, 3.483382, 2744.698, 594.524, 9.239646, 5492.967, 601.2115, 9.142157, 5495.573, 795.3643, 6.908132, 5494.726, 820.6944, 6.66945, 5473.443, 99.6521, 99.89286, 99.95565, 100.0, 99.98266, 99.60038
107049.23088, 282.7937905883018, 282.8348492469543, 282.94059174341834, 31.600246562365548, 31.82891236006934, 31.797551885987364, 8903.123175211871, 8957.31420321004, 8954.911886406846, 183.7819077611016, 28.225985271228637, 16.157000997004616, 8912.100559634571, 8960.401775799482, 8959.218333658851, 0.9999985019046674, 0.9999947342043729, 0.9999985092356926, 59.99373824881281, 60.006213080095364, 60.00161738191341, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.3293, 3.492368, 2743.219, 787.94, 3.483566, 2744.75, 594.4852, 9.239646, 5492.967, 601.1533, 9.141237, 5495.559, 802.3075, 6.844944, 5494.894, 818.587, 6.695819, 5479.551, 99.83994, 99.89073, 99.95971, 100.0, 99.99072, 99.69179
107051.67508000002, 282.74543673528825, 282.5307773940137, 282.7678144190705, 31.635644393560142, 31.84835001483335, 31.81894342131038, 8909.863075555144, 8956.02399955475, 8961.918226843052, 184.80509342729215, 26.652560112154788, 13.989097130826849, 8907.347385638392, 8951.171927190831, 8955.146921150472, 0.999998993803807, 0.999993756672393, 0.999997947952893, 59.99876174264749, 59.99999606448704, 59.99867900020251, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 791.8156, 3.469346, 2746.312, 793.1152, 3.463489, 2746.724, 590.9522, 9.288241, 5489.423, 603.8331, 9.104832, 5494.877, 802.5555, 6.847683, 5495.924, 820.7342, 6.668534, 5472.587, 99.95409, 99.97064, 99.89117, 99.99041, 99.99891, 99.5848
107054.01100000001, 282.92446770304053, 282.7454519133734, 282.7805186024133, 31.618930952387945, 31.82557355067245, 31.78107158081925, 8899.538092291954, 8968.466684681689, 8956.905818230136, 191.92132257420212, 24.733785466322843, 17.257723328973043, 8910.169730526228, 8966.296169551146, 8954.009096721042, 0.99999850057906, 0.9999950770965915, 0.9999970047444818, 60.00670108051818, 59.99757383061039, 59.993473264255826, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.4082, 3.492546, 2743.208, 792.5704, 3.465883, 2747.307, 594.524, 9.239646, 5493.19, 601.0756, 9.142708, 5495.553, 801.6017, 6.855536, 5495.981, 820.7342, 6.6689, 5473.33, 99.83647, 99.9751, 99.95971, 100.0, 100.0, 99.59831
107056.39604, 282.9113438311068, 282.59542936285675, 282.6975271979755, 31.581502071328124, 31.791644680799696, 31.770649472731257, 8902.075760234782, 8956.094879698876, 8955.398709044599, 182.6094438632506, 29.78024939435045, 20.097126036855116, 8901.11374864558, 8957.46996354517, 8943.605420980104, 0.9999974892285229, 0.9999946717919985, 0.9999974959988186, 59.999834568845785, 59.99407589999472, 59.9960007044668, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 778.8629, 3.514676, 2738.258, 800.4888, 3.433281, 2748.274, 600.5223, 9.150187, 5495.665, 594.7646, 9.235743, 5493.222, 795.3452, 6.908315, 5494.724, 827.0564, 6.596385, 5455.813, 99.65038, 100.0, 100.0, 99.96244, 99.98763, 99.2827
107058.84304, 282.8952165055615, 282.68382601867006, 282.8956046562938, 31.606717753668942, 31.79807131154681, 31.767900349776703, 8911.165255333346, 8958.391604901575, 8959.272096364944, 185.25298385967199, 29.760750702469068, 17.65910231374528, 8913.551066350947, 8958.175674269447, 8956.557694175593, 0.9999985207275368, 0.9999953748524206, 0.9999982125514978, 59.99620091193635, 59.998034233787784, 59.99660231376753, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.4673, 3.492546, 2743.371, 794.2242, 3.459252, 2747.252, 594.5046, 9.239646, 5493.136, 601.1339, 9.141237, 5495.561, 801.5827, 6.855718, 5495.431, 820.6944, 6.668534, 5473.045, 99.84119, 99.98361, 99.95565, 100.0, 100.0, 99.60047
107061.23436, 282.9169167324154, 282.8866738183314, 282.9505425361195, 31.608564466379292, 31.782331777408146, 31.777113338636276, 8903.570784776395, 8955.45873538991, 8951.81658376424, 181.3211256815373, 24.604916139038778, 16.524585578115875, 8897.006317425281, 8955.394362090628, 8952.770300019612, 0.9999989387353098, 0.9999951077956178, 0.999998112326085, 59.98929435527658, 59.985829344092984, 59.99460098005826, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 778.9615, 3.514498, 2739.052, 794.2047, 3.459252, 2747.306, 594.4852, 9.239646, 5492.961, 601.1727, 9.141604, 5495.625, 795.3452, 6.908315, 5494.554, 820.4757, 6.674943, 5475.559, 99.65664, 99.98558, 99.95863, 100.0, 99.9887, 99.61816
107063.59652, 282.74780572095455, 282.7383859207074, 282.95860443379365, 31.58446043223203, 31.82466914611029, 31.76530026214979, 8908.29456584117, 8961.947806591998, 8955.68739206121, 185.76888992154278, 29.684261178274483, 22.02320939825131, 8905.760105055338, 8958.454591246293, 8952.031562082628, 0.9999983173238, 0.9999965397561412, 0.9999983856385944, 59.97947330753905, 59.98037888030875, 59.98674055521356, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 772.7711, 3.5352, 2731.957, 787.9789, 3.483566, 2744.757, 588.1957, 9.321559, 5485.708, 606.4351, 9.065485, 5492.976, 791.2823, 6.93717, 5492.945, 817.7917, 6.692889, 5477.042, 99.42677, 99.89282, 99.82356, 99.94725, 99.95526, 99.66588
107066.03492, 283.02221572270673, 282.8520085005029, 283.0128452903953, 31.594083535219493, 31.80557996921537, 31.76972325631786, 8895.744046095004, 8953.397075404597, 8951.877792355443, 185.4218241224412, 28.71683798265076, 20.503361858628523, 8912.06301150752, 8951.829256039022, 8952.274260413506, 0.9999980519907633, 0.9999951148882386, 0.9999968906771136, 59.98767843282009, 59.98869406503411, 59.98993691278408, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.1192, 3.515569, 2738.659, 792.0452, 3.469015, 2746.035, 594.4852, 9.240382, 5493.13, 606.2604, 9.059234, 5491.117, 795.3452, 6.908863, 5494.838, 820.6547, 6.669267, 5473.163, 99.67089, 99.94952, 99.95744, 99.928, 99.9876, 99.59422
107068.40936, 282.786297843633, 282.719927293998, 282.8852455620074, 31.582432434704575, 31.787070489675056, 31.747884585089842, 8898.059512375787, 8952.342389880285, 8946.585368701402, 182.90256224221093, 29.306174219856985, 23.835900864567293, 8899.54580913564, 8954.893820936848, 8939.05060227844, 0.9999955554256897, 0.9999942101148008, 0.9999961249291363, 59.97956136025598, 59.98066672409075, 59.98054782059164, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 783.4565, 3.4979, 2742.651, 782.0061, 3.507143, 2740.639, 599.5128, 9.166753, 5495.835, 613.4453, 8.93053, 5478.843, 801.6017, 6.856266, 5495.648, 827.0564, 6.596751, 5456.393, 99.81617, 99.72474, 100.0, 99.69661, 100.0, 99.29011
107070.86304000001, 283.0598956910799, 282.78346499619875, 282.79620509966963, 31.578491706172326, 31.802430878926877, 31.77961615917305, 8900.91937251099, 8957.615981898496, 8954.53426261855, 181.33883187440824, 29.348493797749143, 20.243017896052947, 8901.795623630394, 8956.587605518163, 8966.825544484625, 0.9999983312929375, 0.9999930891527014, 0.9999980416071842, 59.981043547439086, 59.978667497083165, 59.97697124378579, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2572, 3.514855, 2739.071, 787.9206, 3.483382, 2744.641, 594.4852, 9.239646, 5493.072, 607.4449, 9.038825, 5490.82, 795.4025, 6.907949, 5494.67, 820.7342, 6.669084, 5473.391, 99.65593, 99.89055, 99.95672, 99.91659, 99.98671, 99.59942
107073.25732, 282.8282750909427, 282.7086104801837, 282.928085868249, 31.62177886597683, 31.812763532472577, 31.795220179693015, 8916.041929549083, 8965.341312465805, 8965.029726195547, 186.19855396384446, 32.88724054088311, 13.02864067479868, 8913.880794548973, 8957.947722646062, 8959.55161380943, 0.9999988501266485, 0.9999927143914861, 0.99999776577215, 59.97733555826191, 59.974904586479546, 59.971758002266704, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.7433, 3.492903, 2743.264, 787.9206, 3.483382, 2744.582, 594.4852, 9.239646, 5493.025, 607.4255, 9.039009, 5490.709, 801.7162, 6.854988, 5495.49, 820.6547, 6.669267, 5473.162, 99.8385, 99.88863, 99.95672, 99.91658, 100.0, 99.59833
107075.60364000002, 282.73206756147755, 282.7562589079137, 282.94062511217294, 31.613354438556552, 31.816234834044163, 31.78927569764337, 8905.301847002487, 8961.006852792434, 8956.126374997972, 187.28059290845204, 30.18958341472603, 21.379700111284365, 8910.837583215845, 8950.907069911971, 8958.334196923171, 0.9999981690579745, 0.9999923568807194, 0.9999990279723999, 59.97254188721976, 59.971751859486595, 59.968399332827566, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 791.7958, 3.468632, 2746.641, 794.2242, 3.459252, 2747.482, 588.2151, 9.323215, 5484.312, 601.2115, 9.141604, 5495.52, 807.4958, 6.804035, 5493.599, 815.7042, 6.716512, 5481.604, 99.95738, 99.99182, 99.79816, 100.0, 99.96716, 99.76026
107078.00448, 282.9238397272286, 282.83868421874047, 282.98225694981846, 31.606022259565158, 31.809840443401956, 31.777257266217077, 8897.575043977611, 8952.681961142953, 8956.801747345959, 181.25100446713088, 33.75247796457461, 16.733412828594737, 8915.333060223911, 8955.936657179474, 8956.730826925284, 0.9999985914516858, 0.999993834980182, 0.9999985202834167, 59.968672237049475, 59.97109372196888, 59.972968966648764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.5462, 3.492368, 2743.864, 787.9011, 3.483382, 2744.646, 594.4852, 9.23983, 5493.19, 607.4255, 9.038825, 5490.709, 801.659, 6.854988, 5495.755, 820.7342, 6.669267, 5473.392, 99.81662, 99.89073, 99.95971, 99.91849, 100.0, 99.59944
107080.39956, 282.796818385916, 282.72397754837476, 282.80001550590765, 31.60049986968301, 31.78974678594938, 31.747561246595236, 8896.959335245487, 8951.392625747336, 8946.134500222883, 181.37711273864215, 30.362832505111328, 22.398908908580097, 8898.778995874312, 8953.883177767224, 8951.75598541075, 0.9999967154885405, 0.9999921352755821, 0.9999975824803659, 59.96578646527342, 59.966427097610946, 59.96700717068444, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 783.279, 3.500221, 2741.273, 784.5547, 3.497381, 2741.891, 599.1246, 9.172828, 5495.709, 612.8044, 8.936965, 5479.155, 795.3071, 6.90868, 5494.607, 826.9371, 6.597667, 5455.809, 99.76603, 99.78346, 100.0, 99.70431, 99.9876, 99.28692
107082.8108, 282.77253600955817, 282.6685745816649, 282.6462900611635, 31.60982766536787, 31.786683996492226, 31.77310018217335, 8907.096401317742, 8960.083653202959, 8957.372568391156, 182.1381611316774, 35.78396786549365, 17.99359744866979, 8907.889713013026, 8955.61204392152, 8960.116522971419, 0.99999911034425, 0.9999923530143311, 0.9999990166131665, 59.9700551173387, 59.97500450235701, 59.974577427055316, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.2111, 3.492189, 2743.719, 787.9595, 3.483198, 2744.529, 594.4852, 9.23983, 5493.019, 607.4838, 9.038274, 5490.702, 801.6208, 6.855901, 5495.651, 820.6746, 6.668351, 5473.159, 99.82236, 99.88453, 99.95971, 99.91645, 100.0, 99.59521
107085.2106, 282.6797227618309, 282.72774642674943, 282.785704566791, 31.611891083039843, 31.796943697281094, 31.770987814647548, 8899.589140780778, 8956.096224889721, 8953.151730927932, 185.62745444427355, 33.15154666786839, 12.908903874422322, 8912.221935444773, 8958.789177241077, 8956.836839880149, 0.9999979078222734, 0.9999935135242688, 0.9999984658352271, 59.97603122133963, 59.976848362262835, 59.9760331866179, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.3558, 3.513784, 2738.358, 787.9011, 3.483566, 2744.642, 594.5046, 9.239462, 5493.019, 607.4449, 9.038825, 5490.761, 795.3262, 6.90868, 5494.613, 820.7143, 6.669084, 5473.219, 99.65054, 99.88863, 99.9566, 99.91456, 99.98769, 99.5963
107087.55048, 282.50049152162717, 282.60368260699414, 282.8127518289193, 31.639809096377743, 31.826684952913798, 31.79085803451331, 8898.342507916266, 8954.38054182323, 8957.592058176837, 178.87778973747027, 26.918043941017004, 19.596106366097047, 8904.617444408806, 8958.504067896274, 8960.284549529115, 0.9999984959514899, 0.9999932825172244, 0.9999988490831673, 59.97260302035074, 59.97561219210623, 59.979098566475535, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 772.7316, 3.534843, 2731.994, 794.1852, 3.459068, 2747.476, 588.2151, 9.323584, 5484.194, 601.1144, 9.141604, 5495.509, 789.1078, 6.957441, 5490.214, 814.4119, 6.73519, 5485.238, 99.42833, 99.97758, 99.79697, 100.0, 99.90462, 99.81506
107089.93084000002, 282.83297523861006, 282.55709390208574, 282.6847006680062, 31.636160161100584, 31.836576190930828, 31.805522047547612, 8904.561414685528, 8957.74213885856, 8955.224521994982, 186.69029225271242, 32.75969370593066, 9.206523125541935, 8905.92566846419, 8958.3924940618, 8958.799235564047, 0.9999988114593469, 0.9999931886478028, 0.9999989804783602, 59.97258408547684, 59.97275185471094, 59.97404438520548, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 778.9221, 3.515033, 2738.239, 787.9206, 3.483382, 2744.695, 594.4852, 9.240014, 5493.018, 607.3867, 9.039744, 5490.858, 795.3452, 6.908315, 5494.886, 820.7143, 6.6689, 5473.449, 99.6789, 99.89073, 99.95756, 99.91634, 99.98766, 99.60049
107092.63548000001, 282.84147160124195, 282.7210198078642, 282.7728361019817, 31.58325926139587, 31.801400258616557, 31.751328696773665, 8892.090044847053, 8953.663139830953, 8949.082480304782, 188.89122873970018, 30.964447615238896, 21.242527317628173, 8899.482910485165, 8948.868722415888, 8943.736329751833, 0.999997371604032, 0.9999945074659519, 0.9999962152813598, 59.96662815653673, 59.972410103486474, 59.9730017112889, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2572, 3.515033, 2738.496, 787.8428, 3.497013, 2741.83, 598.9499, 9.175405, 5495.423, 612.7656, 8.936597, 5478.941, 801.5446, 6.855901, 5495.813, 827.0167, 6.597117, 5455.871, 99.67022, 99.8168, 100.0, 99.70421, 100.0, 99.28061
107095.10408, 282.63181969885596, 282.5541815998319, 282.57972179802243, 31.635128151289027, 31.8285293665777, 31.81062445610902, 8905.166606759849, 8952.715350216436, 8957.63324091988, 191.9409821818681, 31.461565754158528, 16.415395228857506, 8909.796385199992, 8950.628350509194, 8937.57850622546, 0.9999985502388945, 0.9999930587542595, 0.9999989512677826, 59.9775394019058, 59.97294440074164, 59.9740319585988, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2572, 3.51539, 2738.133, 787.94, 3.483382, 2744.637, 594.4852, 9.239462, 5493.019, 607.3867, 9.03956, 5490.976, 795.3262, 6.907949, 5494.508, 820.6149, 6.668351, 5472.924, 99.65175, 99.88846, 99.95878, 99.91752, 99.98872, 99.58999
107097.55964, 282.65287027188845, 282.6298736867409, 282.97087863940874, 31.625010614808, 31.839237837770348, 31.777724832923802, 8910.348100032676, 8960.511936300296, 8953.706906613312, 188.77691926472198, 38.21236506876494, 14.276920709902697, 8907.119401067857, 8960.11542335792, 8960.355671445595, 0.9999995401636332, 0.9999931089044632, 0.9999993082429481, 59.982081683326605, 59.98073334335432, 59.97529564904738, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.3491, 3.492189, 2742.936, 787.94, 3.483014, 2744.866, 594.4658, 9.240198, 5493.13, 607.4644, 9.038825, 5490.761, 801.6399, 6.854805, 5495.7, 820.6547, 6.669267, 5473.333, 99.8495, 99.8968, 99.9565, 99.91552, 99.99947, 99.59525
107099.92896, 282.6366182661481, 282.5645058503114, 282.59566424176114, 31.626486042224855, 31.835161290915757, 31.827382718112037, 8900.451627380462, 8958.00116230903, 8949.206915834715, 184.0953225224289, 25.253314597419376, 16.153803130971028, 8903.036416942654, 8958.2094546237, 8956.564540877296, 0.999999103124426, 0.9999936966206172, 0.9999984497348411, 59.978118543877095, 59.980291150308865, 59.98287966546814, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 791.7958, 3.468989, 2746.693, 794.2047, 3.458884, 2747.083, 588.2151, 9.323215, 5484.09, 601.2115, 9.140501, 5495.47, 807.8773, 6.800748, 5492.685, 815.1674, 6.723104, 5482.407, 99.95738, 99.97746, 99.79614, 100.0, 99.95052, 99.7799
107102.25888000001, 282.75236413103937, 282.5487971739109, 282.62387785252236, 31.61767177903713, 31.822285005426238, 31.77539267057243, 8909.566555107, 8959.508573691108, 8956.449320342394, 188.81188737545267, 33.98155539567324, 12.940786140200089, 8906.166439479019, 8961.987710361807, 8950.16943414669, 0.9999982442474875, 0.9999931564566701, 0.9999987530066391, 59.97310699780578, 59.97795036820948, 59.980766522585334, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 785.3688, 3.492189, 2742.706, 787.94, 3.483198, 2744.701, 594.524, 9.239278, 5493.025, 607.4449, 9.038457, 5490.695, 801.6399, 6.855536, 5495.81, 820.6944, 6.669816, 5473.099, 99.81818, 99.88863, 99.95672, 99.91432, 99.99945, 99.59411
107104.67048000002, 282.6756226842211, 282.58624888695056, 282.79856394790284, 31.59841894350977, 31.802127127872872, 31.757341036516962, 8895.981083367105, 8952.0699422241, 8945.001352986896, 184.96140343135767, 34.32135589082645, 20.571295973854376, 8895.490532118034, 8953.151150594489, 8947.594970561051, 0.9999982271436543, 0.9999924837128207, 0.9999968510787874, 59.98750849278193, 59.98667407575534, 59.99108542313896, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 784.7576, 3.496473, 2741.806, 785.8972, 3.490934, 2742.875, 597.4164, 9.188474, 5495.513, 611.8335, 8.961051, 5480.643, 795.8793, 6.907949, 5494.939, 826.7781, 6.598583, 5455.87, 99.78544, 99.82703, 100.0, 99.76062, 99.98854, 99.28059
107107.05248000001, 282.7145114149601, 282.5589756128831, 282.89302048067947, 31.639221146134147, 31.80898130832635, 31.772195986412033, 8911.467472239523, 8956.93769423893, 8955.409023135851, 185.56351629906476, 31.76998826336876, 16.37318457215389, 8903.67640415613, 8956.870273345256, 8951.44070439231, 0.9999986869430043, 0.9999918485538396, 0.9999989503482989, 59.986969159070654, 59.98340634749425, 59.982425821048466, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 783.3381, 3.497365, 2741.943, 787.1813, 3.483935, 2744.814, 594.5046, 9.239646, 5493.139, 607.4255, 9.039192, 5490.649, 801.5827, 6.856266, 5495.812, 820.7342, 6.668168, 5473.446, 99.79041, 99.8852, 99.95985, 99.91348, 100.0, 99.59218
107109.44236000002, 282.6910389103705, 282.38450584268014, 282.38809972117406, 31.628792973499618, 31.829798147413612, 31.824302606740225, 8906.218292047004, 8957.492241661315, 8955.933724520282, 186.85517778377653, 32.933498987907114, 9.584662681719692, 8905.413289620672, 8959.070624668708, 8945.14107912762, 0.9999987033564797, 0.9999940242085605, 0.9999986417929064, 59.986751175693, 59.98192324971974, 59.98374430677113, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2769, 3.514676, 2738.631, 787.94, 3.483198, 2744.645, 594.4658, 9.23983, 5493.071, 607.4255, 9.03956, 5490.807, 795.3262, 6.908315, 5494.886, 820.7342, 6.668168, 5473.158, 99.6493, 99.89465, 99.95754, 99.91538, 99.99058, 99.59418
107111.81364000001, 282.76683014581624, 282.67256504628494, 282.70383600655697, 31.608016101329063, 31.822344652561373, 31.753122229698473, 8899.261536262797, 8956.044314993274, 8958.139667319589, 172.56187297172892, 25.907362465906203, 9.843454197349729, 8904.703257497751, 8957.852404546276, 8956.57617206569, 0.9999983859512821, 0.99999600565836, 0.9999983024839108, 59.97875817588447, 59.98013765059571, 59.980430772962244, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 772.8499, 3.534843, 2731.894, 794.1852, 3.459068, 2747.369, 588.2151, 9.323768, 5484.2, 601.1144, 9.141973, 5495.598, 789.1078, 6.957258, 5490.163, 814.3722, 6.735373, 5485.014, 99.4266, 99.98789, 99.79612, 100.0, 99.90361, 99.81094
107114.21336000001, 282.7651598683543, 282.7230659830913, 282.7169569626333, 31.596434781925304, 31.826307157759786, 31.80601149005031, 8908.76317189722, 8969.31787080651, 8954.375077553917, 187.71208450723088, 32.702152888383466, 16.764840855904367, 8903.703245820801, 8965.831066023833, 8956.059708253317, 0.9999985897898257, 0.9999954156421414, 0.9999994478434356, 59.976760645407154, 59.98197183879781, 59.9848367521274, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.0798, 3.514676, 2738.43, 787.9206, 3.483198, 2744.529, 594.4658, 9.240014, 5493.251, 607.4449, 9.039192, 5490.813, 795.3643, 6.908497, 5494.67, 819.2629, 6.691058, 5478.47, 99.66376, 99.88453, 99.96082, 99.91444, 99.98859, 99.69186
107116.58640000001, 282.77950604436717, 282.68894189959826, 282.6199547284834, 31.5898497887968, 31.784564627469074, 31.793618164291594, 8902.105294839697, 8951.525892238002, 8946.781683761063, 182.9501914064972, 28.514664196423382, 19.702471071203036, 8895.47345398543, 8952.696569080033, 8949.697741437349, 0.9999979543193727, 0.9999926382055028, 0.9999970938282202, 59.983254888033436, 59.98227139362035, 59.98325674972905, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 779.2375, 3.514676, 2738.301, 787.9206, 3.483382, 2744.595, 595.0287, 9.227497, 5494.384, 609.1149, 9.009958, 5487.152, 798.3591, 6.88019, 5495.779, 810.3562, 6.775293, 5491.637, 99.65785, 99.88692, 99.97264, 99.84984, 100.0, 99.92003
107119.02, 282.7918533797458, 282.7547723180207, 282.8243058411853, 31.626331067627238, 31.837798456201707, 31.799604837643447, 8903.386197393003, 8954.1880593122, 8960.949762495078, 190.05915972730867, 31.975223043766164, 14.348709172394138, 8903.703790828216, 8960.172468091787, 8958.215180370802, 0.9999992971111845, 0.9999942744685417, 0.999999503668515, 59.97820638963718, 59.983103775210544, 59.984792468609335, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 600 800 800], 5500.0, [], 783.5156, 3.500042, 2741.326, 784.9633, 3.494066, 2743.486, 596.3099, 9.220135, 5493.586, 607.6779, 9.03478, 5490.768, 795.3834, 6.908132, 5494.505, 814.2927, 6.73574, 5485.472, 99.7966, 99.84658, 99.97684, 99.91566, 99.98559, 99.81926
