TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
108958.41316000001, 283.2354854221687, 282.61676569487355, 282.5507605530793, 31.634188456533153, 31.78829634599356, 31.781358893103828, 8925.3876754353, 8956.677209433963, 8941.81452748393, 200.19305733555302, 20.14116720410493, 23.19219929208066, 8922.409739977975, 8947.831668205674, 8945.245198355142, 0.9999966172704411, 0.9999967582240031, 0.9999955751924653, 59.99081242462121, 59.99048067943794, 59.989368060926964, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0316, 3.508073, 2740.177, 787.298, 3.485777, 2744.362, 594.6404, 9.237069, 5493.169, 787.9404, 6.966317, 5488.995, 794.1626, 6.917811, 5493.959, 594.2075, 9.244119, 5492.771, 99.72612, 99.87847, 99.95934, 99.88134, 99.97371, 99.95427
108960.81424, 283.10933758189964, 282.5290876959169, 282.51767169064817, 31.591259699739872, 31.782336728468724, 31.739964738066362, 8915.347737021082, 8942.471222566137, 8933.936466926421, 195.05073156689195, 20.16985340848396, 27.375968433194885, 8915.033906758388, 8938.766086410822, 8930.255255567534, 0.9999956614923077, 0.999997644013091, 0.9999954893457371, 59.99020110344418, 59.99233408409053, 59.992319474271966, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.071, 3.50843, 2740.019, 787.3174, 3.485593, 2744.251, 594.6793, 9.237621, 5493.288, 787.9016, 6.966133, 5488.708, 793.5522, 6.925481, 5492.952, 592.1995, 9.271037, 5489.006, 99.72037, 99.87651, 99.96152, 99.88232, 99.96392, 99.89352
108963.21156000001, 283.0547679165992, 282.50930514244203, 282.4043544795585, 31.63233875985469, 31.82087810977411, 31.78658768889394, 8919.058564551779, 8954.744922467242, 8939.607442642597, 187.91823416024408, 22.696481058688732, 23.559213935734533, 8924.892139684924, 8954.126294130814, 8945.294818477467, 0.9999969353187291, 0.999995568439654, 0.9999965766381281, 59.989974905829854, 59.98955406096023, 59.98432870466748, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 787.2023, 3.485943, 2744.708, 782.0645, 3.502723, 2741.66, 590.4863, 9.28861, 5489.625, 785.2218, 6.98599, 5487.004, 793.0181, 6.927125, 5494.117, 593.9491, 9.244668, 5492.831, 99.8767, 99.79909, 99.89484, 99.83153, 99.97229, 99.95196
108965.58928000001, 282.69742073094204, 282.45220313365184, 282.39297800978665, 31.577538448512982, 31.828267887901507, 31.822784248218063, 8910.625051060317, 8955.092719990407, 8946.782403833136, 190.72122745895285, 31.647823856398077, 15.231584663279136, 8912.655343890798, 8957.677866365497, 8946.85982249491, 0.9999981075032093, 0.9999934148725206, 0.9999978522032998, 59.98856694810626, 59.988589708124664, 59.991595198468936, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0316, 3.508252, 2739.846, 787.3174, 3.485593, 2744.533, 594.6793, 9.237437, 5493.29, 787.9016, 6.965949, 5488.714, 794.1626, 6.917994, 5494.072, 594.1876, 9.243936, 5492.772, 99.71409, 99.87651, 99.96153, 99.87826, 99.97576, 99.95212
108968.06964000002, 282.4390317905299, 282.53231437658985, 282.4519215409549, 31.66097601100498, 31.856796339894796, 31.82229110219459, 8909.56099476725, 8956.216125730687, 8956.787697904005, 193.68858803093326, 34.88006893829083, 18.624311926303562, 8910.084797780948, 8959.400992147748, 8957.596542479165, 0.999997368376955, 0.9999942317913889, 0.9999985507935434, 60.00091988556401, 59.99605708534633, 59.998812577769094, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.7425, 3.528954, 2733.937, 793.5627, 3.462015, 2747.198, 600.9299, 9.144849, 5495.661, 794.232, 6.917041, 5494.136, 800.4191, 6.866311, 5495.82, 600.4304, 9.152741, 5495.674, 99.49559, 99.98201, 100.0, 99.97894, 100.0, 100.0
108970.44012000001, 282.477461666931, 282.34798513929445, 282.4036485544369, 31.63530495740812, 31.86147705896379, 31.826714547637927, 8901.255382313939, 8957.809947520334, 8957.008201631927, 188.7444674836347, 33.29089826499853, 17.55830932623394, 8899.715258253202, 8952.119236830578, 8952.238038246334, 0.9999981784752282, 0.9999935673860746, 0.9999995763816613, 60.000192093666925, 59.998124000412126, 59.998277686573154, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 780.9921, 3.508252, 2740.124, 787.298, 3.485593, 2744.309, 594.6793, 9.237253, 5493.177, 787.921, 6.966133, 5488.826, 794.1626, 6.917994, 5494.178, 594.2075, 9.244119, 5492.771, 99.72037, 99.88044, 99.96258, 99.88027, 99.9777, 99.9521
108972.83956000001, 282.486627042782, 282.42101452961504, 282.43738023924647, 31.61858497455163, 31.812330880680488, 31.789097638508036, 8901.171629263965, 8949.654129653793, 8941.974420033235, 189.27534527949092, 30.31549512956235, 23.297102306929446, 8895.697122771357, 8951.08229030879, 8947.49411956887, 0.999998537561941, 0.9999931233476133, 0.99999845744637, 60.008131422472225, 60.00491882980055, 60.0065082247272, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.1301, 3.50843, 2740.191, 787.2591, 3.485593, 2744.133, 594.6793, 9.237437, 5493.289, 787.9016, 6.966133, 5488.713, 794.1436, 6.917994, 5494.069, 593.631, 9.251444, 5490.877, 99.72666, 99.8701, 99.96149, 99.88039, 99.97671, 99.93386
108975.27232, 282.44890746859016, 282.470923758827, 282.5047201251784, 31.640618105287153, 31.832398499914433, 31.804851970092738, 8905.648697779656, 8957.239716330307, 8950.541546371802, 190.1060214004674, 35.972800482493994, 20.138425005335193, 8904.326678640453, 8959.776488920526, 8956.172817086923, 0.9999987735548063, 0.9999917267942976, 0.9999978601973837, 60.00716151792088, 60.01017389512061, 60.009146568570095, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 787.1234, 3.485586, 2743.989, 781.0333, 3.50788, 2740.612, 589.4186, 9.308122, 5487.284, 783.6877, 6.993528, 5484.897, 791.5684, 6.938631, 5493.339, 592.5972, 9.261332, 5492.249, 99.88798, 99.71709, 99.85224, 99.80881, 99.95085, 99.94258
108977.60972000001, 282.61278152880357, 282.4019244606646, 282.5034023518886, 31.631792827893744, 31.85903707664622, 31.804914714026918, 8915.471024093793, 8942.701805910823, 8953.566785287821, 178.33356445921254, 30.341002713415037, 28.529463771226347, 8908.266258153697, 8943.3166978496, 8961.109996832925, 0.9999950808315067, 0.9999924806526879, 0.9999935413306303, 60.00921564273641, 60.008887224724866, 60.00808184471778, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0316, 3.507895, 2740.239, 787.298, 3.485777, 2744.416, 594.6599, 9.236885, 5493.288, 787.921, 6.965949, 5488.825, 794.1626, 6.917811, 5494.016, 594.1876, 9.244119, 5492.831, 99.72839, 99.88664, 99.96149, 99.87816, 99.97775, 99.95318
108979.98640000001, 282.5081648195274, 282.5000825729925, 282.71161672381066, 31.640078306773372, 31.85474217636993, 31.79951735537365, 8906.108468576975, 8965.798803233693, 8955.555471568041, 194.3130476575293, 37.964478252324625, 15.141683656845089, 8916.951069727002, 8956.71687792831, 8953.894529309746, 0.9999976420564066, 0.999991929632061, 0.9999983360744019, 60.010580295365685, 60.008465051020835, 60.00965035195975, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 776.6154, 3.524671, 2734.888, 793.0374, 3.463673, 2747.036, 600.0952, 9.153131, 5495.697, 794.2709, 6.917225, 5494.199, 800.4763, 6.865215, 5495.659, 600.49, 9.151826, 5495.827, 99.56773, 99.98819, 100.0, 99.97703, 100.0, 100.0
108982.32324000001, 282.60396465590037, 282.46916604351674, 282.6630573117241, 31.649629371289947, 31.843631076871446, 31.806989720003802, 8903.363269768583, 8957.446802910617, 8951.053562398083, 196.88278875905098, 30.480992342614627, 20.70938251429766, 8898.916842422148, 8953.092344962792, 8952.444257340367, 0.9999982597704051, 0.9999925035895989, 0.9999978489395995, 60.01275956732905, 60.01043883752652, 60.01203220214633, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 780.9921, 3.507895, 2740.181, 787.3174, 3.485593, 2744.367, 594.6793, 9.237253, 5493.354, 787.9404, 6.965949, 5488.937, 794.2007, 6.917629, 5494.016, 594.1479, 9.244302, 5492.771, 99.71619, 99.87864, 99.96152, 99.88232, 99.97161, 99.9521
108984.65488, 282.58854226212793, 282.48871198399496, 282.660697939972, 31.605451177210973, 31.820619321749223, 31.808309842125908, 8909.705010244363, 8955.050201556005, 8949.984888059156, 191.49154729975953, 39.406265185129996, 22.030410073473377, 8905.376182366575, 8954.891356279235, 8944.660066880793, 0.9999975896005766, 0.9999940185792244, 0.9999976257482648, 60.00997668225895, 60.013242530562444, 60.01328270573873, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.1104, 3.507895, 2740.014, 787.3174, 3.485408, 2744.309, 594.6599, 9.237253, 5493.407, 787.921, 6.966133, 5488.99, 794.2007, 6.918177, 5494.232, 594.2075, 9.243936, 5492.831, 99.72193, 99.87425, 99.95947, 99.88328, 99.97565, 99.9522
108987.02600000001, 282.51710802786823, 282.4794496471583, 282.6184451504282, 31.589927945874482, 31.83904871335873, 31.79944983514773, 8909.930631360983, 8956.435301207102, 8954.092184897005, 188.2569177088707, 36.418155922991446, 18.419542938154336, 8904.673571442112, 8956.387392367395, 8952.339275315404, 0.9999970231409108, 0.9999917955392094, 0.9999976763461271, 60.00810624753894, 60.01078682765656, 60.00979085112156, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 787.3008, 3.485586, 2744.419, 781.0528, 3.507512, 2740.444, 588.3704, 9.321375, 5484.571, 781.61, 7.011547, 5480.174, 787.9442, 6.966207, 5489.068, 587.9449, 9.31993, 5485.458, 99.87041, 99.70072, 99.80288, 99.72789, 99.87869, 99.81901
108989.43464, 282.6283072708761, 282.5530961363377, 282.625637440087, 31.620596445283464, 31.847048354666658, 31.8104338968027, 8904.539838420116, 8962.8158949023, 8957.005647922962, 192.18128566113887, 35.1985553486561, 18.378289053794106, 8903.189818373907, 8951.644493871749, 8953.773495040445, 0.9999974725991629, 0.9999930264218121, 0.9999971383429863, 60.010518028016484, 60.00437398046999, 60.00591535258651, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0118, 3.508252, 2740.066, 787.3174, 3.485408, 2744.42, 594.6599, 9.237253, 5493.4, 787.921, 6.966317, 5488.714, 794.2007, 6.917629, 5494.12, 594.1876, 9.243936, 5492.777, 99.7221, 99.87425, 99.96353, 99.88027, 99.97674, 99.95427
108991.81948, 282.4887393293764, 282.41395298147546, 282.62643735942754, 31.622036962832325, 31.834367139970155, 31.81907476822529, 8903.749908705773, 8958.907449796507, 8958.454843877604, 188.81044107507114, 36.08951522188636, 16.473164174738486, 8908.899538433609, 8959.369874563141, 8954.820169502225, 0.9999979823677186, 0.9999945046115081, 0.9999976386439758, 60.01193946390305, 60.00673806794453, 60.010356781529225, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 780.3218, 3.512356, 2738.496, 789.477, 3.477304, 2745.974, 597.7852, 9.185897, 5495.701, 792.6009, 6.930279, 5493.74, 800.4382, 6.865945, 5495.871, 600.0327, 9.155671, 5495.799, 99.66373, 99.93496, 100.0, 99.96751, 100.0, 100.0
108994.20484, 282.4924860267261, 282.51772961640376, 282.6552376041027, 31.606146782888885, 31.843254760282832, 31.815842709547226, 8910.028362172061, 8957.18054087489, 8955.44547348064, 199.27558370200586, 34.64625148422368, 18.373626940147005, 8904.997661467296, 8957.176203541365, 8951.913390108433, 0.9999979243715522, 0.9999940372580594, 0.9999986908773018, 60.00505029235121, 60.00370722364216, 60.00455986186758, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 779.5332, 3.513249, 2739.895, 787.8622, 3.48504, 2744.524, 594.6793, 9.237253, 5493.229, 787.921, 6.965949, 5488.942, 794.1817, 6.917629, 5493.953, 594.2075, 9.243569, 5492.953, 99.68789, 99.87596, 99.96054, 99.87933, 99.97469, 99.9522
108996.57044000001, 282.5916577073682, 282.48473168356975, 282.6671241705569, 31.619062112216742, 31.809026772110503, 31.819546679771875, 8907.41739237227, 8952.090446048933, 8952.806270653049, 192.35471713146308, 37.06939433390977, 22.80751307258606, 8904.535275751385, 8956.182600007385, 8956.33864806194, 0.9999964718503802, 0.9999934332427527, 0.9999977076798924, 60.00677508678547, 60.004229914015724, 59.99655214179977, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0513, 3.50843, 2740.181, 787.3174, 3.485593, 2744.193, 594.6599, 9.237621, 5493.23, 787.921, 6.966133, 5488.83, 794.1626, 6.917994, 5494.125, 594.1876, 9.243752, 5492.891, 99.7242, 99.88044, 99.96054, 99.88019, 99.97666, 99.95439
108999.00228000002, 282.62534771931183, 282.58230924369195, 282.58650199743266, 31.608048446546277, 31.7987675115325, 31.789549590640217, 8900.495643778431, 8944.389292942444, 8946.227961705126, 192.60472950454005, 35.62460022653386, 14.62561021397687, 8904.449622055869, 8953.081432395058, 8951.630234313108, 0.999998108405524, 0.9999945515621494, 0.9999986464493273, 60.00435689482622, 60.00301461223488, 60.000509276609506, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 787.3403, 3.485765, 2744.366, 781.0139, 3.508617, 2739.882, 588.3898, 9.321375, 5484.573, 781.61, 7.011179, 5480.285, 787.9442, 6.966207, 5489.01, 587.9052, 9.327621, 5483.696, 99.89289, 99.71319, 99.80291, 99.72488, 99.88557, 99.78376
109001.39540000001, 282.4852139814827, 282.55881623902553, 282.7566978410064, 31.6466445989425, 31.841554331117507, 31.77723495474153, 8910.268484178567, 8953.948657943723, 8950.894286949284, 193.2531197287426, 37.83203766948873, 20.927331269599563, 8907.678310128684, 8956.707643670397, 8952.556250179461, 0.9999979463328388, 0.999993362977219, 0.9999984944255045, 59.99908182323124, 60.000324085950915, 60.00026208878721, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.1301, 3.507895, 2740.186, 787.3174, 3.485777, 2744.079, 594.6404, 9.237805, 5493.23, 787.9016, 6.965949, 5488.714, 794.1817, 6.917811, 5494.348, 594.2075, 9.243752, 5492.892, 99.72002, 99.8845, 99.96045, 99.87826, 99.97874, 99.95428
109003.77420000001, 282.59602931608447, 282.51963771655875, 282.7354499857595, 31.614393875752633, 31.855690815594215, 31.819887606572447, 8906.9741020373, 8958.288488919457, 8956.699668202116, 189.7801695692615, 34.919260813019264, 17.211408522830425, 8905.542439224395, 8959.810234360893, 8956.955623665286, 0.9999981919421601, 0.9999914543750731, 0.9999988003175958, 60.00465045988063, 60.00162791681623, 60.00223559309116, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.1104, 3.508073, 2740.286, 787.2591, 3.485593, 2744.587, 595.2617, 9.221055, 5494.552, 790.0959, 6.949769, 5491.96, 797.3672, 6.887312, 5495.896, 598.3428, 9.181126, 5495.665, 99.71428, 99.8878, 99.97869, 99.92499, 100.0, 100.0
109006.19704000001, 282.773951277442, 282.0389504012824, 282.6334132241833, 31.644736326631715, 31.837834653904043, 31.81799197240955, 8912.311447111799, 8935.071190046323, 8951.417192160765, 186.80737078082439, 27.025607867333747, 30.45155289562308, 8901.458870318096, 8954.989857842369, 8952.580613112037, 0.9999983266547067, 0.9999940265829779, 0.9999977109890087, 60.010614976552844, 60.006144103517286, 60.00335888068943, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 777.1674, 3.520923, 2737.896, 790.3525, 3.47583, 2745.351, 596.4651, 9.221607, 5493.662, 788.0569, 6.965581, 5488.773, 794.1817, 6.917629, 5494.013, 594.2075, 9.243752, 5492.897, 99.59653, 99.91442, 99.9683, 99.87926, 99.97876, 99.95427
109008.59272000002, 282.4290502119523, 282.4196440929134, 282.4546785037033, 31.640168787175078, 31.834533234500043, 31.820885766192497, 8909.237101449846, 8951.979718226537, 8951.249433812505, 190.09445389792518, 29.7827566098822, 19.129417466253614, 8912.201520969635, 8948.596862570068, 8950.838167265378, 0.9999978739569332, 0.9999939377183589, 0.9999982090153916, 60.00489708517255, 60.00819906179853, 60.00592311197291, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.071, 3.507895, 2739.741, 787.3174, 3.485777, 2744.417, 594.6793, 9.237437, 5493.229, 787.921, 6.966133, 5488.826, 794.1817, 6.917994, 5494.125, 594.2075, 9.243752, 5492.764, 99.7303, 99.88044, 99.96149, 99.8803, 99.97966, 99.95196
109011.09452000001, 282.539117991103, 282.5138256774588, 282.4770233127749, 31.60667417700624, 31.81392405682027, 31.771943302255593, 8906.203953875818, 8942.531457913807, 8943.10093800244, 189.65367206007613, 33.923659453163964, 9.931996405323616, 8901.39508191626, 8951.076986068632, 8948.175570693445, 0.9999993188923276, 0.9999944973116146, 0.9999977807211242, 60.009786239651014, 60.009729743236846, 60.00483289750513, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 787.2811, 3.485586, 2744.524, 780.936, 3.508065, 2739.659, 588.3898, 9.321007, 5484.514, 781.6294, 7.011363, 5480.116, 787.9252, 6.966207, 5488.955, 587.8853, 9.327438, 5483.635, 99.86221, 99.72755, 99.80183, 99.72181, 99.88565, 99.78378
109013.45964000002, 282.74281455707194, 282.54215155565845, 282.7309329942547, 31.593437470608052, 31.81615110684936, 31.803068129623675, 8897.468056790054, 8952.393829036937, 8960.101286419165, 194.59723602415716, 35.38172357255189, 21.36979335436763, 8911.182321646727, 8953.895858783382, 8949.940669128735, 0.9999976329211544, 0.9999916765570679, 0.9999978120164085, 60.005505199136074, 60.00694968522414, 60.00538360216265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.1696, 3.507895, 2740.124, 787.2786, 3.485961, 2744.474, 594.6987, 9.237069, 5493.169, 787.921, 6.966133, 5488.826, 794.1817, 6.918177, 5494.07, 594.1876, 9.244119, 5492.831, 99.72419, 99.88044, 99.95934, 99.88028, 99.97573, 99.95527
109015.81180000001, 282.7876567909444, 282.5521333915326, 282.62499726003165, 31.653358553366456, 31.805842716654993, 31.830939315958982, 8909.066348232009, 8962.643004370915, 8961.066641641486, 189.22682988179577, 37.262587609166076, 14.752757553605989, 8903.899441996598, 8959.516477735226, 8956.939845398101, 0.9999981769125214, 0.9999919822654806, 0.9999983652295715, 60.007888127063644, 60.00705040547776, 60.00555494593451, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 780.9724, 3.508252, 2740.124, 787.3174, 3.485777, 2744.358, 594.6793, 9.237253, 5493.712, 788.5229, 6.957491, 5490.369, 796.2608, 6.900827, 5495.301, 597.0505, 9.196324, 5495.369, 99.72821, 99.88074, 99.96857, 99.90511, 100.0, 99.99599
109018.20936000001, 282.4666346873713, 282.51951153646667, 282.64118474537645, 31.62857476110548, 31.836939879007037, 31.798696770369492, 8896.41103691477, 8954.872489976491, 8948.032064841373, 196.28906361941384, 33.99475103229952, 20.699907263159275, 8907.264841335073, 8951.539528374851, 8955.63791172178, 0.9999978141770465, 0.9999931092576835, 0.9999983274670875, 60.00473956400489, 60.006459034188005, 60.00617990154062, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 775.4326, 3.526812, 2735.351, 791.9479, 3.470304, 2746.221, 598.6199, 9.179823, 5494.897, 789.96, 6.954182, 5489.283, 794.6204, 6.916716, 5494.127, 594.2274, 9.243936, 5492.898, 99.55051, 99.95058, 99.99559, 99.90097, 99.97676, 99.95441
109020.59992000001, 282.54807358575977, 282.4409523753139, 282.58295802507047, 31.61805111983044, 31.846162247002145, 31.80306319584688, 8898.910601447551, 8956.49654486741, 8950.806854592818, 201.43229155621293, 34.17056362138737, 20.243214166352118, 8907.376899253133, 8960.059401492603, 8953.294789200705, 0.9999982648237153, 0.999992089217551, 0.9999963458125514, 60.01232123278518, 60.007827354643524, 60.00846986316436, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.071, 3.507895, 2740.061, 787.3564, 3.485777, 2744.362, 594.6599, 9.237069, 5493.283, 787.921, 6.966133, 5488.936, 794.2007, 6.917811, 5494.015, 594.2274, 9.243752, 5492.892, 99.72438, 99.87843, 99.9614, 99.88028, 99.97475, 99.95318
109023.04168000001, 282.5179925100682, 282.41801674134524, 282.546156969399, 31.60276917557429, 31.799055676114406, 31.77483919352097, 8897.40274357076, 8940.41364494088, 8943.269298226645, 185.2413758197731, 35.1977539562663, 17.278096625412218, 8886.565439232487, 8948.928153242927, 8945.23707028651, 0.9999993086687721, 0.9999871432104498, 0.9999987742112738, 60.00652125816181, 60.010972478157896, 60.01140711621451, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 787.3206, 3.485408, 2744.624, 780.9555, 3.50788, 2739.656, 588.3704, 9.321375, 5484.567, 781.6294, 7.011179, 5480.116, 787.9252, 6.966207, 5488.845, 587.8853, 9.327621, 5483.641, 99.89182, 99.71926, 99.80185, 99.72276, 99.88366, 99.78693
109025.44048, 282.45551516941845, 282.48789567249963, 282.68392297715377, 31.626703675371825, 31.820520798834718, 31.804184000953505, 8904.419217549204, 8956.935261731202, 8956.631664376655, 196.36714614300308, 36.30713195757727, 19.027745905573283, 8902.7187684669, 8953.22621263601, 8955.743384814217, 0.9999974389395413, 0.9999926610507284, 0.999998152592683, 60.01309724454177, 60.01089413664856, 60.01265930069998, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0118, 3.508073, 2739.909, 787.298, 3.485961, 2744.25, 594.6987, 9.237253, 5493.235, 787.9016, 6.966317, 5488.941, 794.1626, 6.917811, 5494.012, 594.1876, 9.244119, 5492.891, 99.72822, 99.87437, 99.96054, 99.8824, 99.97267, 99.95221
109027.89316, 282.68087838392296, 282.4476230644901, 282.5522765681343, 31.67126982834814, 31.848784914373756, 31.817998814637114, 8907.564936822957, 8958.942952027652, 8955.082504668158, 189.81386482705602, 36.11358475319457, 12.180225007971103, 8908.355655936828, 8958.323638689975, 8952.032047916215, 0.9999986466779531, 0.9999929019759176, 0.9999984175976232, 60.013793393983235, 60.02091526687269, 60.0160706160603, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0316, 3.508252, 2740.076, 787.298, 3.485593, 2744.245, 594.6404, 9.237253, 5493.111, 787.921, 6.966317, 5489.167, 794.9256, 6.911785, 5494.969, 596.1559, 9.216285, 5494.912, 99.73012, 99.87224, 99.95827, 99.8792, 99.99055, 99.98766
109030.26448000001, 282.5336437615488, 282.4795946836845, 282.56706447749565, 31.65634601122803, 31.848461898444768, 31.815862099506216, 8903.600312915927, 8947.715614206236, 8955.656733476582, 195.68873548574948, 32.319227893894094, 16.308837258020958, 8904.41108679131, 8958.414597751045, 8949.404102728251, 0.9999982918284359, 0.9999917548744278, 0.9999975073556057, 60.016294356397765, 60.01997348248808, 60.01397012297219, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.8214, 3.528775, 2734.314, 792.9012, 3.466252, 2746.576, 599.6487, 9.164544, 5495.553, 790.9503, 6.946276, 5491.049, 795.6123, 6.906306, 5494.5, 594.7045, 9.240823, 5492.907, 99.50846, 99.95943, 100.0, 99.92401, 99.98354, 99.95726
109032.63356, 282.41189038367014, 282.47564382968426, 282.5706965340424, 31.635469581782495, 31.835115850412162, 31.792510836798066, 8902.50501902659, 8952.153088545409, 8957.742972369706, 188.2964633749839, 35.56110724326845, 20.210878569118904, 8903.288521368393, 8953.301726667934, 8946.478848141029, 0.9999982839136509, 0.9999911367559553, 0.9999985667698532, 60.01617728492081, 60.02182964849783, 60.02184299990182, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 777.8378, 3.519852, 2735.994, 787.298, 3.485593, 2744.362, 594.6599, 9.237805, 5493.175, 787.9016, 6.965949, 5488.66, 794.2198, 6.917994, 5494.067, 594.2274, 9.243569, 5492.893, 99.57112, 99.87843, 99.95945, 99.87816, 99.97568, 99.9543
109035.03312000001, 282.45153338825924, 282.4769836096847, 282.4686259849623, 31.572206926040526, 31.78538869955861, 31.763427378774832, 8884.835022811178, 8943.048343439405, 8930.087526710136, 192.65595184675135, 36.767317428730166, 18.842230406105955, 8888.561290090338, 8944.202569215477, 8934.775600577343, 0.9999974459390094, 0.9999916518245813, 0.9999987216484374, 60.01723175537979, 60.02205398800382, 60.02095809883427, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 768.3352, 3.547693, 2726.306, 780.9944, 3.508433, 2740.171, 588.351, 9.321559, 5484.46, 781.5905, 7.011363, 5480.057, 787.9442, 6.966207, 5488.902, 587.8853, 9.327805, 5483.521, 99.22339, 99.69918, 99.79968, 99.72392, 99.88169, 99.78376
109037.43416, 282.4603487392953, 282.48589438272404, 282.5633307168212, 31.626146111999017, 31.82064313410044, 31.797155791408922, 8902.664132289201, 8954.151431910585, 8946.243120222463, 190.37715233484278, 35.38056539089263, 19.966005502439657, 8917.789449061122, 8939.553514484423, 8959.99593392808, 0.9999949520233623, 0.9999928435964052, 0.9999953086246224, 60.01529749181871, 60.01270553403363, 60.01477342964858, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.7622, 3.529132, 2733.938, 787.298, 3.485777, 2744.138, 594.621, 9.237621, 5493.281, 787.921, 6.965949, 5488.714, 794.1626, 6.917811, 5494.069, 594.2075, 9.243752, 5492.838, 99.49906, 99.87843, 99.96041, 99.87931, 99.97674, 99.95329
109039.88764000002, 282.4268288838737, 282.3369217486571, 282.3623198844912, 31.64802685096646, 31.84981005734019, 31.822052948068418, 8908.013997544193, 8962.49837632067, 8961.83224192334, 191.47758062490902, 37.050976808139694, 21.398743809888856, 8906.120276763268, 8965.33185774546, 8959.831266492054, 0.9999977665420013, 0.9999913797698782, 0.9999980996481631, 60.01689143517469, 60.018129247237795, 60.013960318920994, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.7425, 3.529132, 2734.215, 787.3174, 3.485777, 2744.362, 594.6599, 9.237437, 5493.288, 787.921, 6.966317, 5488.941, 794.1245, 6.917811, 5494.01, 594.2274, 9.242288, 5493.436, 99.50934, 99.87634, 99.96256, 99.87922, 99.97464, 99.96419
109042.2302, 282.7014927627991, 282.5671954964042, 282.63256777214923, 31.592133429737743, 31.794559685018342, 31.80305133228929, 8904.064890285112, 8952.62090080986, 8954.728144959034, 196.9372547126186, 31.05664382140185, 18.02674794762433, 8908.781215102443, 8951.081359974263, 8943.96136396903, 0.999998105841768, 0.9999932838176042, 0.9999976798897696, 60.01929251150983, 60.01592380962246, 60.01608867899809, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 780.9921, 3.50843, 2739.956, 793.5822, 3.461831, 2747.259, 600.9688, 9.144481, 5495.584, 793.5135, 6.926786, 5492.939, 798.2064, 6.884756, 5495.097, 598.5019, 9.193761, 5494.783, 99.7181, 99.98162, 100.0, 99.95735, 99.99442, 99.9887
109044.63132000001, 282.66380003909075, 282.42785000000873, 282.4686367213202, 31.62921694206859, 31.846426021228574, 31.79932493008373, 8897.306052864804, 8952.48896416185, 8946.516352391262, 188.40846576682316, 37.478866866724275, 18.63720009046483, 8904.661788597756, 8961.531548010405, 8952.294988735428, 0.9999966660787056, 0.9999920625177783, 0.9999979363496639, 60.01582169560036, 60.01154947595162, 60.01147258603399, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 776.1028, 3.525028, 2737.133, 787.3174, 3.485593, 2744.416, 594.6599, 9.237621, 5493.282, 787.8821, 6.966317, 5488.995, 794.1245, 6.918177, 5493.958, 594.2075, 9.243752, 5492.785, 99.58999, 99.88039, 99.96138, 99.88337, 99.97565, 99.95234
109047.09676000001, 282.38083106678346, 282.4929020757965, 282.6793114410042, 31.6258817020211, 31.79682194567104, 31.766227254867292, 8897.276925849808, 8947.874792913262, 8942.423549005094, 189.68384684889014, 34.369851334990926, 17.97337909799262, 8898.566433350346, 8947.91946237643, 8936.410191352028, 0.9999992981502726, 0.9999919478937387, 0.9999976698213205, 60.01009758301416, 60.00932710354304, 60.012410190335714, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 785.4871, 3.493439, 2744.655, 781.6948, 3.506959, 2739.713, 588.3898, 9.321191, 5484.567, 781.61, 7.011363, 5480.28, 787.9442, 6.96639, 5488.79, 587.8853, 9.327255, 5483.515, 99.8592, 99.70926, 99.80398, 99.72479, 99.88251, 99.78486
109049.48816000001, 282.3944401628685, 282.35994016654, 282.48760824116596, 31.66260053646543, 31.843850791704256, 31.826546572281835, 8904.176726356662, 8955.879202533972, 8952.334568038088, 188.05707180773788, 34.655694695611146, 18.58095206111375, 8907.059712093562, 8959.489452392707, 8955.090117576126, 0.9999975225509412, 0.9999911163383584, 0.9999980538316828, 59.997553049271225, 59.999682060051754, 60.00519344079131, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.1104, 3.507895, 2740.066, 787.3174, 3.485593, 2744.141, 594.6599, 9.237621, 5493.229, 787.9016, 6.966317, 5488.936, 794.2007, 6.917994, 5494.291, 594.2075, 9.243569, 5492.785, 99.71655, 99.87634, 99.95949, 99.8824, 99.9777, 99.95234
109051.90672000001, 282.41681263292253, 282.4766319534989, 282.4732683075508, 31.644141785895297, 31.844654911761634, 31.818915617674197, 8909.507057664474, 8959.856824260201, 8953.923826689923, 192.49538250999944, 32.16536284677704, 16.257901770567514, 8909.930148583802, 8961.304595651682, 8956.995925554309, 0.9999983695618919, 0.9999928890568187, 0.9999980599024743, 59.99102324313256, 59.9941782235716, 59.99286499067338, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0513, 3.507716, 2739.904, 787.3174, 3.485593, 2744.362, 594.6793, 9.237253, 5493.164, 787.9016, 6.9665, 5488.824, 794.1817, 6.917811, 5494.235, 594.1876, 9.244119, 5492.897, 99.72247, 99.87843, 99.9614, 99.88027, 99.97571, 99.95125
109054.29016, 282.53640438239205, 282.4653136977757, 282.48256832118767, 31.62119407237339, 31.83939228151968, 31.811611917274604, 8913.589289345427, 8960.894384717558, 8948.710139695862, 194.4089154935399, 27.829808535503616, 20.57456856662293, 8907.807632840517, 8960.026508856143, 8951.816335190693, 0.99999882353564, 0.9999938382529485, 0.9999979790716109, 59.993285474207624, 59.992800077426544, 59.99174256720653, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.6833, 3.528597, 2734.005, 793.6016, 3.461647, 2746.969, 601.0076, 9.142456, 5495.743, 794.2709, 6.917409, 5494.083, 799.5417, 6.873616, 5495.688, 598.979, 9.174533, 5495.507, 99.49906, 99.97965, 100.0, 99.97596, 100.0, 100.0
109056.71512000001, 282.5425825180589, 282.54932391575716, 282.58472475207856, 31.625872570748545, 31.833306069241743, 31.807871592392242, 8897.338608840557, 8951.67154400569, 8948.784292646083, 194.13584947052325, 34.429475739334976, 19.63211936769858, 8906.212242521644, 8950.95017803989, 8947.022834101372, 0.999998820077014, 0.9999933501052836, 0.999997597806243, 59.98906212250735, 59.991766405244874, 59.989015833219895, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.0316, 3.508073, 2739.728, 787.3369, 3.485593, 2744.304, 594.6404, 9.237621, 5493.229, 787.921, 6.966133, 5488.719, 794.1817, 6.918177, 5493.96, 594.2075, 9.243569, 5492.838, 99.71847, 99.87454, 99.96137, 99.88337, 99.97868, 99.95332
109059.12860000001, 282.5634090862066, 282.40463733539787, 282.49707671146774, 31.581150601764907, 31.781092778382437, 31.748756947551367, 8888.3980135994, 8940.452732641537, 8936.42861009019, 191.08751715526603, 39.986463956027364, 16.374184179558597, 8892.568776709584, 8935.355315341272, 8926.087208727953, 0.9999970805698069, 0.9999900812723348, 0.9999979492225929, 59.99338023511051, 59.9915301367425, 59.99198344364625, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 771.8839, 3.540911, 2729.578, 783.2902, 3.50346, 2740.887, 589.2828, 9.315484, 5484.7, 781.6488, 7.011363, 5480.057, 787.9252, 6.966207, 5488.731, 587.8455, 9.327988, 5483.52, 99.35569, 99.75159, 99.81599, 99.72073, 99.88054, 99.78374
109061.46428000001, 282.49885916690533, 282.462328939449, 282.5457713763709, 31.616739243029613, 31.8227880410791, 31.790198222619615, 8908.72713791572, 8960.263231885123, 8948.32734530037, 189.18638804662078, 33.31791955678, 18.12260989967126, 8910.174949109949, 8951.596877984935, 8950.43477386467, 0.9999974931863654, 0.9999925295788588, 0.9999973882974625, 59.9946786157499, 59.99527995916529, 59.996029581302146, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.7819, 3.529132, 2734.225, 787.3174, 3.485961, 2744.309, 594.621, 9.237989, 5493.229, 787.921, 6.966317, 5488.825, 794.1817, 6.917811, 5493.958, 594.2473, 9.243752, 5492.893, 99.50951, 99.88266, 99.96042, 99.88124, 99.97368, 99.95221
109063.85708000002, 282.7689055337725, 282.0091080107832, 282.5012867315915, 31.63067997654551, 31.84647145963131, 31.80931088064192, 8911.816888502568, 8941.779537267641, 8951.551746913072, 184.13976732045444, 30.83723731768623, 34.970579357498536, 8912.598599401434, 8948.123692751251, 8956.343157424772, 0.9999934654382097, 0.9999945503883373, 0.9999933291070043, 59.996403174657665, 59.99879658449761, 59.99523749654295, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.7031, 3.529132, 2734.272, 787.3174, 3.485777, 2744.366, 594.6404, 9.237069, 5493.223, 787.9016, 6.966133, 5489.052, 794.1626, 6.917811, 5494.019, 594.2274, 9.243752, 5492.892, 99.51125, 99.8786, 99.96138, 99.88442, 99.97475, 99.95221
109066.28820000001, 282.838725691827, 282.0757642788867, 282.54752112202243, 31.642419156669497, 31.845790662882074, 31.82045031676218, 8916.30744398878, 8948.864903322825, 8957.689801243938, 190.70847272915353, 23.524503711715624, 24.1692459065639, 8906.062767337933, 8962.498563714094, 8947.597662905426, 0.9999977782896317, 0.9999949266335834, 0.9999982888636173, 59.99548835905, 59.99637364613535, 59.996706586332955, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 780.9921, 3.508073, 2740.129, 793.5822, 3.461831, 2747.143, 601.027, 9.14356, 5495.7, 794.2903, 6.917409, 5494.141, 800.4573, 6.866128, 5495.599, 600.4503, 9.152558, 5495.635, 99.72439, 99.98393, 100.0, 99.97702, 100.0, 100.0
109068.7096, 282.804887903104, 281.8685389960306, 282.3576613494479, 31.627206669782147, 31.833977232886078, 31.799685431332556, 8915.922142181282, 8945.39087056605, 8954.52883440377, 182.3540768832429, 25.362005050862535, 26.161534812838454, 8899.272383883545, 8955.221875844598, 8952.400759338976, 0.9999984367335913, 0.9999944391973872, 0.999997828238581, 59.99553666204912, 60.001138549429584, 60.00088380151825, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 774.7031, 3.528954, 2734.215, 787.298, 3.485777, 2744.363, 594.6599, 9.237621, 5493.34, 787.9016, 6.9665, 5489.047, 794.1817, 6.917994, 5494.124, 594.2075, 9.243386, 5492.839, 99.50915, 99.87847, 99.96245, 99.88241, 99.97477, 99.95443
109071.15104000001, 282.58525628669605, 282.5182841637702, 282.46880445153806, 31.608872906048457, 31.79370892482509, 31.76586082922614, 8896.9873773325, 8951.093161416991, 8941.116088347084, 193.05515891950176, 31.8365656155911, 13.446977369559136, 8898.635279194861, 8948.778933658461, 8934.750007744604, 0.9999980449624261, 0.9999942928967007, 0.9999983634992348, 60.00078951809956, 59.99826885553242, 60.00045776133157, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 781.8201, 3.505753, 2741.584, 785.547, 3.495171, 2742.322, 591.321, 9.288978, 5487.77, 783.144, 7.004744, 5481.022, 788.0969, 6.964746, 5488.845, 587.9052, 9.327255, 5483.696, 99.76501, 99.8042, 99.87571, 99.74871, 99.88166, 99.78366
109073.56360000001, 282.63644051289344, 282.3519509522521, 282.5118804729058, 31.61969757296472, 31.85084179195489, 31.807103182667966, 8896.592682600056, 8957.542865924323, 8948.065372281742, 192.62699119257013, 35.48768337641286, 16.163588092509144, 8907.366005981317, 8957.78021609561, 8951.078509999476, 0.9999987280751421, 0.999993314375806, 0.9999980388020985, 59.993718518622345, 59.99557230642725, 59.997554180381215, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 782.451, 3.503433, 2740.357, 786.8505, 3.486145, 2744.473, 594.6404, 9.237621, 5493.169, 787.921, 6.966133, 5489.111, 794.1817, 6.917811, 5493.959, 594.2274, 9.243386, 5492.832, 99.74694, 99.87664, 99.96137, 99.88549, 99.97571, 99.95342
109075.93672000001, 282.63831137041785, 282.43422318052035, 282.452361757328, 31.65511762941667, 31.84304944504103, 31.81774383880554, 8907.374382268179, 8957.667859136609, 8950.584755267439, 187.8254870613432, 32.236727113722736, 17.375681007399635, 8906.005492202592, 8958.4635805602, 8951.965950481896, 0.9999983443965814, 0.9999931805991954, 0.9999964933198541, 60.000943738431246, 59.995111540125116, 59.993894176117735, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 600], 5500.0, [], 780.9724, 3.50843, 2740.071, 787.3174, 3.485777, 2744.419, 594.6599, 9.237437, 5493.275, 787.9016, 6.966133, 5489.052, 794.1626, 6.917811, 5493.96, 594.2075, 9.243752, 5492.839, 99.72229, 99.87826, 99.96126, 99.87824, 99.97467, 99.95332
