TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
109396.09800000001, 284.0517533790582, 283.8548493785989, 283.93809640541724, 31.517526930430403, 31.6948839421456, 31.667518108093514, 8913.486538305857, 8963.161697205633, 8967.39667599252, 194.27736092830128, 28.005562207816183, 13.01900139899135, 8914.01130441777, 8959.501557303607, 8961.38603284076, 0.9999989821472455, 0.9999948709694492, 0.9999974279375858, 60.017518720915284, 60.01747200927976, 60.01119473222635, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 774.6242, 3.528954, 2733.952, 787.3369, 3.485593, 2743.964, 600.9105, 9.145585, 5495.529, 792.9698, 6.932302, 5492.537, 797.5007, 6.8906, 5494.992, 807.4734, 6.802762, 5492.524, 99.4996, 99.85257, 100.0, 99.94783, 99.99389, 99.94967
109398.51192, 283.7954098836352, 283.7011303599136, 284.12193678661794, 31.50649502471074, 31.686773074575733, 31.6828129140349, 8910.285445214462, 8962.1553121794, 8967.48650952631, 186.44196794449817, 29.487361554265817, 18.17950731217934, 8918.860315357348, 8961.797237810159, 8963.464274523185, 0.9999988550938714, 0.9999947263092618, 0.9999984638229524, 60.013577393422956, 60.01373509899442, 60.0116250616645, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.9921, 3.507716, 2740.071, 793.5432, 3.461647, 2746.979, 594.6404, 9.237805, 5493.281, 787.8821, 6.9665, 5488.766, 794.0672, 6.918725, 5494.117, 814.4517, 6.735923, 5484.894, 99.72228, 99.98409, 99.96137, 99.8792, 99.97366, 99.82659
109400.88004, 283.8952980595398, 283.7666945062629, 283.92270617326386, 31.497011076948038, 31.658687804594756, 31.654569844869368, 8897.106712404602, 8952.888817162964, 8957.087217779836, 186.34062384166373, 22.47014092756399, 13.474795319776149, 8900.921994368702, 8955.753554173896, 8949.59351370672, 0.999999275121483, 0.9999955440422997, 0.9999998365304256, 60.01375147308222, 60.01692740333934, 60.01445659935271, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 785.4279, 3.490762, 2744.396, 799.5744, 3.436228, 2748.169, 588.3316, 9.321743, 5484.505, 781.5905, 7.011363, 5480.167, 787.8298, 6.966938, 5488.62, 820.8336, 6.667253, 5472.872, 99.86996, 100.0, 99.80168, 99.72274, 99.88052, 99.58998
109403.25516000002, 283.8551009547172, 283.87601606824643, 283.95875936258386, 31.500541270805456, 31.71124163677023, 31.680080058608983, 8908.35831772456, 8959.467269400084, 8964.200536118728, 187.4817687643449, 30.606220960939027, 13.20952252301845, 8909.080935834609, 8972.684525943994, 8965.72049610924, 0.9999981750295659, 0.9999943355256529, 0.9999985470068127, 60.01652330207365, 60.01496291227118, 60.01483429780105, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.0316, 3.508965, 2740.105, 793.5237, 3.461647, 2747.147, 594.6404, 9.237437, 5493.052, 787.8627, 6.966684, 5488.654, 794.0482, 6.91909, 5494.116, 814.4716, 6.734274, 5485.073, 99.73065, 99.97773, 99.96015, 99.87717, 99.97759, 99.81092
109405.61748000002, 283.91713185258726, 283.94156300725496, 284.1568197145858, 31.502949959702214, 31.71417043069604, 31.678972530175706, 8912.728893688309, 8972.318150101515, 8972.17116250994, 195.5136084319463, 28.67043684181317, 20.10345390418979, 8911.151317099771, 8967.118747560005, 8964.11760141579, 0.9999989276126637, 0.9999947449937517, 0.9999986431740681, 60.019002597857146, 60.01694880657926, 60.01776417375838, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.0118, 3.50843, 2740.066, 793.5237, 3.462015, 2747.146, 594.621, 9.237805, 5493.22, 787.8627, 6.9665, 5488.771, 794.0291, 6.918907, 5494.059, 814.4517, 6.733908, 5485.068, 99.7343, 99.9779, 99.96025, 99.88035, 99.97552, 99.80993
109408.01832, 283.8049417819542, 283.8780357772988, 284.13840953434135, 31.50419649202112, 31.70480707800361, 31.647203114849237, 8901.002363957807, 8956.301474834365, 8957.047812989225, 185.48302433976573, 33.12187655002663, 13.634482229672358, 8903.88565055128, 8963.497377244701, 8960.366822391083, 0.9999990046033288, 0.9999945478717673, 0.9999988454467118, 60.00595224916921, 60.01090239525929, 60.009091272776246, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 774.5651, 3.529489, 2734.33, 787.0645, 3.48725, 2745.097, 600.9882, 9.143929, 5495.522, 794.2515, 6.917225, 5494.14, 799.9041, 6.870511, 5495.833, 809.541, 6.775293, 5490.059, 99.51562, 99.88296, 100.0, 99.97702, 100.0, 99.90274
109410.42536000001, 283.7581407496733, 283.8794812109535, 284.0172840554108, 31.528975486003507, 31.70505187964635, 31.66347848168678, 8905.530311768372, 8964.906069833618, 8966.118404926054, 195.726348526322, 28.999471167812317, 14.09447772479416, 8915.171118073466, 8967.676321058341, 8969.876961885866, 0.9999991611829554, 0.999993881714234, 0.9999994441559521, 60.0012880746812, 60.003845558336955, 60.00254530735186, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.1893, 3.508787, 2740.507, 793.5627, 3.461831, 2747.205, 594.6016, 9.238173, 5493.168, 787.8627, 6.9665, 5488.824, 794.0482, 6.91909, 5494.064, 814.6108, 6.734641, 5485.012, 99.73119, 99.98192, 99.95919, 99.88131, 99.97352, 99.8109
109412.79892000002, 283.7768546684955, 283.86799735902173, 284.1214701562907, 31.464551672121512, 31.678792242342546, 31.654934028242817, 8902.29800907338, 8952.250951058264, 8952.66455742709, 189.02566590423612, 25.875154159302383, 14.622604273237812, 8897.406204091489, 8952.532337382869, 8954.691878064341, 0.9999997319103675, 0.9999971209889048, 0.9999986822177102, 60.0050595970296, 60.00183260600225, 60.00291267081016, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 783.003, 3.501648, 2742.379, 796.5199, 3.448385, 2748.165, 590.1951, 9.297813, 5485.997, 782.5032, 7.008973, 5480.399, 787.8107, 6.96712, 5488.673, 820.7938, 6.667802, 5473.163, 99.78076, 100.0, 99.8419, 99.72903, 99.88352, 99.58998
109415.22076000001, 283.65656526856293, 283.91265260639153, 284.1025694733933, 31.500635316663562, 31.693516724348044, 31.682606671947724, 8909.433189742613, 8960.032968090767, 8972.5190523015, 190.70553266363913, 30.129706907524962, 14.059403840053164, 8916.038319987623, 8965.455086786604, 8967.052289167192, 0.9999989462505328, 0.9999954147605895, 0.9999981694247028, 59.99903738343978, 59.99772576733922, 59.992921169172334, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.2287, 3.508073, 2740.569, 793.5237, 3.461831, 2747.04, 594.5822, 9.238173, 5493.103, 787.8821, 6.9665, 5488.771, 794.0482, 6.91909, 5494.179, 814.4517, 6.732993, 5484.958, 99.71691, 99.98602, 99.95812, 99.88035, 99.97456, 99.81101
109417.61568, 283.8177051852321, 283.8077505218746, 284.0883958551386, 31.52943031610318, 31.696663462653103, 31.67540190339374, 8913.15238422448, 8952.089434634634, 8960.152413225263, 177.68111534090076, 21.17472860246562, 32.09075855876472, 8921.456042804042, 8950.031622424642, 8960.291563236015, 0.9999951199008892, 0.9999951131986351, 0.9999965671102399, 59.994164261571854, 59.99924751550931, 60.00496820469651, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.1696, 3.508609, 2739.756, 793.5432, 3.461647, 2747.205, 594.621, 9.237989, 5493.103, 787.8627, 6.966317, 5488.882, 794.0291, 6.918907, 5493.954, 820.7739, 6.667985, 5473.043, 99.71081, 99.9738, 99.95812, 99.8792, 99.97667, 99.59116
109420.02388000001, 283.9463285584638, 283.7759767312723, 283.9986272832443, 31.488530625440838, 31.697514021016136, 31.658518019879974, 8900.331900074645, 8963.082249733015, 8961.126695184206, 189.80961098230637, 26.180869528810035, 12.894495432654821, 8918.005447657439, 8967.897420137906, 8959.258436895087, 0.9999995703761418, 0.9999941206181476, 0.9999988996321358, 59.99813837563001, 59.99708965282428, 59.99292974666753, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 774.6045, 3.529489, 2734.35, 787.2202, 3.486329, 2744.208, 600.9882, 9.144481, 5495.618, 794.2126, 6.917409, 5494.197, 800.3047, 6.867224, 5495.762, 827.0763, 6.597117, 5456.732, 99.51581, 99.87283, 100.0, 99.97804, 100.0, 99.28162
109422.41392, 283.88851686898295, 283.8055712356688, 284.1386145414938, 31.497242406645146, 31.706029516386284, 31.648822188835, 8899.618226760542, 8955.901131866598, 8965.990811767511, 188.03111930352134, 27.533872523702826, 14.018886122045842, 8908.170289426715, 8962.88772818514, 8960.78079936969, 0.9999978872207488, 0.9999954993170499, 0.9999984590996547, 59.99786199957506, 59.998009263729855, 59.99938520969514, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.8147, 3.509679, 2740.359, 793.5043, 3.461831, 2747.146, 594.621, 9.237805, 5493.168, 788.7366, 6.960065, 5490.821, 794.0482, 6.91909, 5494.116, 820.7938, 6.667619, 5473.105, 99.72473, 99.98192, 99.95817, 99.90511, 99.97465, 99.59424
109424.85768000002, 283.86176159325197, 283.7864355817639, 284.04353838290797, 31.481474205591, 31.683203594978753, 31.650299670057247, 8901.745350644756, 8958.83506155662, 8958.988700954993, 188.4232775682749, 33.07844001337102, 8.772312318057175, 8905.517571426773, 8959.728612446554, 8960.421727705188, 0.9999993080671984, 0.99999504172053, 0.9999994069284773, 60.00043735004148, 59.99859291154445, 59.99576392900398, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 774.6242, 3.529846, 2733.336, 794.3798, 3.4587, 2747.865, 592.2916, 9.278301, 5489.177, 798.1351, 6.882107, 5495.987, 788.65, 6.964198, 5489.003, 814.7698, 6.73226, 5485.245, 99.47716, 99.99804, 99.89653, 100.0, 99.88352, 99.81514
109427.20296000001, 283.5776051867498, 283.7929566926769, 283.99287633961086, 31.509925527396856, 31.683903320741585, 31.653494075702707, 8899.841650461301, 8963.316698036031, 8962.245928951357, 190.45441362612974, 27.232140076896727, 9.023281400794986, 8908.899727257563, 8963.765791782878, 8963.602411998, 0.9999992160075494, 0.9999934285044197, 0.9999998795306221, 59.99856687513049, 60.00022251285288, 59.99529974080509, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 772.2585, 3.5352, 2732.969, 794.4187, 3.458147, 2747.086, 594.5046, 9.238173, 5493.161, 794.2126, 6.917593, 5494.087, 794.0291, 6.918907, 5493.734, 820.7938, 6.667985, 5473.217, 99.46379, 99.98723, 99.95919, 99.9791, 99.97659, 99.59213
109429.62036000002, 283.7283093736666, 283.6824291958535, 283.94498059752834, 31.515575477928095, 31.730083930511388, 31.679642772525394, 8909.776061290391, 8971.061025865663, 8967.275349519143, 189.0085811495187, 26.810515136216168, 10.364377724281894, 8916.640129278618, 8963.718362768996, 8965.956914479044, 0.9999986018213658, 0.999994221724231, 0.9999992376753429, 60.00290462792353, 59.997106914233676, 59.99482919261721, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 774.6636, 3.529489, 2733.895, 793.5237, 3.461831, 2747.321, 594.6016, 9.238173, 5493.169, 794.2126, 6.917225, 5494.251, 794.01, 6.91909, 5493.79, 814.4915, 6.734091, 5484.903, 99.50396, 99.97572, 99.95922, 99.97902, 99.97063, 99.81201
109432.01796000001, 283.68765071201796, 283.8001990593823, 283.9160735677696, 31.524421676531304, 31.708301068066906, 31.668425518471746, 8907.435439486597, 8962.598267099718, 8959.725319764548, 194.92935709326866, 23.04815860755957, 14.730035007200058, 8914.093270762727, 8963.049877084755, 8962.50933079455, 0.9999985413362057, 0.9999958190625186, 0.999998727785348, 60.00461987113727, 60.0024816275945, 60.0015874070786, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.8541, 3.508787, 2740.076, 787.3174, 3.486514, 2744.538, 600.9105, 9.144849, 5495.664, 787.8821, 6.966317, 5488.771, 800.2665, 6.867041, 5495.65, 808.1891, 6.796535, 5492.759, 99.72248, 99.86697, 100.0, 99.87824, 100.0, 99.94875
109434.36764000001, 283.8012047498105, 283.7510134641051, 284.0556190588968, 31.51288716060612, 31.73133743150863, 31.700438315575763, 8913.08760387349, 8964.814153046065, 8967.821827181377, 184.960738136695, 25.651538190273868, 16.93541011904199, 8918.882986106999, 8963.274119917838, 8963.490919849753, 0.9999984851037441, 0.9999948278423814, 0.9999986290469757, 60.001135005769946, 60.00822592449151, 60.00521125563916, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 774.7031, 3.529668, 2733.895, 793.5237, 3.461831, 2747.321, 594.5822, 9.238358, 5493.267, 794.1932, 6.917409, 5494.139, 794.0291, 6.918907, 5493.952, 814.4716, 6.734824, 5485.126, 99.49751, 99.97786, 99.95606, 99.97698, 99.97653, 99.81297
109436.83320000001, 285.28070339084076, 285.25332686467607, 285.486685754739, 31.322770752782073, 31.520024196369185, 31.503422065887968, 8906.995932539916, 8960.070988101512, 8960.16263495473, 189.0014322510997, 22.693160543941758, 11.943613339218473, 8905.419546631489, 8959.913876957473, 8953.037461241935, 0.9999992530296437, 0.999996177340794, 0.9999995545999499, 60.003196536242434, 60.00752177192328, 60.00944425444841, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 778.3503, 3.516818, 2740.124, 793.5822, 3.461831, 2747.335, 593.7475, 9.256029, 5491.036, 785.649, 6.98268, 5485.293, 790.7101, 6.948127, 5490.512, 821.1915, 6.665055, 5468.818, 99.72229, 99.98664, 99.9373, 99.81602, 99.91956, 99.51621
109439.24660000001, 285.4689973476196, 285.3210411840641, 285.4856531309686, 31.324726310411155, 31.493316994476448, 31.477517741941114, 8909.655055005413, 8966.195917208319, 8958.491794306707, 188.0598842377908, 27.841259278478447, 8.446661004545689, 8902.252929866325, 8960.193676986784, 8954.776340398943, 0.9999997256666838, 0.9999959406596846, 0.9999995325717487, 60.01287253122963, 60.000223687217805, 60.00622534374117, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 785.2505, 3.492903, 2742.096, 796.909, 3.449674, 2747.577, 592.7187, 9.256213, 5492.398, 787.6103, 6.968707, 5488.824, 793.9909, 6.918907, 5493.841, 813.7957, 6.739768, 5486.098, 99.79598, 99.9983, 99.93621, 99.87825, 99.97156, 99.83066
109441.68916000001, 285.08898861592974, 285.2480948916982, 285.2285051329563, 31.34940053775077, 31.55345332921364, 31.53486580716715, 8900.684457470245, 8965.829022647831, 8964.474273252672, 191.22999976952906, 34.33625276223847, 7.740817195570344, 8904.702670446371, 8969.954654846339, 8966.315508037718, 0.9999986916754142, 0.9999962315657631, 0.9999989470716382, 60.009357138489236, 60.01007481175727, 60.01170421991012, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.1037, 3.486122, 2744.763, 793.5237, 3.462199, 2747.095, 594.6016, 9.238173, 5493.168, 787.8821, 6.966684, 5488.881, 794.0291, 6.91909, 5493.955, 820.8137, 6.668717, 5472.762, 99.89306, 99.98828, 99.96025, 99.87618, 99.97453, 99.58799
109444.11144000001, 285.03979615886465, 285.2425695416074, 285.4017217208587, 31.391661999493415, 31.562306573482836, 31.52349905979428, 8922.957864736503, 8954.232053359181, 8962.870033570802, 180.7374746577425, 20.47487920752883, 25.084314611841364, 8921.073223237865, 8957.459175496742, 8964.844334074396, 0.9999956647007228, 0.9999973339313843, 0.9999965533619724, 60.01452948168951, 60.017150671676966, 60.01552450322774, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 793.6687, 3.460779, 2747.153, 787.2202, 3.485777, 2744.197, 600.9688, 9.144481, 5495.675, 794.1738, 6.917961, 5494.309, 800.3237, 6.866676, 5495.702, 827.116, 6.596019, 5455.471, 99.94953, 99.88463, 100.0, 99.97494, 100.0, 99.27546
109446.49464, 285.33986637028124, 285.2031748499989, 285.4059722975893, 31.356017464712092, 31.558574111314762, 31.528880886643613, 8902.441604900217, 8967.33238232259, 8967.129012543748, 189.01827988770788, 25.23930786969504, 9.850485048129485, 8926.704397332647, 8971.660048580201, 8963.00543946508, 0.9999986248069697, 0.9999963011203576, 0.9999990045012187, 60.018611486872, 60.02265489023821, 60.02321513147392, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.0643, 3.485943, 2744.361, 793.5627, 3.461647, 2747.098, 594.6404, 9.237805, 5493.102, 787.8433, 6.9665, 5488.711, 794.0291, 6.919272, 5494.062, 820.7739, 6.667619, 5472.703, 99.87842, 99.98388, 99.9581, 99.87821, 99.97653, 99.59001
109448.83116000002, 285.09708337111465, 285.13794582198807, 285.3023894441587, 31.32743873700706, 31.52217700806391, 31.505314761777846, 8904.084554913336, 8945.400814046998, 8948.755714236166, 185.44156491681406, 25.69354029419867, 8.837777903518145, 8898.1391599961, 8957.894399210008, 8946.305643198968, 0.999998842804769, 0.999997002248668, 0.9999990626366434, 60.017776550830284, 60.01767423241253, 60.016897579974824, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.1037, 3.485943, 2744.041, 793.4849, 3.462384, 2746.874, 594.6016, 9.238173, 5493.093, 787.8045, 6.968523, 5487.74, 792.6557, 6.929682, 5492.419, 818.8654, 6.69527, 5478.866, 99.88488, 99.98841, 99.96243, 99.86995, 99.9531, 99.69905
109451.2648, 285.20781379096945, 285.1747892357412, 285.3367672948295, 31.347649048421157, 31.54723682167731, 31.532948842327336, 8917.884024496181, 8967.777362475808, 8960.0165139157, 186.26504396048313, 23.824677659664985, 10.420462689371107, 8902.814601481694, 8966.671016432785, 8966.555588166199, 0.9999990105744451, 0.9999954222258373, 0.9999996326813225, 60.02070780763759, 60.01690100199337, 60.01836980218921, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.9724, 3.507895, 2740.959, 798.5044, 3.44378, 2748.001, 591.2822, 9.283456, 5490.71, 785.5325, 6.981026, 5487.173, 793.3043, 6.924933, 5494.062, 820.9131, 6.668168, 5472.645, 99.73096, 100.0, 99.90086, 99.83981, 99.97532, 99.59318
109453.65512000001, 285.1108419807388, 285.21987243745787, 285.2349974877015, 31.336766014473373, 31.569239033868833, 31.550242092696976, 8905.544888712417, 8968.813166272263, 8964.662215929879, 189.22351070047125, 25.419229554601316, 10.86407409008359, 8910.113498584466, 8973.92800709732, 8960.240410519109, 0.9999986254566083, 0.9999959056799651, 0.9999995150009903, 60.01598389069074, 60.020721250102696, 60.020046289339724, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 783.141, 3.502541, 2740.486, 793.5043, 3.461831, 2747.151, 594.621, 9.237805, 5493.273, 787.8627, 6.966684, 5488.712, 794.0291, 6.91909, 5494.17, 820.6746, 6.667802, 5473.22, 99.75388, 99.97994, 99.95923, 99.87927, 99.97755, 99.59313
109456.03684000002, 285.12259687442014, 285.17584666182216, 285.24252500778164, 31.334900872396496, 31.571203835187752, 31.53551731023416, 8900.09507822826, 8961.53301680508, 8962.48473023805, 182.99746593564146, 24.918463609391438, 8.606364463149475, 8913.600871636845, 8963.055976665759, 8958.1846289405, 0.9999994769598364, 0.9999961929454679, 0.9999992103598639, 60.0190654923299, 60.01507805578927, 60.01496776782782, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 774.7819, 3.529489, 2734.455, 787.2396, 3.486145, 2744.423, 600.8134, 9.145769, 5495.548, 794.2126, 6.918144, 5494.197, 800.2856, 6.867224, 5495.814, 827.116, 6.596019, 5455.986, 99.52536, 99.87697, 100.0, 99.98103, 100.0, 99.28272
109458.42728, 285.03666591695395, 285.11825316732103, 285.12225630801834, 31.347886885035223, 31.557878023651753, 31.521570242562667, 8908.438809770478, 8960.687446623915, 8960.511695976813, 192.60837676249832, 27.96033969914106, 12.77914797975518, 8908.68186075472, 8965.282564197223, 8959.068327949366, 0.9999991903574644, 0.9999955022197874, 0.9999993666695411, 60.01472489103293, 60.015755885639706, 60.01604622899324, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.933, 3.508252, 2739.856, 793.5432, 3.461463, 2746.982, 594.6404, 9.237989, 5493.281, 787.8433, 6.966868, 5488.934, 794.01, 6.91909, 5493.846, 820.754, 6.669816, 5472.822, 99.71445, 99.97375, 99.95815, 99.87918, 99.9726, 99.58908
109460.83228, 284.97884892731514, 284.8886768360443, 285.01736497679906, 31.373816382358697, 31.585618008288744, 31.53261408487531, 8912.508692879339, 8962.264558147874, 8961.830604658784, 188.519513332129, 26.45239907257269, 10.181080962351189, 8907.815818488869, 8960.328603131218, 8954.183197054477, 0.9999993197343344, 0.9999965095662553, 0.9999994849268641, 60.00543496829316, 60.01063807800413, 60.014066398665975, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.9133, 3.50843, 2739.813, 793.4654, 3.461647, 2746.985, 594.6404, 9.237805, 5493.111, 787.8627, 6.9665, 5488.764, 794.01, 6.91909, 5494.062, 820.595, 6.67531, 5475.449, 99.72265, 99.97392, 99.95827, 99.87927, 99.97557, 99.63688
109463.19892000001, 284.9273366150986, 285.09111453754014, 285.3190720000765, 31.38034996644449, 31.549589490940324, 31.53296155887246, 8911.007538278489, 8970.393229385945, 8962.880880870878, 189.16346909828462, 28.429488090794692, 10.520739019821121, 8919.084026121518, 8956.603727684545, 8961.75729171842, 0.9999992989281321, 0.9999964459640023, 0.9999986868564432, 59.999867228330736, 60.00589146804262, 60.00927763359684, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.1826, 3.486122, 2744.313, 799.7885, 3.436044, 2748.004, 588.7198, 9.316772, 5486.837, 783.4547, 6.998493, 5483.702, 790.6719, 6.940822, 5492.478, 821.7481, 6.657731, 5472.705, 99.8908, 100.0, 99.83428, 99.78706, 99.93934, 99.55773
109465.62128, 284.8097463327759, 284.78671093647114, 285.1781358654976, 31.438295413092504, 31.601412811679232, 31.574742610294592, 8918.431751930731, 8951.878457103432, 8971.294740065958, 181.41561867451128, 25.425881563197322, 26.160161032049473, 8926.765157964534, 8945.470048293337, 8969.574531812732, 0.9999947743653445, 0.9999961168792808, 0.9999953218761882, 59.99919839878121, 60.00114282493369, 60.004937212249295, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.0118, 3.50843, 2740.249, 793.5432, 3.461831, 2747.094, 594.621, 9.237989, 5493.169, 787.8433, 6.966317, 5488.712, 794.01, 6.919272, 5494.114, 820.7143, 6.668351, 5473.22, 99.71882, 99.97786, 99.96027, 99.87832, 99.97456, 99.59425
109468.02324000001, 285.2474946991063, 284.6595788991999, 285.1325642319478, 31.33890662324993, 31.56914081678982, 31.554288268013448, 8920.050413355568, 8945.411557199082, 8968.073823712448, 181.39073178138187, 21.45927796185606, 26.988211995187612, 8916.698642717642, 8951.640094324233, 8954.755310448321, 0.9999957038953263, 0.999997774822482, 0.9999965855866275, 59.992955716658045, 59.993859515196945, 59.998522685521145, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 775.61, 3.52592, 2733.287, 787.2202, 3.486145, 2744.258, 600.2117, 9.151475, 5495.648, 794.1932, 6.917593, 5494.139, 800.3047, 6.866858, 5495.816, 827.1359, 6.596751, 5455.641, 99.52985, 99.87467, 100.0, 99.97698, 100.0, 99.28382
109470.43596, 285.2403430424073, 284.5271496548019, 285.3732674304235, 31.344657740279853, 31.596292421729217, 31.541367363213073, 8922.444093185935, 8953.13968081769, 8969.101615440475, 180.14936043002763, 27.18623589594472, 13.011427855197326, 8914.719095497505, 8957.615322239664, 8960.340880114436, 0.9999989545582988, 0.9999956525778868, 0.9999988687892313, 59.9886239184904, 59.990219399814485, 59.99477213889377, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.0118, 3.508073, 2740.354, 793.5237, 3.461647, 2747.321, 594.6404, 9.237805, 5493.169, 787.8627, 6.966684, 5488.653, 794.0482, 6.918907, 5493.955, 820.7739, 6.667619, 5473.279, 99.73257, 99.97773, 99.95934, 99.87821, 99.97257, 99.59739
109472.80252000001, 285.151261193518, 285.10028138937923, 285.1836313641133, 31.37067609130628, 31.567779170333786, 31.544950128924917, 8906.650972971347, 8969.142923353964, 8955.823827222077, 184.0098841479521, 28.48800663480239, 13.285900998840134, 8910.582944666627, 8964.167121670254, 8965.863641188778, 0.9999986877937537, 0.9999965139437319, 0.9999993696341594, 59.98761088839788, 59.991346894585355, 59.99535353088725, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.8936, 3.50843, 2740.239, 793.4849, 3.461831, 2747.102, 594.621, 9.237805, 5493.221, 787.8627, 6.9665, 5488.653, 794.0482, 6.919272, 5494.063, 820.7342, 6.667253, 5473.223, 99.72838, 99.97982, 99.96027, 99.87823, 99.97358, 99.58696
109475.22596000001, 284.9912846889056, 285.08783211755, 285.2004570961348, 31.359624271514015, 31.570595010061226, 31.536240413405302, 8907.632722866958, 8966.78065033836, 8960.534989464311, 189.84590286188768, 23.248080985804165, 13.234754134549348, 8912.735080855817, 8964.6760442031, 8963.305907861193, 0.9999990347587693, 0.9999952885262287, 0.9999988520124237, 59.99316954823397, 59.99184497578052, 59.99362881968983, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.2811, 3.485765, 2744.424, 799.7885, 3.436044, 2748.226, 588.351, 9.321743, 5484.453, 781.61, 7.009341, 5481.532, 789.2032, 6.953606, 5491.204, 817.1556, 6.699848, 5478.35, 99.89044, 100.0, 99.80072, 99.73104, 99.91703, 99.68966
109477.61652000001, 285.0554839886901, 285.0513927902778, 285.1553003917194, 31.38656553030448, 31.569930240664593, 31.543778830126396, 8905.848954390553, 8961.377439549342, 8965.435400987066, 192.77125434726395, 23.511965881741844, 17.182606800050053, 8916.38967180353, 8959.803373138264, 8962.865152246757, 0.9999989000506266, 0.9999962680906788, 0.9999987127140888, 59.995147220331184, 59.99138448885088, 59.99358899587291, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.0316, 3.50843, 2740.692, 793.5043, 3.461831, 2747.097, 594.621, 9.237989, 5493.05, 787.8433, 6.966868, 5488.823, 794.0291, 6.91909, 5494.063, 820.7342, 6.668351, 5473.333, 99.72055, 99.97982, 99.96123, 99.87917, 99.97153, 99.58797
109480.03444, 285.00524957741067, 285.04219023975173, 285.0694136162784, 31.38534748474069, 31.595314006976114, 31.543793909009437, 8914.456421530509, 8964.975927908517, 8965.79166481287, 192.41248837273952, 23.151690714202005, 16.343515617759294, 8910.078226574484, 8961.05465056515, 8961.526128379459, 0.9999989115816267, 0.9999956771554294, 0.999998456359872, 59.99456755793525, 59.98974688094043, 59.99194895148179, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 790.3172, 3.472737, 2746.13, 788.9712, 3.479146, 2744.641, 599.377, 9.169331, 5495.819, 794.1738, 6.917961, 5494.255, 800.3047, 6.866858, 5495.813, 827.0365, 6.596202, 5455.527, 99.942, 99.88929, 100.0, 99.9791, 100.0, 99.27436
109482.39180000001, 284.9774751294859, 284.9065022946013, 285.0744298819341, 31.393859397588216, 31.583314547537363, 31.56455255198535, 8908.246277109025, 8961.785314374705, 8960.012215196586, 182.7672286944844, 24.520497030314573, 15.333971497521816, 8914.228679379163, 8966.562543894943, 8959.087616539495, 0.9999993626141314, 0.9999959165402685, 0.9999983383372472, 59.9900737902645, 59.991503991463844, 59.99343160900386, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.3403, 3.485765, 2744.371, 793.5043, 3.461647, 2746.811, 594.621, 9.237989, 5493.333, 787.8627, 6.966868, 5488.881, 794.01, 6.91909, 5493.731, 820.8535, 6.667069, 5472.989, 99.87879, 99.9738, 99.96232, 99.8813, 99.96957, 99.59211
109484.76188, 284.896693931456, 284.8737565566239, 285.08330623385353, 31.401091038031378, 31.595627711950595, 31.555826104728837, 8913.348446226706, 8961.699484962515, 8961.690983133274, 183.9320705979262, 23.505394672449484, 20.361442935896775, 8917.860226432169, 8964.200373245476, 8961.906686147338, 0.9999993208896816, 0.999996197266874, 0.9999982479354814, 60.00304680328333, 59.99763655367413, 59.99512274159115, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.222, 3.486122, 2744.156, 793.4849, 3.461463, 2747.152, 594.621, 9.237989, 5493.273, 787.8627, 6.966684, 5488.881, 794.01, 6.91909, 5493.895, 820.6746, 6.669084, 5472.988, 99.87096, 99.97999, 99.95922, 99.88034, 99.97456, 99.59525
109487.1848, 284.89897312663453, 284.77453388359817, 285.05578348434886, 31.334542913225714, 31.563874696310993, 31.50482398231888, 8913.005956271609, 8960.86121006633, 8959.022479661697, 192.1195560330093, 24.701229186773617, 13.122016563113903, 8916.327564986857, 8964.769040598807, 8964.469130485873, 0.9999988200021427, 0.9999976432315182, 0.9999977692528895, 59.999348995427205, 60.00070202510929, 59.997051733272045, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.933, 3.50843, 2739.861, 799.8079, 3.435859, 2748.114, 588.3316, 9.321743, 5484.5, 781.5905, 7.011547, 5480.173, 787.7916, 6.966938, 5488.784, 814.6108, 6.734091, 5484.225, 99.72055, 100.0, 99.79966, 99.7238, 99.88052, 99.7849
109489.5978, 284.96673771352397, 284.7899405690598, 285.07942337823505, 31.377610741998033, 31.573497404829936, 31.555136898171764, 8914.85724787898, 8964.038975856904, 8964.795264065386, 188.1804387318839, 21.017540658656003, 16.088786006749615, 8912.220945778632, 8969.20798967843, 8961.94631172624, 0.9999978004714584, 0.9999972841775233, 0.9999981883598388, 60.00169029772089, 60.000350330755815, 60.00181876947337, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.36, 3.485943, 2744.319, 793.5237, 3.461463, 2746.812, 594.621, 9.237805, 5493.272, 787.8627, 6.966868, 5488.77, 794.0291, 6.918907, 5494.063, 820.8336, 6.667436, 5473.333, 99.87687, 99.97769, 99.96121, 99.88227, 99.97061, 99.59413
109492.00112000002, 285.3798912320928, 285.01090279856015, 284.9129071928097, 31.369999717927335, 31.52378259349384, 31.524280565184267, 8913.34202622393, 8958.17269810209, 8951.563375564789, 193.4666519075936, 17.808344762946945, 12.80883832226391, 8913.91535960034, 8959.975822785653, 8948.618186415155, 0.9999982966662949, 0.9999979800509955, 0.9999984021734278, 59.99893238261748, 59.998342034656744, 59.99991158516123, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.5781, 3.511821, 2738.912, 791.4615, 3.469936, 2745.717, 597.5717, 9.19013, 5495.691, 792.2319, 6.928257, 5493.738, 800.0186, 6.867224, 5495.922, 827.0962, 6.59492, 5455.871, 99.6801, 99.9341, 100.0, 99.96442, 100.0, 99.2879
109494.43328000001, 285.62522210377546, 284.6302913128698, 284.7128352963008, 31.423244276709806, 31.56330211488869, 31.548636366035222, 8931.267647712195, 8958.74525017531, 8958.8800919961, 194.52990407994457, 13.555981994835747, 18.49732074829808, 8926.836822680983, 8961.066819833959, 8954.941923544302, 0.9999980523008039, 0.999998828769762, 0.9999980424903225, 60.00850575994577, 60.00668357177871, 60.01329863437338, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 779.3755, 3.511999, 2739.771, 793.5043, 3.461831, 2747.036, 594.6404, 9.237805, 5493.275, 787.8433, 6.966684, 5488.712, 794.0291, 6.91909, 5493.731, 820.8734, 6.667802, 5472.929, 99.69954, 99.9676, 99.95719, 99.88024, 99.97361, 99.59102
109496.82228000001, 285.3030059672141, 284.707950933635, 284.8553929128269, 31.396729691705392, 31.59010848614503, 31.562766744411825, 8927.72602402488, 8950.447563832971, 8949.458183552097, 198.3721967433139, 13.413086258208295, 23.99295464279112, 8929.020346681544, 8960.59251483232, 8957.018480932282, 0.9999973277663022, 0.999998473812926, 0.999997284557893, 60.01154245913747, 60.00890743144028, 60.0101261330879, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.9527, 3.508252, 2739.751, 793.5043, 3.461831, 2747.208, 594.621, 9.237989, 5493.108, 794.1932, 6.917961, 5494.086, 794.01, 6.91909, 5493.954, 820.8137, 6.668168, 5473.048, 99.72684, 99.98204, 99.95823, 99.97593, 99.9756, 99.59209
109499.22108, 285.4901568023712, 284.96623150389973, 284.9051164991771, 31.332155077843783, 31.550835299920827, 31.518635252857734, 8925.694988845837, 8954.512383925321, 8947.586406565746, 197.95143599583662, 11.373865312019007, 15.078973826697052, 8920.711420247222, 8953.327100787557, 8938.894231517052, 0.9999981108126352, 0.9999992804347319, 0.999998325864952, 60.012664569852795, 60.012867337514244, 60.00980770708296, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.2614, 3.486122, 2744.533, 799.8273, 3.435859, 2748.056, 588.3316, 9.321927, 5484.342, 800.5042, 6.865192, 5495.714, 787.8298, 6.966938, 5488.73, 814.3523, 6.735557, 5484.841, 99.88451, 100.0, 99.80061, 100.0, 99.87749, 99.81611
109501.59628000001, 285.47281336906946, 284.91250632604095, 284.8229163288598, 31.409513446296653, 31.538330743373752, 31.551907655162427, 8933.150648280762, 8960.589247883454, 8953.758011799433, 190.60297104822757, 18.11601236594379, 16.58043045973136, 8929.663035992393, 8961.642963328926, 8954.158945646828, 0.9999967379122471, 0.9999988184485404, 0.999996749279121, 60.008298798999604, 60.011075009695176, 60.00819426297036, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.0316, 3.508609, 2740.019, 793.5043, 3.461831, 2747.262, 594.6016, 9.238173, 5493.155, 794.1932, 6.917961, 5494.022, 794.0291, 6.91909, 5494.063, 820.6944, 6.668717, 5473.105, 99.72456, 99.98196, 99.95812, 99.97486, 99.97352, 99.59835
109504.00464000001, 285.3286189762337, 284.86753999484114, 284.880918219548, 31.348499094247497, 31.547310833237237, 31.544720622919268, 8922.512180131806, 8948.598709533573, 8946.062683238255, 196.98233119879092, 14.619895078086302, 17.441007183861075, 8907.937745077461, 8952.404810609596, 8948.169781452849, 0.9999978842822647, 0.999998364816914, 0.9999975679660909, 60.01479234478517, 60.01178505029812, 60.012027234677745, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.9527, 3.50843, 2739.756, 793.5043, 3.462199, 2747.017, 595.611, 9.218662, 5494.808, 791.8436, 6.936163, 5491.677, 797.9775, 6.882017, 5495.98, 826.3605, 6.597301, 5455.986, 99.71882, 99.97506, 99.98145, 99.93533, 100.0, 99.28377
109506.41952000001, 285.52920448327876, 285.0692929807367, 284.90583329768083, 31.37590469617603, 31.535979261258678, 31.54159981322836, 8928.001047711623, 8968.044691948886, 8952.507879751403, 201.25990916891647, 14.922765756149602, 18.432067235943123, 8930.636193568573, 8958.170880882773, 8949.241541921958, 0.9999971221743098, 0.9999976950001892, 0.9999982258542933, 60.00838651375728, 60.01093712525818, 60.008562726407455, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 777.128, 3.518781, 2737.686, 791.3837, 3.470304, 2746.977, 595.9604, 9.225657, 5493.506, 794.1155, 6.917593, 5494.086, 794.01, 6.918907, 5494.228, 820.7739, 6.667985, 5473.102, 99.63546, 99.95018, 99.96546, 99.97195, 99.97364, 99.59518
109508.77968, 285.5567569468253, 285.07008062351827, 284.93986218061747, 31.393413425549827, 31.5744052802639, 31.520924237547348, 8928.485910816304, 8955.014059816798, 8950.727144243718, 193.72707627876548, 13.932294899142107, 18.363358248720033, 8926.93586461357, 8960.878493314045, 8948.502053291091, 0.9999975949830056, 0.9999985233885198, 0.9999970534857625, 60.004037109286905, 60.004642013806304, 60.0030995348904, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 781.0316, 3.508252, 2739.909, 793.4849, 3.462015, 2747.048, 594.6404, 9.237805, 5493.275, 787.8627, 6.966684, 5488.881, 794.01, 6.919455, 5494.176, 820.7143, 6.668351, 5472.818, 99.71637, 99.98409, 99.96126, 99.87831, 99.97456, 99.59534
109511.13592000002, 285.4892542699092, 284.97748898395486, 284.9182385065354, 31.333669461990524, 31.51407431767231, 31.498888532579986, 8905.13281642261, 8952.158167312056, 8940.3237413118, 188.4629927666274, 8.787866728825293, 18.231272513060503, 8920.893835465296, 8950.853982362401, 8943.132424585398, 0.9999985906831261, 0.9999998396569707, 0.9999979697267336, 60.00460341136905, 60.00647578889988, 60.004809689202396, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 787.2614, 3.4863, 2744.036, 799.7885, 3.436228, 2748.28, 588.351, 9.321743, 5484.513, 781.5711, 7.011363, 5480.003, 787.8107, 6.967303, 5489.006, 814.2529, 6.734274, 5485.013, 99.88679, 100.0, 99.80064, 99.72081, 99.87954, 99.81092
109513.56768000001, 285.49764312198874, 284.9718152214023, 284.9789119748788, 31.3692251852359, 31.561255845957675, 31.55420101231821, 8926.742472093636, 8952.7966136075, 8952.85200632552, 196.99569345892814, 12.543980171842236, 14.577088554098736, 8933.35149696384, 8962.965428923457, 8950.0499767834, 0.999998446480501, 0.9999987303253699, 0.999997899117329, 60.00930822049389, 60.00203289941796, 60.00263636228268, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 600 800 800 800], 5500.0, [], 780.933, 3.508609, 2739.698, 793.5237, 3.461831, 2747.044, 594.6404, 9.238173, 5493.221, 787.8627, 6.9665, 5488.712, 794.01, 6.919272, 5493.896, 820.8535, 6.667253, 5472.935, 99.7087, 99.98811, 99.96137, 99.87823, 99.97847, 99.5911
