TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
110156.1012, 285.4111298035644, 285.4981566067324, 285.51004887147457, 31.335280027033072, 31.539283187543894, 31.51320062219368, 8911.989804366789, 8965.170373154371, 8951.90201732883, 187.4247278736566, 32.351043499667185, 13.477359268189048, 8903.08176286426, 8958.50542155248, 8956.632176483226, 0.9999990247265478, 0.9999940397721045, 0.9999991923620564, 59.98907972604286, 59.98988614597063, 59.990647245161306, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 780.9921, 3.508252, 2740.128, 793.4459, 3.461831, 2746.414, 819.2939, 6.683976, 5476.648, 607.5809, 9.037538, 5490.553, 601.2598, 9.140005, 5495.56, 594.2075, 9.243752, 5492.83, 99.72038, 99.9589, 99.65156, 99.91173, 100.0, 99.95316
110158.48196, 285.5239703509296, 285.5328637898204, 285.56086495044724, 31.29506287206425, 31.48522773420874, 31.465286038662697, 8903.297859891556, 8954.109373232064, 8949.60485996155, 179.39947077994748, 16.051319819641947, 19.83787139684364, 8904.407193938407, 8953.887396804674, 8950.765048600386, 0.9999981758542715, 0.9999986133071476, 0.9999989168792912, 59.988183956489024, 59.990234041618194, 59.992493353224425, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 776.714, 3.523421, 2734.328, 798.9518, 3.439359, 2748.074, 812.5969, 6.753187, 5487.506, 601.2892, 9.138662, 5495.366, 607.5353, 9.03737, 5490.609, 587.8853, 9.327805, 5483.629, 99.54699, 100.0, 99.86237, 99.99931, 99.91368, 99.78573
110160.87992, 285.5779269303801, 285.54908341207397, 285.53934160932965, 31.278824020465546, 31.49366295740598, 31.452853200224183, 8903.40015813295, 8953.375145618187, 8952.250324754503, 176.33029915304314, 18.068181594279167, 11.917339405216808, 8905.563072635774, 8948.041619047563, 8951.911740466247, 0.9999976164218526, 0.9999977255989295, 0.999997745360523, 59.983655167631696, 59.982313416443674, 59.98584701471325, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 780.9133, 3.50843, 2739.956, 793.3487, 3.462199, 2746.565, 819.4104, 6.686553, 5475.464, 607.5809, 9.036802, 5490.391, 601.2789, 9.139458, 5495.508, 594.1876, 9.244485, 5492.823, 99.7181, 99.98615, 99.66788, 99.91294, 100.0, 99.95303
110163.27148000001, 285.40523269657467, 285.4985995416983, 285.53992595853606, 31.295653559807878, 31.475849805363037, 31.4637541058361, 8903.478687090612, 8958.101278572156, 8947.87638338676, 181.87153936902973, 23.58053115515395, 13.462356719521267, 8905.278070350521, 8962.813483651327, 8955.737519802793, 0.9999991082606875, 0.9999957526191096, 0.9999993409692279, 59.9832755564931, 59.984521743228726, 59.984758557935095, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.50843, 2739.851, 799.6717, 3.436412, 2748.008, 819.2551, 6.683055, 5476.084, 607.6003, 9.036986, 5490.502, 601.317, 9.138909, 5495.518, 594.1876, 9.244302, 5492.885, 99.72629, 100.0, 99.6515, 99.91304, 100.0, 99.95425
110165.62612000002, 285.37991629537606, 284.97048074535763, 285.3825116365718, 31.347848039557324, 31.53006915706451, 31.508144597299847, 8919.745361859486, 8951.701568894172, 8956.956221834924, 183.76189263833834, 28.054798740280603, 23.709673818471856, 8919.407266659617, 8957.336031017916, 8952.723467471458, 0.9999994620541623, 0.9999952262848701, 0.9999987277663125, 59.98480058114631, 59.98841435977455, 59.98549907423012, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.36, 3.485943, 2744.539, 805.9948, 3.408414, 2747.384, 825.6223, 6.613475, 5459.731, 613.62, 8.927772, 5478.466, 595.0032, 9.232414, 5493.744, 599.7345, 9.171969, 5495.758, 99.87879, 99.98842, 99.36006, 99.69179, 99.96596, 100.0
110168.02204000001, 285.6515383755928, 285.00593279636473, 285.4388536354746, 31.35232928374753, 31.536272888940374, 31.480714712993798, 8923.944430923813, 8951.088218638124, 8961.334242217214, 185.37568692676712, 25.092260976623947, 19.742749984066904, 8923.425212088237, 8954.161957099357, 8957.409035453617, 0.9999974599458648, 0.9999955799233722, 0.9999963957525968, 59.98952269041274, 59.98667782696186, 59.988029822332365, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0513, 3.50843, 2740.344, 799.6912, 3.436412, 2748.237, 819.1969, 6.683976, 5476.086, 607.5226, 9.037722, 5490.502, 601.2979, 9.139458, 5495.567, 594.2075, 9.243936, 5492.893, 99.72019, 100.0, 99.64848, 99.91375, 100.0, 99.95428
110170.40000000001, 285.25811643696323, 285.317253014708, 285.2513602221836, 31.328625401522057, 31.51364799146335, 31.49739253798561, 8902.556788300222, 8958.892354042178, 8947.95269538613, 183.18625861512714, 25.45062938128558, 9.945424357608317, 8908.023911510412, 8958.367425893848, 8951.892437183971, 0.9999990052447785, 0.9999977883296363, 0.9999987743462204, 59.99445675457405, 59.99509504993776, 59.994459386920795, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 788.0697, 3.480589, 2745.294, 797.3565, 3.448016, 2747.72, 813.8586, 6.74067, 5486.007, 602.7262, 9.126712, 5495.404, 607.459, 9.038831, 5490.717, 587.8853, 9.327438, 5483.58, 99.91236, 100.0, 99.82901, 99.99628, 99.91051, 99.78583
110172.78180000001, 285.3611839849936, 285.38549713197864, 285.3326532572666, 31.30656102388298, 31.52447295349582, 31.48684214635073, 8900.067078564609, 8954.805117694003, 8949.055736879916, 182.58578622114896, 27.636732476437828, 26.011972978452377, 8916.506646441583, 8949.19486144256, 8948.362852940203, 0.9999990834081212, 0.9999959684297016, 0.9999985786959126, 59.99698530953117, 59.99998373940306, 60.00079768141914, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 788.6611, 3.480767, 2744.49, 799.3604, 3.436596, 2748.183, 819.2745, 6.684344, 5476.307, 607.5809, 9.036067, 5490.521, 601.3361, 9.138362, 5495.518, 594.1876, 9.244302, 5492.891, 99.90326, 100.0, 99.64028, 99.91114, 100.0, 99.9521
110175.21396000001, 285.3602890654208, 285.41406969063064, 285.4129221278422, 31.336602574140446, 31.544228061540057, 31.502258319169858, 8912.995367165498, 8965.768450526259, 8961.495826188506, 182.41637034836685, 32.94119822535504, 14.127146665528471, 8913.57202685522, 8963.7433115573, 8959.627623600494, 0.9999993798370365, 0.99999527157347, 0.9999986346068039, 60.00505537906986, 60.00255734444376, 60.003630642451654, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.2417, 3.485943, 2744.256, 793.5043, 3.462936, 2746.999, 819.3134, 6.683976, 5476.256, 607.5226, 9.037906, 5490.664, 601.2789, 9.139823, 5495.561, 594.1479, 9.244851, 5492.698, 99.8746, 99.98451, 99.64552, 99.91374, 100.0, 99.954
110177.64244000001, 285.3250073870026, 285.4072277503859, 285.3713441231107, 31.31115892530819, 31.519366756647734, 31.48624472355343, 8901.561602123178, 8959.495744112119, 8956.8738326723, 193.56422858786357, 33.13271638958577, 10.599370544442536, 8912.608697423497, 8958.178993115289, 8957.330700754126, 0.9999993341226658, 0.9999948568088125, 0.9999988853438848, 60.006792782260405, 60.00740331121534, 60.009238621403625, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.508787, 2739.846, 787.1035, 3.486698, 2744.535, 825.6417, 6.613291, 5460.175, 613.62, 8.927588, 5478.315, 594.9651, 9.233145, 5493.577, 600.5298, 9.151643, 5495.788, 99.72874, 99.88923, 99.36006, 99.69286, 99.96675, 100.0
110179.99556000001, 285.4384809710621, 285.360544728368, 285.4042699493087, 31.321842824193784, 31.53815600169931, 31.513589121849083, 8910.204695115131, 8965.604537438287, 8954.694452898226, 184.65417876175047, 30.42757336463228, 14.309773853145089, 8913.186611352807, 8961.948392450766, 8952.45918396361, 0.9999996138241827, 0.9999952857633183, 0.9999994909081059, 60.010041439232786, 60.00574329521436, 60.00777019392181, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.3008, 3.4863, 2744.744, 793.3292, 3.463673, 2747.173, 819.3522, 6.682871, 5476.479, 607.5614, 9.036618, 5490.507, 601.2979, 9.140005, 5495.732, 594.128, 9.244668, 5492.704, 99.8725, 99.98075, 99.65563, 99.91387, 100.0, 99.95196
110182.35872, 285.4954460702792, 285.46716047574193, 285.47506411229585, 31.2855461087741, 31.46885914106488, 31.44068632037408, 8895.868052910473, 8959.514386499208, 8948.861207952332, 182.2680743973267, 17.345292989027712, 15.333352318094512, 8904.792112253203, 8948.811579278687, 8946.648915895363, 0.9999982717226731, 0.9999985255735945, 0.9999973723185478, 60.00581205320879, 60.00458446113685, 60.006718886537215, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 780.9724, 3.508252, 2740.014, 793.407, 3.460358, 2747.817, 812.8298, 6.730546, 5483.67, 604.7651, 9.083872, 5494.462, 605.2083, 9.068782, 5492.251, 588.7004, 9.317, 5483.717, 99.7263, 99.99537, 99.80481, 99.97452, 99.95772, 99.79783
110184.76340000001, 285.5246096424734, 285.4590228949441, 285.4300913825492, 31.310745841134118, 31.525794795504677, 31.4624853688821, 8906.250157027851, 8955.238862977043, 8949.10174354883, 182.46974884680412, 14.82230750091162, 13.815069322919044, 8902.92094339702, 8952.56720679311, 8943.315189302015, 0.9999983691634906, 0.9999983867053325, 0.9999981971674848, 60.0043677088956, 60.0036008979341, 60.000442165028275, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 777.3646, 3.517889, 2738.049, 796.2864, 3.45299, 2747.718, 818.3622, 6.69005, 5476.256, 607.5226, 9.03717, 5490.567, 601.2979, 9.139275, 5495.561, 594.1081, 9.244302, 5492.71, 99.60832, 99.98882, 99.65156, 99.91291, 100.0, 99.95415
110187.18200000002, 285.42610939908207, 285.4058317555001, 285.5127017507679, 31.27538615018088, 31.49742539420074, 31.473934728556877, 8900.951661212644, 8950.522545122754, 8949.566410048206, 181.48202102722598, 20.70441049318333, 11.037470556859262, 8907.31515023691, 8948.456760178444, 8947.448041640702, 0.9999978539116673, 0.9999975727384217, 0.9999983912686637, 60.001178594495364, 60.00482775435713, 60.00354111180066, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.508073, 2739.846, 799.6717, 3.436412, 2748.066, 819.2551, 6.682687, 5475.918, 607.6003, 9.036435, 5490.509, 601.2979, 9.138909, 5495.51, 594.1876, 9.244302, 5492.891, 99.72038, 100.0, 99.64539, 99.91092, 100.0, 99.95427
110189.58664000001, 285.51128863516124, 285.466622280466, 285.51168244839675, 31.305035389508696, 31.477249711772867, 31.47550591906051, 8901.949616690788, 8958.475620368166, 8950.491491559345, 191.7699786717767, 29.900552034591783, 14.40953262786934, 8909.73339676812, 8951.576392808242, 8951.38566322112, 0.999998607598736, 0.9999946385242658, 0.999998636241164, 59.99534450575162, 59.994153106566706, 59.99626124503305, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.222, 3.486122, 2744.414, 805.9948, 3.408782, 2747.049, 825.7193, 6.612371, 5460.515, 613.6394, 8.928139, 5478.42, 595.0032, 9.232414, 5493.521, 600.5298, 9.151826, 5495.781, 99.88416, 99.99055, 99.35701, 99.68905, 99.96575, 100.0
110191.95980000001, 285.52355130356415, 285.5061293309814, 285.5256575564565, 31.328294568066678, 31.527435332850473, 31.49685177511227, 8912.03186457132, 8964.674575017385, 8957.974546859543, 185.78610360984112, 28.321425435747415, 17.6324127826083, 8913.739436379472, 8961.791197826073, 8955.17681469442, 0.999999264793033, 0.999993684899499, 0.9999988422524133, 59.99263482723637, 59.99223542438698, 59.98816303768978, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.508252, 2739.851, 799.6717, 3.436412, 2748.076, 819.4298, 6.682687, 5476.085, 607.542, 9.037354, 5490.514, 601.2598, 9.139275, 5495.502, 594.1678, 9.244485, 5492.825, 99.72419, 100.0, 99.64741, 99.91102, 100.0, 99.95307
110194.33628, 285.8304535152584, 285.0644020798281, 285.41646303786837, 31.316933295216447, 31.480911854807438, 31.480164717301786, 8915.782725272522, 8938.084321871645, 8943.30311034913, 177.05659395811972, 16.871124066365155, 25.777861523036336, 8919.423882100535, 8944.721427659253, 8940.353556845059, 0.9999948296123453, 0.9999990648913126, 0.9999950448972612, 59.99207304389658, 59.99171524882271, 59.99177355929397, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0513, 3.507895, 2740.171, 799.6912, 3.436412, 2748.124, 819.2163, 6.684896, 5476.922, 606.6487, 9.052431, 5492.084, 603.1482, 9.103298, 5494.171, 590.8277, 9.288983, 5487.912, 99.71792, 100.0, 99.65252, 99.9396, 99.98975, 99.86367
110196.74248000002, 285.4538668556519, 285.40884286965564, 285.1280220002035, 31.337753086376697, 31.51401757664495, 31.47609020966715, 8907.90365432755, 8955.206572515748, 8942.328405483007, 186.38900437088523, 13.359501656475913, 17.88573193357115, 8920.231746542218, 8953.249430130638, 8938.104125268437, 0.9999984230994843, 0.9999985452498102, 0.9999984672968009, 59.9933979088649, 59.98984030181415, 59.987875043987785, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 775.3143, 3.527704, 2734.677, 795.158, 3.454832, 2747.873, 816.1686, 6.713427, 5480.384, 605.7361, 9.057395, 5491.739, 601.584, 9.134709, 5495.468, 594.0087, 9.2454, 5492.817, 99.52599, 100.0, 99.74905, 99.93999, 100.0, 99.95292
110199.17972000001, 285.93199977900275, 285.5288511753508, 285.4816695172758, 31.298740576087518, 31.45482403505411, 31.45884368916183, 8911.5011506813, 8957.526002947981, 8942.026479656728, 186.7408807284556, 16.01769538928238, 16.087060866224874, 8919.612097784728, 8949.713950838317, 8943.550007035727, 0.9999978493373569, 0.9999987871707435, 0.999997881836275, 59.98939965719335, 59.98934901875949, 59.98639647059569, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.507895, 2740.287, 793.193, 3.46312, 2747.342, 819.3522, 6.683239, 5476.252, 607.5809, 9.036618, 5490.573, 601.2789, 9.13964, 5495.501, 594.1479, 9.244851, 5492.826, 99.71045, 99.9732, 99.64233, 99.9121, 100.0, 99.95196
110201.61612, 285.88059456325357, 285.63101670754054, 285.40451193960797, 31.29181530447722, 31.47481407314376, 31.455650051996574, 8915.571135779855, 8953.97316907816, 8933.73495705631, 196.33941275593827, 27.127077514227494, 10.302843135200874, 8913.040401995147, 8956.791563823146, 8944.055766865516, 0.9999995284882579, 0.9999960942676406, 0.9999993509506542, 59.9886355391864, 59.98895749197496, 59.990656795998845, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.2417, 3.4863, 2745.166, 787.1035, 3.485961, 2744.499, 825.6417, 6.613291, 5460.292, 613.5424, 8.928139, 5478.362, 595.0032, 9.23278, 5493.584, 600.5298, 9.151826, 5495.794, 99.89481, 99.86676, 99.36106, 99.69201, 99.96585, 100.0
110204.01680000001, 285.9400092343155, 285.57567359158946, 285.4067295395809, 31.312573047369995, 31.476049079599157, 31.46592302797836, 8908.986513376598, 8945.236320300497, 8939.361206082342, 191.97740844138343, 24.41209133337088, 14.881847882666989, 8912.042564419813, 8953.945800587351, 8943.169455119187, 0.9999972963778092, 0.9999985307711183, 0.999998806920368, 59.98461612222588, 59.98776294532705, 59.98654065897336, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0316, 3.507716, 2740.066, 793.407, 3.461647, 2747.173, 818.8087, 6.688209, 5476.479, 607.5809, 9.036618, 5490.455, 601.2979, 9.13964, 5495.504, 594.1876, 9.244119, 5492.825, 99.7221, 99.98075, 99.66378, 99.90994, 100.0, 99.95549
110206.45928000001, 285.82374326078804, 285.57757288126015, 285.3998529387044, 31.299798373747514, 31.50223896323362, 31.487223574412003, 8920.220740037012, 8951.307706471656, 8945.331613409811, 183.22823777660687, 10.683613148916265, 17.985242930933282, 8912.917935394606, 8956.529750698039, 8945.741809562678, 0.9999983428318573, 0.9999989932484472, 0.9999985021354466, 59.99113070980224, 59.992945605185945, 59.989938480063635, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.1628, 3.484159, 2744.657, 793.8156, 3.462384, 2747.044, 819.391, 6.68416, 5476.03, 607.6003, 9.03809, 5491.0, 602.0991, 9.126857, 5495.054, 593.3924, 9.27122, 5488.6, 99.88871, 99.97012, 99.64746, 99.9116, 99.99846, 99.89368
110208.82340000001, 285.57196834744644, 285.52025541747844, 285.3908717470019, 31.313853226047993, 31.516909777846614, 31.470214953602106, 8908.192082610602, 8953.687140242835, 8943.266297933656, 181.62058257049148, 13.867153202794725, 14.008240891228866, 8908.89221828129, 8958.27659933959, 8946.14202688032, 0.9999984685401657, 0.9999981453614638, 0.9999991792370805, 59.98847648905186, 59.99419818159762, 59.99813699468809, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 793.925, 3.460422, 2747.292, 799.3799, 3.440096, 2748.024, 814.9263, 6.723735, 5482.789, 604.7263, 9.074678, 5492.718, 602.595, 9.119003, 5495.305, 593.6906, 9.246865, 5492.743, 99.98785, 100.0, 99.77044, 99.95745, 99.99819, 99.95158
110211.18896000001, 285.5718030409824, 285.45982569884103, 285.40694386055293, 31.32373808589395, 31.523703974622112, 31.48873011755716, 8905.236239700615, 8959.750003342895, 8945.21698631818, 182.61633156524977, 15.67008529460054, 15.796485686888843, 8907.296719709393, 8958.520596594939, 8947.57166360727, 0.999998754928687, 0.9999981435559644, 0.9999984396167024, 59.991985532846385, 59.989669360898134, 59.98869013199213, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.2614, 3.485765, 2744.118, 797.9402, 3.44157, 2748.084, 819.3328, 6.683976, 5475.802, 607.5614, 9.036251, 5490.501, 601.2979, 9.139823, 5495.625, 594.1678, 9.244302, 5492.946, 99.88051, 100.0, 99.64331, 99.90996, 100.0, 99.95417
110213.56072000001, 285.46399924047466, 285.481695172928, 285.3846913119505, 31.28528326406236, 31.49085241850593, 31.484707435386312, 8905.719450372435, 8954.466523398305, 8939.585854909854, 192.1515698142116, 27.75576612900886, 11.823662623124505, 8904.653286114468, 8949.347986866185, 8948.915623425179, 0.999998382653695, 0.9999942519255285, 0.9999986626907014, 59.990785073454305, 59.990227562630295, 59.99005178584121, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.8201, 3.506824, 2740.176, 805.9948, 3.40823, 2747.098, 825.6805, 6.612555, 5460.343, 613.6006, 8.928323, 5478.362, 595.0032, 9.232597, 5493.527, 600.4701, 9.151643, 5495.674, 99.72611, 99.97803, 99.36099, 99.68989, 99.96588, 100.0
110215.9658, 285.33346524042423, 285.3749238464013, 285.3632020052968, 31.350468318694688, 31.54089806435758, 31.523997106867462, 8906.916376566707, 8965.807418508837, 8962.71254424003, 190.62606240871537, 30.350733201360526, 13.6406807636331, 8918.345343366775, 8968.391606628811, 8954.70912000647, 0.9999985807098964, 0.9999937767849424, 0.9999991871488351, 59.984104055065835, 59.982774507896586, 59.98405769612433, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.36, 3.485765, 2743.979, 799.6912, 3.436412, 2748.066, 819.2745, 6.681951, 5475.925, 607.5614, 9.03717, 5490.618, 601.2979, 9.139458, 5495.618, 594.1678, 9.244302, 5492.83, 99.89618, 100.0, 99.6423, 99.91186, 100.0, 99.95318
110218.3668, 285.35590546297226, 285.41354322371876, 285.4443403058794, 31.314273135868852, 31.50751060399851, 31.489668020213823, 8906.764926738973, 8954.401419952503, 8950.19655439484, 187.3911093573597, 29.592138324888907, 11.683895824028241, 8906.954898740018, 8955.939915737214, 8950.80684548893, 0.9999992163888769, 0.9999962795026073, 0.9999987741465929, 59.98387019779503, 59.981472480030014, 59.982787676490034, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0513, 3.508073, 2740.129, 799.6717, 3.436412, 2748.295, 819.3522, 6.684344, 5475.807, 607.5809, 9.036802, 5490.62, 601.317, 9.139458, 5495.565, 594.1479, 9.244485, 5492.824, 99.73221, 100.0, 99.65259, 99.91303, 100.0, 99.95198
110220.76440000001, 285.35634661351463, 285.41798147376693, 285.3796604492768, 31.30484132417148, 31.51861270157537, 31.489969603659215, 8900.218249690117, 8955.831128256377, 8947.66702109347, 177.39980835127835, 16.802021945209162, 17.18666668835249, 8906.623774050648, 8946.8973666576, 8949.843681080449, 0.9999984646728792, 0.9999965626760259, 0.9999987585256986, 59.97900075888254, 59.97796032113084, 59.98127581899289, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 774.7031, 3.528775, 2733.942, 793.3098, 3.462384, 2746.762, 813.0822, 6.749321, 5487.344, 601.5999, 9.134986, 5495.292, 605.7233, 9.075539, 5493.912, 591.285, 9.278362, 5490.859, 99.49923, 99.99461, 99.85334, 99.99843, 99.97285, 99.90026
110223.17328, 285.4220674175504, 285.3588362939718, 285.45036830507496, 31.308627751475317, 31.51854151600652, 31.495060695249663, 8914.331372436338, 8962.84175567652, 8956.346751002731, 181.02049643921737, 29.112987630903262, 11.56286368295605, 8910.116236517048, 8955.021909271632, 8954.012181582206, 0.9999991588329933, 0.9999957394799283, 0.9999992159455905, 59.96238011915917, 59.99189617004716, 59.9938749966379, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0513, 3.508073, 2739.966, 797.804, 3.446543, 2747.793, 820.4587, 6.675324, 5475.583, 607.5809, 9.036618, 5490.619, 601.2979, 9.139458, 5495.561, 594.1479, 9.244851, 5492.756, 99.71847, 100.0, 99.62607, 99.91399, 100.0, 99.95193
110225.59088, 285.2208221651172, 285.3315645264083, 285.3591394816675, 31.308676055019472, 31.501089803826396, 31.470397899442304, 8898.35911170461, 8955.968215825067, 8952.039377296716, 189.25405215509772, 30.47465739792824, 6.537403154750791, 8898.372036561006, 8956.75796790665, 8945.49213489292, 0.9999987261343287, 0.9999941019178912, 0.9999993855046846, 59.98821622236254, 59.98955312660277, 59.99262195658653, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 784.9351, 3.492189, 2743.57, 787.7844, 3.486514, 2743.606, 825.2728, 6.614396, 5460.238, 613.6006, 8.928323, 5478.629, 595.0032, 9.232597, 5493.526, 600.4701, 9.151643, 5495.787, 99.86116, 99.88304, 99.36008, 99.69084, 99.9668, 100.0
110227.98308, 285.3762030958363, 285.4681127882487, 285.46528350278805, 31.33799681819375, 31.510627058078175, 31.499383662075086, 8902.417472145435, 8964.826288523114, 8956.197957045828, 186.97055267575797, 29.4573055014871, 12.178876933804077, 8902.496380204193, 8964.566214045466, 8958.932047066977, 0.999999022743621, 0.9999944600462011, 0.9999994817994451, 59.988407752200686, 59.991818795519634, 59.9920567837897, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0907, 3.507895, 2739.904, 793.3876, 3.462199, 2747.156, 819.391, 6.68508, 5476.03, 607.5614, 9.037354, 5490.619, 601.2789, 9.140005, 5495.458, 594.287, 9.243752, 5493.025, 99.72611, 99.98012, 99.65455, 99.91281, 100.0, 99.9543
110230.38428000001, 285.4816059794398, 285.39552127074694, 285.5348389141045, 31.348543414815552, 31.546504887171153, 31.50124783542072, 8908.581755857473, 8959.983950038946, 8957.958277061378, 181.98886733964582, 29.27952226952857, 13.843949393200319, 8902.432906428037, 8967.995616152448, 8951.993175696418, 0.9999986391566422, 0.9999957094789128, 0.9999988338915451, 59.99339164536202, 59.994174683440605, 59.99445428919423, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.3008, 3.486479, 2744.294, 793.6405, 3.461647, 2746.179, 819.2939, 6.683424, 5476.2, 607.542, 9.03717, 5490.507, 601.2598, 9.139823, 5495.451, 594.1876, 9.245217, 5492.879, 99.87597, 99.9617, 99.65055, 99.91291, 100.0, 99.95291
110232.82400000001, 285.4184485906586, 285.3924829488865, 285.4702823892189, 31.290436632364102, 31.49596779424478, 31.463913092178213, 8903.165208861672, 8955.768549539149, 8951.41590679366, 178.36279241684815, 20.583341675886913, 17.413175725793053, 8901.970745844712, 8949.327193717396, 8950.017004669193, 0.9999979558053542, 0.9999971694355134, 0.9999981937484589, 59.99696871896717, 59.997247975523756, 59.99710142214922, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 793.3927, 3.46185, 2748.124, 799.7301, 3.436044, 2747.897, 813.0433, 6.749321, 5487.007, 601.3087, 9.137927, 5495.376, 606.7533, 9.050336, 5492.706, 589.5951, 9.298139, 5488.257, 100.0, 100.0, 99.84721, 100.0, 99.9396, 99.86995
110235.21036000001, 285.3544855551646, 285.5445383876483, 285.47641887918513, 31.314415193567005, 31.51579786280675, 31.508225865564608, 8913.606555720498, 8958.272463980586, 8957.492247047143, 186.38431306010352, 31.42538662199786, 12.27517537764038, 8911.96093644124, 8963.224877992485, 8957.990118559375, 0.9999991652848745, 0.9999945294252884, 0.9999990531203002, 60.00082363263429, 60.00226090912896, 60.00036607868094, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.36, 3.484872, 2743.916, 793.9129, 3.458331, 2747.468, 819.2939, 6.683239, 5476.426, 607.5226, 9.037538, 5490.456, 601.2789, 9.139458, 5495.502, 594.128, 9.245034, 5492.883, 99.89409, 99.99147, 99.64641, 99.91184, 100.0, 99.95402
110237.52584, 285.32652851558663, 285.387092524611, 285.39599423875393, 31.283260464727363, 31.487142124163963, 31.458314456155094, 8887.101903668115, 8953.466008586038, 8945.585758840538, 184.4074461852415, 29.71570909321872, 9.855742754869198, 8902.999661796517, 8947.971270050437, 8944.814093750834, 0.9999995711956212, 0.9999940091825582, 0.9999993486814839, 60.000565555732244, 59.99876237315125, 59.99653359968012, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 785.5462, 3.493439, 2743.316, 802.6873, 3.421676, 2747.615, 823.1181, 6.642007, 5464.046, 612.7656, 8.931633, 5478.673, 595.2703, 9.228945, 5493.61, 600.5298, 9.152009, 5495.848, 99.81774, 100.0, 99.45399, 99.69839, 99.96667, 100.0
110239.90032000002, 285.3881020464463, 285.4102829565003, 285.48529415703996, 31.333920358973963, 31.516312556220775, 31.504804315791738, 8906.700693378898, 8967.685351856127, 8959.364471068673, 189.24252346558387, 32.06118673144829, 14.40391367062557, 8909.470455339058, 8959.660538518112, 8962.199369774362, 0.9999990280442923, 0.9999935110872966, 0.9999990093896902, 59.99603563166309, 59.99462754589603, 59.9957723875535, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 786.1573, 3.486479, 2744.261, 799.7885, 3.436044, 2748.125, 819.3716, 6.683239, 5476.146, 607.542, 9.036802, 5490.455, 601.2979, 9.139823, 5495.451, 594.2274, 9.244119, 5492.892, 99.87478, 100.0, 99.6485, 99.90994, 100.0, 99.95527
110242.30648000001, 285.38345180031445, 285.48118005509474, 285.4631731963736, 31.338082350693906, 31.51541592949895, 31.490422115370798, 8909.095226574962, 8963.856395198054, 8958.197799378993, 185.818308028081, 36.20652442480059, 13.890540680057939, 8908.323265222762, 8963.290383898857, 8957.070145004409, 0.999999082342935, 0.9999937973762496, 0.9999993304337476, 59.99713174721003, 59.99803757523378, 59.998511254878224, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 780.9724, 3.507716, 2740.081, 799.7106, 3.436228, 2748.009, 819.1581, 6.686184, 5476.423, 607.5614, 9.03717, 5490.554, 601.2789, 9.139275, 5495.453, 594.128, 9.244302, 5492.823, 99.72265, 100.0, 99.65761, 99.91185, 100.0, 99.95417
110244.66948000001, 285.40901067633473, 285.4120063197069, 285.44804119293974, 31.31822788364366, 31.49866270734813, 31.477973173546566, 8899.271488514005, 8955.16643780989, 8951.587650496958, 179.7194802118829, 14.208474826308702, 12.403568974112204, 8906.643348487876, 8956.07889622121, 8951.49079834796, 0.999998084927399, 0.9999980702621369, 0.999998427641271, 59.99391391112133, 59.994549464400265, 59.99336218963602, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 774.6833, 3.528954, 2734.335, 793.1736, 3.461094, 2746.387, 813.121, 6.748033, 5486.896, 601.3087, 9.13903, 5495.425, 607.5163, 9.037552, 5490.552, 587.8853, 9.327988, 5483.63, 99.51352, 99.94537, 99.84518, 100.0, 99.91171, 99.78681
110247.03816000001, 285.4024837858978, 285.4594015460522, 285.5239364824661, 31.307653483206725, 31.51306051034208, 31.482657747789048, 8901.72426905079, 8959.9340292234, 8950.2484055797, 180.62396844558498, 22.79613117606914, 15.61240199546819, 8901.880406205759, 8950.836756431017, 8951.358944738578, 0.9999988841064547, 0.999997487191147, 0.9999985791808986, 59.9982453900676, 59.99576533302349, 59.99335108789191, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 780.9921, 3.508073, 2740.239, 799.7106, 3.436044, 2748.122, 819.3328, 6.683055, 5475.917, 607.5809, 9.036251, 5490.462, 601.317, 9.139092, 5495.508, 594.2274, 9.243936, 5492.886, 99.71428, 100.0, 99.6506, 99.91007, 100.0, 99.95419
110249.43332000001, 285.2714456558946, 285.27101340028537, 285.328522715911, 31.313808613689144, 31.48949814756638, 31.48988637180034, 8906.454101985555, 8947.775773297179, 8954.317841546164, 178.5113875875645, 13.16656328689669, 27.03622295084969, 8913.974240000849, 8941.310936039077, 8957.285384078907, 0.9999967101937922, 0.9999967393295109, 0.9999973131035271, 59.982950619256854, 59.9835447030533, 59.980551223291556, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0907, 3.507895, 2740.134, 793.4265, 3.46091, 2746.323, 820.2257, 6.639982, 5465.732, 609.6003, 8.990101, 5485.321, 597.5021, 9.19662, 5494.524, 598.7007, 9.169589, 5495.867, 99.72456, 99.94983, 99.46006, 99.83224, 99.98847, 100.0
110251.81480000001, 285.69768115295284, 284.8535350096093, 285.4408917543996, 31.349142791582253, 31.508790935266244, 31.543401005384382, 8918.72633687188, 8948.469392104973, 8956.764783077528, 178.05995592637464, 22.784768825360516, 29.743475786396175, 8930.069057473638, 8943.153957561828, 8960.068005207295, 0.9999942214250307, 0.9999961420376544, 0.9999961542803588, 59.97841934753204, 59.97822303513154, 59.976102122938364, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 784.9153, 3.493796, 2741.738, 790.5471, 3.471041, 2745.863, 821.1963, 6.662991, 5474.069, 607.7944, 9.035883, 5490.389, 601.2216, 9.140005, 5495.495, 594.3268, 9.242288, 5493.101, 99.80831, 99.94322, 99.59458, 99.91078, 100.0, 99.95699
110254.20548, 285.2505054787011, 285.2293278444302, 285.12050329774047, 31.363140210884435, 31.540961489275755, 31.509867587179052, 8916.131771543081, 8964.134017112574, 8952.682719327295, 189.65230711852473, 22.931501107699034, 14.978198168100334, 8912.748411788018, 8959.609041646745, 8951.020186925505, 0.9999985194896752, 0.9999957334707534, 0.9999979164614167, 59.98105424547132, 59.97848719745161, 59.97546048269519, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.071, 3.508609, 2739.856, 793.1152, 3.462384, 2747.939, 819.2357, 6.682503, 5475.919, 607.5809, 9.03717, 5490.62, 601.2789, 9.139275, 5495.61, 594.1479, 9.244302, 5492.824, 99.72838, 100.0, 99.64543, 99.90875, 100.0, 99.95196
110256.57604000001, 285.96520881848903, 284.89800063476406, 285.2135412401566, 31.331742027934837, 31.49844181941251, 31.49611008274772, 8910.776950562376, 8939.261001642106, 8938.739986470715, 183.19419916372385, 9.91215128430622, 22.485980958254913, 8914.42135206768, 8945.743223266389, 8939.5400220616, 0.9999971527115119, 0.9999998149274287, 0.9999968918723341, 59.97754652206092, 59.97631934937148, 59.98029565512468, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 774.8411, 3.528597, 2734.052, 799.7106, 3.436228, 2748.122, 813.1404, 6.748401, 5487.629, 601.3281, 9.13903, 5495.484, 607.5544, 9.037004, 5490.568, 587.9052, 9.327438, 5483.755, 99.48112, 100.0, 99.85852, 100.0, 99.91201, 99.78904
110258.978, 285.80541242649315, 285.284758406774, 285.22009392049006, 31.31463826468045, 31.469822239341926, 31.48698644953739, 8910.597070204129, 8950.57347107523, 8937.181563559629, 185.57875977899062, 7.9698448459075735, 17.248247850468488, 8909.508733426655, 8952.302010892436, 8938.351130014516, 0.9999972034134651, 0.9999993863738229, 0.999998164434079, 59.97573312144025, 59.97605816098781, 59.97533088952668, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.0907, 3.508252, 2740.334, 793.8156, 3.46312, 2746.971, 819.4104, 6.683055, 5476.257, 607.5809, 9.036435, 5490.573, 601.317, 9.139092, 5495.568, 594.1678, 9.244302, 5492.83, 99.71255, 99.97498, 99.64128, 99.9121, 100.0, 99.95417
110261.43160000001, 285.7992181317451, 285.3985617656865, 285.30676745101005, 31.307287473312872, 31.492603637095986, 31.445088910557782, 8912.987393023914, 8950.783914170042, 8947.312422480669, 186.3708629558355, 13.454697079188009, 21.766108110056393, 8911.12924318729, 8943.728372862268, 8938.85630487153, 0.9999969136773442, 0.9999984952906849, 0.9999979485070157, 59.978768546766744, 59.97401103411198, 59.9738687047765, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 781.1104, 3.508073, 2740.229, 793.3292, 3.462015, 2746.431, 819.0999, 6.683239, 5475.748, 607.8333, 9.022645, 5488.831, 599.543, 9.166121, 5495.467, 595.7185, 9.207861, 5495.189, 99.72054, 99.99192, 99.64645, 99.8916, 100.0, 99.99178
110263.79964000001, 285.856650206827, 285.39506113367594, 285.3214785781128, 31.31723360156175, 31.52175866233465, 31.480349309372567, 8926.8251534316, 8952.093879662081, 8943.679939531043, 195.03777174126935, 19.799737725595605, 17.977895943605972, 8927.465265468882, 8953.427262286183, 8945.448658595977, 0.9999989404662417, 0.999997697848252, 0.9999991170858119, 59.976855267807274, 59.980634201376226, 59.9805889533772, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.1826, 3.486835, 2744.091, 788.6015, 3.479146, 2745.503, 823.2734, 6.640166, 5469.316, 609.3285, 9.006097, 5488.621, 600.1725, 9.147128, 5495.613, 594.6251, 9.238075, 5493.128, 99.86859, 99.91999, 99.48963, 99.87657, 100.0, 99.95858
110266.19088000001, 286.01850038993564, 285.3954978127966, 285.45263606351216, 31.331663184006892, 31.5146629998029, 31.471924111262897, 8931.089111301328, 8953.373441526084, 8952.378253243285, 190.55943507983466, 17.982118003329674, 16.01635514171039, 8930.178977554784, 8957.807839196681, 8953.29847517669, 0.999997430286252, 0.9999971239597615, 0.9999984164021625, 59.989619142120645, 59.985952130672146, 59.98796662008374, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 785.0731, 3.491654, 2743.824, 793.4459, 3.461831, 2746.438, 819.2745, 6.684896, 5476.475, 607.5614, 9.036251, 5490.619, 601.317, 9.139092, 5495.56, 594.128, 9.245034, 5492.756, 99.82775, 99.97179, 99.65048, 99.91292, 100.0, 99.95182
110268.52176, 286.1001376528044, 285.45958215183, 285.3624316140949, 31.30988240579491, 31.486745021017736, 31.45421550128087, 8922.956241841264, 8954.531245939068, 8942.160592747752, 185.2552191505074, 9.811631524673942, 17.286091715516704, 8924.233952413873, 8945.516178500562, 8951.200357933058, 0.9999976807134181, 0.9999996952910579, 0.9999950815350607, 59.9891789165346, 59.99421655538519, 59.99492987362832, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 793.9644, 3.460065, 2746.798, 799.7106, 3.436044, 2748.064, 813.0239, 6.748585, 5487.116, 601.3281, 9.138846, 5495.371, 607.5735, 9.037187, 5490.495, 587.9052, 9.327255, 5483.754, 99.96711, 100.0, 99.84919, 100.0, 99.91068, 99.78705
110270.91380000001, 285.79503647142667, 285.36180499296034, 285.1980970471686, 31.303086827527057, 31.50521706906664, 31.458610187137527, 8922.281934975275, 8945.618189803752, 8941.838462911135, 187.52442426577545, 11.062148041613, 21.323562406651945, 8913.65344291684, 8953.075913018562, 8942.607904348422, 0.9999979328163605, 0.9999997795178511, 0.9999969805446958, 59.98971627992094, 59.99635399308096, 59.995451205796215, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.3994, 3.4863, 2744.792, 793.193, 3.462384, 2746.213, 819.3522, 6.684528, 5476.033, 607.5614, 9.036802, 5490.514, 601.317, 9.138909, 5495.458, 594.1876, 9.244119, 5492.891, 99.89409, 100.0, 99.6475, 99.90984, 100.0, 99.9522
110273.28764000001, 285.7826158627531, 285.37277557669063, 285.2840908985926, 31.31969254228161, 31.471828587588444, 31.480503937592363, 8919.742560299923, 8950.510233817993, 8932.599368084084, 195.39581972674887, 12.371769309305705, 23.80783803266513, 8922.006972712505, 8942.07169619797, 8934.823275752467, 0.9999986700358031, 0.9999985166127395, 0.9999969244282569, 60.0007758896435, 60.00359366625253, 60.00698695055455, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 600], 5500.0, [], 787.5571, 3.4863, 2744.557, 799.7301, 3.436412, 2748.18, 819.2163, 6.68508, 5476.532, 607.6003, 9.036435, 5490.515, 601.2789, 9.139458, 5495.518, 594.1876, 9.244119, 5492.906, 99.8866, 100.0, 99.64933, 99.91104, 100.0, 99.95454
