TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
110594.02040000001, 285.7944468375841, 285.39972883397394, 285.3614502746586, 31.338308020712894, 31.500094581076, 31.481916132815233, 8918.72518917839, 8958.594594607286, 8951.94917988778, 189.55190999707884, 15.851153308811718, 22.199683704806148, 8920.349338636111, 8966.482181663088, 8953.2988555546, 0.9999964044242676, 0.9999986701288595, 0.9999974649369351, 60.017701046519775, 60.016718076749676, 60.015828175607474, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.507895, 2740.171, 793.3487, 3.462015, 2747.54, 819.3134, 6.683976, 5476.425, 607.5809, 9.036618, 5490.567, 601.2407, 9.14037, 5495.549, 821.0721, 6.665238, 5472.648, 99.71774, 99.9941, 99.65464, 99.9109, 100.0, 99.5796
110596.39364000001, 285.64158552167, 285.3936079377413, 285.1389530151051, 31.34068496052503, 31.522239265216733, 31.5135485514003, 8925.536678391265, 8960.215649829692, 8943.64710573037, 191.31107211936433, 12.894237534463173, 19.247903404030467, 8925.520624264953, 8962.08517096547, 8955.685545947958, 0.9999977390273285, 0.9999985560477479, 0.9999969759475176, 60.018771393479426, 60.0324974700708, 60.0215970624148, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.2023, 3.486122, 2744.251, 793.5237, 3.462199, 2747.17, 819.2357, 6.684528, 5476.084, 607.5809, 9.036802, 5490.665, 601.2216, 9.140736, 5495.542, 820.8734, 6.667069, 5472.589, 99.87441, 99.99418, 99.65048, 99.91377, 100.0, 99.58484
110598.78612, 285.892483128684, 285.49303775188173, 285.2778343374792, 31.299483417667595, 31.451815786843216, 31.47359415914986, 8918.474555386074, 8952.485825931697, 8942.070589022882, 193.11700520009435, 16.856199977582037, 20.316532876175188, 8919.099651222183, 8958.507400440743, 8943.337072597482, 0.9999979742714629, 0.9999986051146502, 0.9999980256640927, 60.00887433296299, 60.00903369346933, 60.013602217422076, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 793.8264, 3.460244, 2747.554, 799.7495, 3.436412, 2748.238, 813.0433, 6.749321, 5487.343, 601.3475, 9.138662, 5495.591, 607.192, 9.051797, 5492.141, 816.5193, 6.708088, 5479.722, 99.99461, 100.0, 99.84408, 100.0, 99.94063, 99.7417
110601.21696, 285.84193699588, 285.39718497584846, 285.3765555902057, 31.337352749258315, 31.51701883818691, 31.499564948370132, 8921.611534665013, 8967.552121454868, 8960.909033453578, 190.29923273687325, 19.019288946638426, 19.142139622648756, 8929.476161733317, 8954.833954276308, 8950.847034518772, 0.999997304281957, 0.9999978550815715, 0.9999969237539764, 60.012079471777575, 60.01009088061724, 60.008792059682385, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.2614, 3.486479, 2744.361, 793.7183, 3.4587, 2747.294, 819.2163, 6.683792, 5476.03, 607.542, 9.03717, 5490.502, 601.2407, 9.140188, 5495.55, 820.8535, 6.666886, 5472.706, 99.87842, 99.98514, 99.65257, 99.91292, 100.0, 99.59425
110603.56688000001, 285.7018754539046, 285.38920740359754, 285.3103684411537, 31.260037493394965, 31.441460201687754, 31.451810911672844, 8902.993556336847, 8943.404318681158, 8933.757677856029, 193.76711796409745, 24.100666170986187, 14.68280911943657, 8911.208085131571, 8941.950264973, 8931.689714930557, 0.9999987424665602, 0.999995883408632, 0.9999985714287092, 60.01190324156988, 60.010916706973866, 60.011922010342396, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 784.6985, 3.497187, 2741.912, 803.6601, 3.419466, 2747.845, 823.8363, 6.629306, 5462.367, 613.5618, 8.927772, 5478.192, 595.1559, 9.230223, 5493.494, 827.1956, 6.594737, 5455.295, 99.78927, 100.0, 99.39882, 99.69107, 99.96525, 99.27233
110605.92776, 285.8154608771044, 285.3916432644201, 285.3094994344375, 31.328725771007083, 31.52634080471512, 31.500324639282375, 8920.455724255004, 8956.903484646957, 8951.153023421943, 195.41841760863463, 21.444557192834566, 18.197527186065145, 8930.804769443508, 8962.127297978466, 8951.307981851018, 0.9999978139373636, 0.9999967568568047, 0.999998995283063, 60.01373725286974, 60.011063110993405, 60.010901828186334, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.2023, 3.486122, 2744.404, 799.7106, 3.436228, 2748.179, 819.3328, 6.682319, 5476.252, 607.5614, 9.036251, 5490.5, 601.2026, 9.140919, 5495.602, 820.8932, 6.667985, 5473.049, 99.88661, 100.0, 99.64955, 99.909, 100.0, 99.59211
110608.33012000001, 285.824654946961, 285.3085387708055, 285.2664396745861, 31.337875722832255, 31.489915630031305, 31.503421328005853, 8917.048258353036, 8948.131515782294, 8958.56824825233, 190.71048396076458, 25.55498803467549, 20.383224475046973, 8927.444168377777, 8962.395787754456, 8950.884299313335, 0.9999970345419334, 0.999997662205204, 0.9999969876804397, 60.010893850240755, 60.01192947238107, 60.01400963284644, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.508252, 2740.244, 799.6912, 3.436596, 2748.12, 819.2551, 6.683239, 5476.091, 607.5809, 9.036802, 5490.456, 601.2216, 9.140553, 5495.607, 820.8535, 6.666703, 5472.76, 99.71637, 100.0, 99.64845, 99.9109, 100.0, 99.58589
110610.73860000001, 285.8536079786242, 285.3134762265738, 285.4049546189286, 31.266230964793632, 31.47827334948927, 31.468120113118534, 8909.132734797544, 8948.56967780988, 8936.408569396079, 187.8860802622512, 16.860277610651792, 21.182565636766867, 8912.51081287276, 8941.722765671986, 8934.95927823512, 0.9999969639363111, 0.9999971099968895, 0.9999976971719595, 60.00371478720325, 60.00417016511029, 60.00431598769209, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 774.8214, 3.528775, 2734.22, 793.3876, 3.461831, 2746.508, 812.9851, 6.748217, 5486.949, 601.3475, 9.138662, 5495.379, 607.5544, 9.03737, 5490.816, 814.6306, 6.733176, 5484.164, 99.49887, 99.97037, 99.84614, 99.99955, 99.91564, 99.79546
110613.14132000001, 285.7720130190985, 285.48084071820875, 285.3518759222483, 31.288916712503436, 31.460820145029334, 31.459953936881423, 8912.96345358318, 8953.679540971767, 8943.700677679493, 190.63061773967502, 14.536388117197475, 19.2947417347566, 8920.22290872491, 8953.315199106377, 8939.495056185075, 0.9999979136590951, 0.9999986177558191, 0.9999976217191308, 60.00424195568281, 60.0044425446334, 60.002230518446936, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.507538, 2739.846, 799.6912, 3.436228, 2748.126, 819.4104, 6.683239, 5476.423, 607.6003, 9.036251, 5490.461, 601.2789, 9.139823, 5495.609, 821.0324, 6.665238, 5472.416, 99.71966, 100.0, 99.64333, 99.91007, 100.0, 99.58169
110615.53216, 285.77988179475307, 285.45725110576944, 285.39406787665894, 31.27377774665535, 31.469553532801687, 31.418372149156056, 8906.072854976257, 8946.063761483265, 8933.943785085981, 193.2705504687442, 22.37406360583691, 17.977077634305715, 8908.719416609556, 8939.498644714085, 8934.018926379304, 0.9999982040486474, 0.9999969855307302, 0.999997744711018, 59.99933196172816, 59.99989870677725, 59.999606812809375, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.506467, 2740.566, 792.123, 3.467541, 2745.989, 824.3799, 6.626729, 5465.508, 611.348, 8.963441, 5481.638, 596.2431, 9.2147, 5494.051, 827.0564, 6.595653, 5455.236, 99.73043, 99.95003, 99.41821, 99.77659, 99.97539, 99.26907
110617.90948, 285.7777091381029, 285.3875344289482, 285.39474735786223, 31.349616757701508, 31.504865557260082, 31.499381263650694, 8918.830162624663, 8958.916581876045, 8947.984377755303, 184.50276161503825, 18.41015013364131, 17.530954742498125, 8922.73647783572, 8960.203853398694, 8951.151269971451, 0.9999978421776814, 0.9999975393698679, 0.9999967697107864, 59.99466631108508, 59.999556056597264, 59.99415872266793, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 783.279, 3.500221, 2740.595, 792.3564, 3.465331, 2746.49, 819.7792, 6.678822, 5476.088, 607.5809, 9.036802, 5490.566, 601.2026, 9.14037, 5495.542, 820.8932, 6.666154, 5472.529, 99.76914, 99.96059, 99.63932, 99.91196, 100.0, 99.58803
110620.26680000001, 286.02105932796167, 285.08233336721463, 285.06864483982275, 31.3422798038232, 31.508899342704392, 31.52164018747173, 8924.975081844583, 8957.617793348883, 8954.372841791042, 194.32509926049624, 19.423119628286713, 17.18131581437305, 8926.545199746606, 8962.058319673779, 8948.090873472667, 0.9999965360567568, 0.9999969248346399, 0.9999981283657419, 59.99427187272656, 59.9959982765514, 59.997757107183396, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.3008, 3.485408, 2744.347, 793.5043, 3.461094, 2747.1, 819.1387, 6.686184, 5476.531, 607.6003, 9.036251, 5490.508, 601.2407, 9.140188, 5495.602, 820.8932, 6.666886, 5472.703, 99.87024, 99.97811, 99.6617, 99.90903, 100.0, 99.58587
110622.60904000001, 285.85178859138443, 284.77869858106897, 285.23302931456396, 31.338485659819284, 31.522418902649303, 31.51159339105278, 8925.808483920255, 8944.122069051733, 8946.764999169956, 178.9543577739837, 11.803018398729819, 29.42183701712065, 8927.053068608953, 8938.421778393857, 8945.724529203704, 0.9999936158380988, 0.9999989479396286, 0.9999933346791513, 59.99413574644482, 59.99138853281078, 59.99331772863562, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 793.6884, 3.460601, 2747.085, 799.7301, 3.436044, 2748.122, 813.0627, 6.74969, 5486.836, 601.3863, 9.137743, 5495.393, 607.5735, 9.037735, 5490.61, 814.6505, 6.732443, 5484.784, 99.95891, 100.0, 99.85739, 100.0, 99.91455, 99.81092
110625.05264000001, 285.81600402112207, 285.4538279675124, 285.37457756582666, 31.301403198004394, 31.493285468268287, 31.47462990310667, 8914.514653074222, 8951.011306832152, 8938.365860658656, 189.25899680682778, 14.9958058502325, 20.050666473120145, 8922.626126080884, 8956.643807161565, 8943.105846767747, 0.9999970535983862, 0.9999987280642627, 0.9999976839602418, 59.99415525946021, 59.9953797868059, 59.992322727213825, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.36, 3.485229, 2744.577, 793.2125, 3.461647, 2747.343, 819.3716, 6.683792, 5476.702, 607.6003, 9.036618, 5490.514, 601.2407, 9.140005, 5495.665, 820.9131, 6.666337, 5472.473, 99.88626, 99.9679, 99.6484, 99.909, 100.0, 99.58696
110627.4642, 285.8093190536483, 285.444390020204, 285.41641953357845, 31.277894859561126, 31.44633969826811, 31.42294356086101, 8914.301336546128, 8945.465355758553, 8932.61830254241, 193.23175514147442, 22.301152572646515, 18.830793882350235, 8909.347736224345, 8942.320040095305, 8936.508388734082, 0.9999965828463796, 0.999995848568566, 0.9999985011921164, 59.998985996824075, 60.00110407449438, 60.00245621710558, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.3797, 3.485229, 2744.639, 799.7106, 3.436412, 2748.125, 819.5075, 6.681767, 5476.034, 608.4158, 9.016945, 5487.897, 599.0662, 9.181461, 5495.365, 824.2134, 6.629713, 5460.915, 99.88852, 100.0, 99.64752, 99.88167, 99.99998, 99.39742
110629.82016, 285.773903595369, 285.42153916109737, 285.31385126034155, 31.347972818362667, 31.518046871854676, 31.50907377844182, 8925.339161562084, 8966.492365920898, 8946.85387528828, 193.8849340005936, 24.07589038191145, 22.7544870814379, 8928.207182462318, 8960.983103522229, 8954.688439937663, 0.9999982185741596, 0.9999961658325026, 0.9999981648827689, 59.99645736304646, 59.99605464328, 59.9992404464719, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 782.0173, 3.503254, 2741.985, 803.6406, 3.419097, 2747.737, 822.8075, 6.652131, 5470.549, 608.6683, 9.017497, 5490.105, 600.9355, 9.145119, 5495.651, 820.8734, 6.666154, 5472.818, 99.75262, 100.0, 99.54772, 99.89025, 100.0, 99.58486
110632.24488000001, 285.82277391538287, 285.420647036974, 285.37219890568207, 31.29277258032821, 31.519883122065586, 31.501310545475366, 8920.258849038364, 8956.005601340428, 8948.346755221997, 194.0780500914684, 15.081141294404915, 18.714871937050702, 8920.3732106518, 8962.596426368938, 8953.504379007245, 0.9999972361353462, 0.9999977729889769, 0.999997797229953, 60.00435062925098, 59.9981004179664, 60.00128308330575, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 782.2341, 3.505218, 2740.334, 799.7106, 3.436228, 2748.072, 819.3716, 6.683976, 5476.424, 607.5809, 9.036251, 5490.456, 601.2598, 9.13964, 5495.602, 820.8336, 6.667253, 5472.818, 99.73874, 100.0, 99.65463, 99.91103, 100.0, 99.58901
110634.64268, 285.77729066303294, 285.4957116334394, 285.38161798691004, 31.285389673927114, 31.472414139603153, 31.443844257456856, 8914.629268979628, 8941.99143770891, 8940.696331137893, 192.55767917823596, 17.066375157663515, 18.349931957412537, 8909.831214048641, 8949.596370545163, 8942.533446887079, 0.9999977044800271, 0.9999990144409413, 0.9999983589188157, 60.00050940346052, 59.998704289673896, 59.996184420930426, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 774.7622, 3.528775, 2734.048, 793.4654, 3.461647, 2746.62, 813.0433, 6.749137, 5487.509, 601.2698, 9.139215, 5495.431, 607.5163, 9.0381, 5490.818, 814.4517, 6.735007, 5484.728, 99.517, 99.96062, 99.8471, 100.0, 99.91354, 99.80573
110637.04592, 285.75478200840985, 285.4188990670399, 285.38065736554165, 31.291028336051586, 31.47886373781025, 31.458774840917727, 8908.752725541115, 8951.741349808679, 8943.80375243138, 194.5748251069931, 14.651667015219573, 20.268052047665236, 8909.213560258308, 8948.66802477858, 8935.764130462348, 0.9999976681839206, 0.9999988150269138, 0.9999979214660665, 59.9980419370679, 59.99819518315304, 59.9969955600974, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.0907, 3.508252, 2740.066, 799.7106, 3.436412, 2748.009, 819.2745, 6.68508, 5475.688, 607.6197, 9.035883, 5490.457, 601.2979, 9.13964, 5495.558, 820.933, 6.66652, 5472.706, 99.71602, 100.0, 99.66281, 99.90996, 100.0, 99.58696
110639.45048000001, 285.86354164074874, 285.49535146960693, 285.33675626531743, 31.312338868600317, 31.486939186199322, 31.464322020114025, 8908.271815035747, 8949.572554667502, 8939.597713816589, 191.28977385571943, 20.382233577317038, 18.38949289100711, 8915.662790955585, 8941.136662015095, 8933.10646929735, 0.9999977042308872, 0.9999979255246554, 0.9999977402077602, 59.998634373840105, 59.99959742776542, 60.00035804605291, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.0513, 3.508073, 2740.176, 793.5432, 3.461831, 2747.219, 819.3134, 6.684528, 5476.761, 607.6003, 9.036251, 5490.126, 600.9546, 9.152789, 5495.691, 822.3644, 6.650405, 5466.927, 99.71026, 99.95379, 99.64331, 99.9102, 100.0, 99.5057
110641.81420000001, 285.736794794892, 285.35954814287993, 285.2573844762908, 31.333999867760305, 31.491590274190866, 31.50391018531051, 8920.935247596239, 8952.372683385529, 8952.135951649158, 193.5511318852955, 23.243194494979434, 14.905374279733884, 8927.690633680619, 8951.805517518795, 8955.20127409535, 0.9999985710971357, 0.9999967168435208, 0.9999982717497027, 59.99432915745271, 59.996263449888005, 59.99785132998662, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.2614, 3.4863, 2744.166, 787.0451, 3.484672, 2744.51, 824.6322, 6.631515, 5465.619, 610.6878, 8.981644, 5487.027, 598.9708, 9.175252, 5495.739, 822.0662, 6.660111, 5471.905, 99.85283, 99.88381, 99.458, 99.82819, 100.0, 99.55989
110644.21264000001, 285.72344322651634, 285.3958687288802, 285.25597952376904, 31.355513014143757, 31.53181672319461, 31.499961180322433, 8917.773855869478, 8963.137860393908, 8953.15092879383, 196.4428563439942, 16.980968634851706, 18.73882687060177, 8926.9090976587, 8959.398720733598, 8957.724910743913, 0.9999982058723458, 0.9999981447997932, 0.9999979268985877, 59.98959049101066, 59.9928824120582, 59.9909462556189, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 783.4959, 3.499507, 2742.636, 793.4265, 3.462936, 2746.625, 819.4104, 6.682871, 5476.424, 607.5614, 9.036251, 5490.56, 601.2216, 9.14037, 5495.486, 820.7143, 6.668534, 5472.936, 99.80351, 99.97075, 99.64541, 99.91185, 100.0, 99.58791
110646.61208, 285.80228136031684, 285.2994243387377, 285.2287894010028, 31.308122865749418, 31.47694144514382, 31.50459924965616, 8921.553819578461, 8953.09565466836, 8943.728582891415, 188.25429490471925, 19.403657534227477, 17.509285761531373, 8922.793133256651, 8953.989196221966, 8946.106392483383, 0.9999973985665487, 0.9999980083626285, 0.9999974725271744, 59.9832649950865, 59.98079296537036, 59.983800434839694, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 793.1758, 3.461136, 2747.296, 799.7106, 3.436228, 2748.122, 813.0239, 6.748585, 5487.178, 601.2892, 9.139215, 5495.386, 607.4972, 9.0381, 5490.659, 814.7101, 6.732077, 5485.015, 99.98887, 100.0, 99.85639, 100.0, 99.91745, 99.81313
110649.01668000002, 286.0130485412371, 284.9085436192356, 285.2876789372755, 31.346568307982057, 31.528056547264722, 31.52062618383367, 8937.832530022515, 8947.265349043659, 8955.120716767917, 182.34442942748956, 16.06144761046005, 26.68022233724514, 8933.181249561258, 8945.68695943268, 8959.75170758068, 0.9999919365375881, 0.999998434514624, 0.9999934665219045, 59.983277551816045, 59.98171986497409, 59.980849870830546, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.36, 3.485586, 2744.419, 793.4265, 3.462936, 2747.357, 819.4687, 6.68011, 5476.144, 607.5226, 9.037722, 5490.456, 601.2216, 9.14037, 5495.549, 820.8535, 6.667253, 5472.76, 99.88225, 99.97367, 99.63629, 99.91304, 100.0, 99.58901
110651.37576000001, 285.757736782155, 285.2936797604228, 285.0937209375499, 31.338540564692302, 31.49345117568389, 31.487574360348138, 8920.616554127282, 8957.30410723148, 8943.190460486185, 193.3277390184585, 21.396892280424026, 24.299459400454907, 8914.89628748355, 8952.577022836365, 8934.11123484296, 0.9999988769613379, 0.9999971884405253, 0.999998432412324, 59.98179585430202, 59.98063784060536, 59.9802099101128, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.2811, 3.486479, 2744.399, 799.6912, 3.436412, 2748.13, 819.2357, 6.684712, 5476.141, 607.5614, 9.037354, 5490.567, 601.2407, 9.140188, 5495.599, 820.9529, 6.665971, 5472.819, 99.87981, 100.0, 99.64947, 99.91174, 100.0, 99.57862
110653.72292000001, 285.95841168089385, 285.49378854972673, 285.42248801724537, 31.306183206399773, 31.519691769442566, 31.486429805294467, 8926.778966899336, 8965.393595044807, 8953.365753504962, 191.2189306449427, 22.944420654152964, 17.819467777406317, 8924.995668544252, 8956.389061977663, 8951.743987712489, 0.999997510998188, 0.9999977567061732, 0.9999981251043055, 59.97523088207655, 59.982392476896294, 59.975877289148016, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.071, 3.508073, 2740.171, 805.9948, 3.408414, 2747.372, 825.6611, 6.612923, 5459.899, 613.62, 8.927588, 5480.383, 595.4229, 9.223466, 5494.41, 825.0683, 6.6266, 5464.638, 99.73185, 99.98799, 99.35392, 99.70324, 99.98192, 99.41928
110656.14700000001, 286.0006301979644, 285.4488239819371, 285.47986640019474, 31.290825169093626, 31.47898762805819, 31.466100387058443, 8912.33098261289, 8955.10730734345, 8943.647532337029, 187.39131333444084, 17.255699927336536, 22.14943966366036, 8926.854762097322, 8945.033134214658, 8943.326671413683, 0.9999976064490773, 0.9999990919102637, 0.9999973422216373, 59.978368515278284, 59.98065427711277, 59.97588000395977, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.4191, 3.487906, 2744.541, 799.7301, 3.436596, 2748.408, 819.3522, 6.683976, 5476.031, 607.6197, 9.035699, 5490.522, 601.2598, 9.139823, 5495.508, 820.8137, 6.665421, 5472.593, 99.86317, 100.0, 99.64748, 99.9101, 100.0, 99.58491
110658.58404000002, 285.87525437530957, 285.573162358204, 285.5080829952585, 31.28559424791151, 31.47161816460084, 31.43216003773879, 8912.46101648115, 8948.310821547093, 8947.450669371454, 187.50295233756742, 16.010953865056763, 16.82800907244541, 8913.460026163535, 8943.14874854985, 8942.075254919644, 0.9999971874066795, 0.9999987480079059, 0.9999975413108322, 59.982877174109504, 59.97774940699055, 59.984585039177276, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 777.4828, 3.520566, 2736.34, 794.73, 3.457595, 2747.459, 813.3345, 6.748401, 5487.342, 601.4252, 9.137927, 5495.49, 607.5163, 9.037735, 5490.642, 814.4517, 6.73281, 5484.901, 99.59464, 99.97298, 99.8441, 100.0, 99.91152, 99.80889
110660.98808000001, 285.84744275323584, 285.4636252057568, 285.3694967974917, 31.29306724722359, 31.461766822442698, 31.446976886558815, 8919.199020123355, 8950.642380016532, 8947.006595903344, 189.6878063494928, 22.52041170218172, 22.54956513858849, 8917.708454560494, 8946.22661343707, 8940.932712200085, 0.9999968247765086, 0.9999984906837821, 0.9999979562063415, 59.98156896012381, 59.98539838438454, 59.98448517445327, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.508073, 2740.056, 799.7106, 3.436228, 2748.126, 819.3134, 6.683055, 5476.31, 607.6197, 9.036618, 5490.572, 601.2789, 9.139823, 5495.558, 820.933, 6.666154, 5472.876, 99.72175, 100.0, 99.64537, 99.91198, 100.0, 99.59007
110663.392, 285.75057606876805, 285.2693172670756, 285.2860007540807, 31.29908359084114, 31.494985638304975, 31.467317054194304, 8912.564953992438, 8956.896545728549, 8939.507297358701, 188.0504788713488, 13.554704750705241, 22.541969883622187, 8918.330827315065, 8951.897837932045, 8943.00016152679, 0.9999969446272816, 0.9999990168644314, 0.9999973715120355, 59.99070039546867, 59.991398339938655, 59.98950482109219, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1498, 3.507716, 2740.124, 793.5237, 3.462384, 2747.019, 819.2163, 6.683976, 5475.467, 607.6003, 9.036067, 5490.574, 601.2598, 9.140188, 5495.607, 820.933, 6.666337, 5472.876, 99.72002, 99.9702, 99.65763, 99.91007, 100.0, 99.59007
110665.76344000001, 285.7325072854058, 285.32281642617414, 285.1810909958093, 31.319100552273518, 31.51427600282711, 31.510392435973547, 8914.611287946918, 8962.168957524269, 8944.458768908711, 193.23245264669276, 21.204584807947867, 20.747157758714366, 8927.461730320358, 8954.240276392928, 8946.283178123005, 0.9999977564444854, 0.9999970655067033, 0.9999979893630103, 59.99572934206141, 59.995064380883406, 59.993891840509114, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.5571, 3.484159, 2744.079, 787.1813, 3.485593, 2744.137, 825.6417, 6.612923, 5460.007, 613.62, 8.927403, 5478.369, 594.946, 9.233328, 5493.536, 826.9172, 6.604443, 5460.744, 99.89565, 99.87026, 99.35692, 99.69001, 99.96567, 99.33803
110668.15748000001, 285.62851637798025, 285.29691047319335, 285.1579694136946, 31.341710876244164, 31.53864415051705, 31.50826842916712, 8926.458922724622, 8957.494093092479, 8952.210560322128, 189.4435024978502, 20.194149384981074, 20.85338857513443, 8930.0817805748, 8962.564722660682, 8957.414325239135, 0.9999972153233442, 0.9999979168617721, 0.9999969918313618, 60.00081096008002, 60.002325700170566, 59.99684366895388, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.50843, 2740.339, 793.4849, 3.462199, 2746.722, 819.2551, 6.682687, 5476.48, 607.542, 9.036802, 5490.56, 601.1835, 9.140736, 5495.591, 820.9728, 6.665971, 5472.705, 99.71045, 99.98431, 99.65565, 99.90993, 100.0, 99.58895
110670.57512000001, 285.7092634985806, 285.2287137700823, 285.1345274795501, 31.315030227013402, 31.514905363423757, 31.497456703374276, 8920.652426898141, 8952.600817253257, 8951.089380197946, 188.84707824742782, 17.539998759265472, 18.284907642542976, 8924.0676837735, 8953.631580635134, 8947.754724019416, 0.9999978679522653, 0.9999987931803634, 0.9999976751313614, 60.00383874803871, 60.00318175670881, 60.006382069643784, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 788.2668, 3.480589, 2745.944, 795.8, 3.452806, 2747.734, 814.5768, 6.734596, 5486.175, 602.668, 9.123219, 5495.337, 607.3446, 9.037735, 5490.652, 814.0541, 6.738669, 5485.236, 99.90686, 100.0, 99.81686, 99.99879, 99.91354, 99.82022
110672.92836, 285.7348567123971, 285.37853199681683, 285.2807659705422, 31.32698300056722, 31.49760037603219, 31.486657592344528, 8923.21674386607, 8957.454876787513, 8948.260638732465, 188.37230025146346, 22.12039937627378, 16.970162611779756, 8918.283766509943, 8954.11638842699, 8945.593714147028, 0.9999974209611986, 0.9999980889043337, 0.999997664402149, 60.00574160586092, 60.00938220875952, 60.01036217574842, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 788.6808, 3.482195, 2744.61, 793.4265, 3.462384, 2746.924, 819.4104, 6.68416, 5475.522, 607.6003, 9.036067, 5490.566, 601.2216, 9.140736, 5495.544, 820.8932, 6.665238, 5472.589, 99.90045, 99.9717, 99.65572, 99.91007, 100.0, 99.58387
110675.37800000001, 285.8741134676512, 285.01289719963444, 285.39240134642137, 31.30220798567052, 31.499025741338166, 31.46696247660796, 8915.28399778304, 8952.250415835917, 8948.629999772327, 182.63679165104668, 24.105227883429507, 17.121337237414878, 8916.979539066346, 8951.204633722196, 8943.655578154801, 0.9999974804300557, 0.9999983428395077, 0.9999977234076558, 60.00809698228485, 60.0140370380727, 60.00873710142917, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.4783, 3.485051, 2744.356, 799.7106, 3.436228, 2748.291, 819.4687, 6.683792, 5476.703, 607.6003, 9.036435, 5490.625, 601.2216, 9.139823, 5495.617, 820.7938, 6.667069, 5473.046, 99.88607, 100.0, 99.64644, 99.91092, 100.0, 99.58586
110677.78112000001, 285.62264920191745, 285.25946421055323, 285.1493406028287, 31.314334964095046, 31.4945200200849, 31.48744739469016, 8916.767227915572, 8949.780785898294, 8949.731451994672, 195.186628243001, 18.55027762894224, 14.500022443754915, 8923.285631797988, 8953.373003834267, 8950.737320396858, 0.9999977430469559, 0.999996953344002, 0.9999986352749793, 60.00301375936852, 60.00622359587053, 60.00487217030698, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.507895, 2740.339, 806.0337, 3.40823, 2747.1, 825.6223, 6.613107, 5460.07, 613.6589, 8.927403, 5478.427, 594.946, 9.233328, 5493.46, 827.2155, 6.59492, 5455.355, 99.72785, 99.97808, 99.34874, 99.69108, 99.96558, 99.27123
110680.14308000001, 285.9013078641648, 285.3485826653961, 285.34957427599176, 31.31164618715742, 31.510010309462828, 31.491394973658608, 8925.005579461573, 8963.622848723566, 8951.409018489683, 193.67486620134764, 20.652921548427003, 23.412743046350442, 8927.176042880643, 8961.806223587913, 8953.520046732307, 0.9999969811154291, 0.9999984467545449, 0.9999972248549417, 60.00856218707449, 60.00549496742464, 60.00591219358973, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.2023, 3.486479, 2744.624, 799.7106, 3.436412, 2748.126, 819.3134, 6.683976, 5476.536, 607.6391, 9.035883, 5490.574, 601.2216, 9.14037, 5495.483, 821.0125, 6.66652, 5472.589, 99.89337, 100.0, 99.64748, 99.91211, 100.0, 99.58484
110682.51364, 285.8523698997777, 285.3639960554782, 285.2114742116324, 31.321380526610984, 31.4601603313251, 31.457757134034285, 8911.870743244668, 8946.389451073635, 8945.929165580323, 188.3674985266993, 15.129805746633792, 23.233224532571967, 8915.96819374155, 8949.49358669534, 8944.40186140711, 0.9999973667378823, 0.9999981784967007, 0.9999968179340457, 60.004115242815935, 60.006891396372495, 60.008252065173274, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.508073, 2740.239, 799.6912, 3.437517, 2748.205, 817.4886, 6.706985, 5481.561, 605.3671, 9.084055, 5493.862, 605.132, 9.071521, 5492.326, 814.4716, 6.734641, 5486.037, 99.72439, 100.0, 99.72875, 99.97195, 99.9589, 99.81912
110684.85384000001, 285.725726240535, 285.1494700339107, 285.18679791426155, 31.299018004699906, 31.49107138648677, 31.49741923455006, 8912.62647393434, 8952.360307781524, 8941.799988405684, 189.2757005961637, 17.193283639145193, 22.08785307695598, 8918.759263336942, 8952.049036003777, 8948.267168967244, 0.9999974806442167, 0.9999981361825889, 0.9999969947236091, 60.01079812691499, 60.0117964783273, 60.01483372284015, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 777.0688, 3.522172, 2738.064, 796.8118, 3.446174, 2748.082, 818.1875, 6.696309, 5476.31, 607.3478, 9.03809, 5490.567, 601.2598, 9.139458, 5495.495, 821.0125, 6.665238, 5472.473, 99.64436, 100.0, 99.67086, 99.91479, 100.0, 99.5859
110687.20808000001, 285.58224881888947, 285.3002689075506, 285.1495968562472, 31.371317110630915, 31.526933511639214, 31.528687858831855, 8922.283146091153, 8958.350370325632, 8956.980475558528, 191.63009475325362, 16.22931159525274, 23.023465039187613, 8928.602570851655, 8957.3483920474, 8954.1634173757, 0.9999974563422818, 0.9999980042530369, 0.9999964119699349, 60.006041644739604, 60.00986156927106, 60.006464925938424, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1104, 3.50843, 2740.019, 793.3487, 3.462384, 2747.36, 819.4687, 6.682503, 5476.028, 607.5809, 9.036618, 5490.62, 601.2216, 9.140553, 5495.607, 820.754, 6.666886, 5472.763, 99.72838, 99.9802, 99.64741, 99.91198, 100.0, 99.58069
110689.63192000001, 285.74496231244126, 285.2073007866332, 285.20542631671736, 31.28524605553224, 31.44672960677829, 31.44600905126723, 8907.850789845965, 8942.074294284132, 8938.068795276278, 192.0506401903417, 23.817680154675003, 15.862258265554829, 8917.33853060748, 8944.681138583304, 8940.295398187356, 0.9999985411573875, 0.9999971194003585, 0.9999983562415247, 60.0068281214214, 60.00999183199703, 60.01335680092238, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.3206, 3.485943, 2743.951, 786.7727, 3.485408, 2744.38, 825.7193, 6.612371, 5460.121, 613.6394, 8.927036, 5478.264, 594.946, 9.23351, 5493.401, 827.1956, 6.594737, 5455.415, 99.9, 99.87911, 99.35795, 99.68893, 99.96356, 99.27231
110692.02624, 285.4716383814519, 285.25220332853553, 285.20545560853935, 31.332617088046742, 31.55556294718359, 31.527464868177944, 8925.856558415282, 8954.066172474999, 8956.223918621716, 189.36277097115635, 16.7091646116869, 23.55730451540103, 8925.338579520681, 8964.498542211755, 8950.43937983617, 0.9999978690979114, 0.9999980913059056, 0.99999777068895, 60.01137708012884, 60.01507795631619, 60.01251771036132, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.0118, 3.508073, 2740.061, 793.5237, 3.463857, 2747.21, 819.2939, 6.683055, 5476.089, 607.5809, 9.036618, 5490.626, 601.2216, 9.140736, 5495.549, 820.8137, 6.667619, 5472.761, 99.7221, 99.98209, 99.64852, 99.91398, 100.0, 99.58374
110694.43340000001, 285.6070856866285, 285.3522396761087, 285.21518012653075, 31.340809254357147, 31.505065031078356, 31.50706811352382, 8918.429340129782, 8952.233711282819, 8946.373771220242, 188.1019134279286, 17.420910887998616, 18.337278933743733, 8915.0020068623, 8953.56089071059, 8942.830118173424, 0.9999977487845769, 0.9999988749253189, 0.9999984539382333, 60.01327598979676, 60.0095396924823, 60.01396984971666, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.3403, 3.486122, 2744.649, 793.66, 3.462199, 2747.709, 819.1969, 6.68416, 5476.033, 607.5226, 9.03717, 5490.792, 601.9846, 9.122474, 5495.025, 819.1039, 6.685931, 5478.641, 99.87896, 99.9861, 99.65054, 99.91607, 99.99311, 99.68455
110696.90460000001, 285.62852058494684, 285.3112801633331, 285.2406068370303, 31.33353753553888, 31.499005248053127, 31.49233377640825, 8922.402480209807, 8951.235404495772, 8947.069625688233, 190.4643485256065, 20.121802000514435, 18.270866763059757, 8917.585737872952, 8957.426329018252, 8950.472483191166, 0.9999988009254676, 0.9999980812206819, 0.9999984173496056, 60.008761334722976, 60.012391615634535, 60.01111851875365, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 792.7027, 3.467204, 2745.953, 797.4149, 3.44599, 2747.714, 816.6151, 6.706432, 5479.553, 606.3187, 9.05813, 5491.016, 601.6031, 9.137449, 5495.46, 822.3246, 6.650772, 5471.68, 99.95577, 100.0, 99.73183, 99.93211, 100.0, 99.55263
110699.31848000002, 285.6840295207374, 285.26837552366993, 285.11383333126463, 31.306885575727193, 31.51979623915527, 31.486230610955047, 8912.491407360763, 8953.751788728154, 8945.357160337937, 183.81046433324877, 16.293953378083643, 17.838407717043992, 8921.275768925527, 8948.562647298806, 8944.721099029643, 0.9999970342951109, 0.9999978561766997, 0.9999974346783475, 60.01208633457585, 60.01758282756767, 60.01654348199573, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.36, 3.485765, 2744.419, 798.8157, 3.437517, 2748.021, 819.4104, 6.683608, 5476.479, 607.6003, 9.036067, 5490.462, 601.2598, 9.13964, 5495.609, 820.8734, 6.667069, 5472.819, 99.86313, 100.0, 99.64128, 99.91007, 100.0, 99.58376
110701.69456, 285.83093837553974, 284.8707827715789, 285.1548206032239, 31.29745212333248, 31.46000139706615, 31.44967089474756, 8921.469805321236, 8931.909552565377, 8938.296241660135, 188.67206759561464, 15.795577685507851, 30.71082755386442, 8913.983396206058, 8928.149009284767, 8932.153908628232, 0.9999978294091257, 0.9999988623078009, 0.9999981079363399, 60.00676751952591, 60.0126216951958, 60.00825443866666, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.0118, 3.50843, 2740.186, 805.9948, 3.408414, 2747.207, 825.8358, 6.610898, 5460.295, 613.6394, 8.926852, 5478.263, 594.9651, 9.233328, 5493.511, 827.2155, 6.594737, 5455.527, 99.71009, 99.98389, 99.35496, 99.68608, 99.96359, 99.27437
110704.07340000001, 285.88851939444055, 284.95936375079486, 285.3123059977178, 31.340768574355273, 31.55685223669418, 31.516385775165343, 8936.206466089709, 8942.129595186201, 8958.232959347159, 190.57341268583377, 15.415165906439597, 29.920447552749465, 8931.110203653081, 8949.427551847824, 8953.813206787552, 0.9999950191371965, 0.9999975221121433, 0.9999959877905901, 60.00486958385313, 60.00019548498524, 59.99968747565257, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 787.1826, 3.484872, 2743.701, 799.6912, 3.436412, 2748.009, 819.2163, 6.683424, 5476.426, 607.5226, 9.037722, 5490.508, 601.2407, 9.140188, 5495.544, 820.8137, 6.66652, 5472.529, 99.87267, 100.0, 99.64852, 99.91007, 100.0, 99.58591
110706.46244, 285.7172876091342, 284.7698416692052, 285.23951213790133, 31.33063502732613, 31.52401277662435, 31.514706817172865, 8924.029121164254, 8936.20245743113, 8951.725179731671, 186.1231471767569, 19.630681332247605, 31.46634799214462, 8924.379193380963, 8943.900538631517, 8949.223534686009, 0.9999942084511894, 0.9999965090938918, 0.9999979936334309, 60.00273773921424, 60.00276168712496, 59.99966125780016, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.1301, 3.507716, 2739.731, 799.7301, 3.436228, 2748.068, 819.1581, 6.685632, 5476.137, 607.6003, 9.036802, 5490.567, 601.2407, 9.140188, 5495.57, 820.7143, 6.673479, 5476.189, 99.72804, 100.0, 99.64939, 99.9109, 100.0, 99.62429
110708.83356000001, 285.5992946952638, 285.28027014637735, 285.17369147484, 31.287474231198804, 31.48808115308905, 31.48058246554616, 8918.05235168996, 8950.451499087101, 8943.214958010996, 188.64161364844404, 16.19590267765716, 20.531968142248843, 8915.05719298114, 8951.494446465758, 8943.603495476711, 0.999997788814136, 0.9999984266545853, 0.9999973989921335, 59.992467203915915, 59.989814067620905, 59.99495957617858, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 774.7228, 3.529132, 2734.268, 793.1346, 3.461094, 2746.844, 814.0333, 6.738645, 5485.29, 603.2117, 9.102626, 5494.071, 604.2354, 9.092523, 5494.527, 819.2629, 6.676592, 5474.019, 99.51108, 99.95734, 99.81595, 99.98464, 99.98405, 99.61086
110711.26424, 285.6141792768554, 285.2799048967144, 285.2276441019715, 31.33057490066084, 31.5084518208849, 31.45872810360279, 8919.53516584437, 8952.406241492661, 8945.970757406976, 192.2679188490215, 14.167940626453401, 22.183135153922194, 8918.950483840074, 8946.836954519336, 8947.465174974252, 0.9999971807663719, 0.9999976783662247, 0.9999972556711934, 59.98754631238376, 59.993525538697675, 59.99686900407906, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 600 800], 5500.0, [], 781.071, 3.507538, 2739.846, 796.3643, 3.450411, 2747.611, 819.4104, 6.683424, 5475.576, 607.6003, 9.036251, 5490.456, 601.2598, 9.140188, 5495.607, 820.9926, 6.665971, 5472.587, 99.72384, 100.0, 99.65057, 99.909, 100.0, 99.58162
