TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
111353.94864, 285.56445211643734, 285.07864639932876, 284.90281887567926, 31.393808391432444, 31.521320470464996, 31.527192399124036, 8911.635714010983, 8961.94480441844, 8939.14431981369, 184.4854501422501, 13.704186046114046, 19.220060746391027, 8923.73105503659, 8957.1444746719, 8947.263098009811, 0.9999980826291283, 0.9999991759321805, 0.9999984377769858, 59.99671226960037, 59.997332135534414, 59.997507026781626, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.8738, 3.508787, 2739.928, 799.3215, 3.43807, 2748.112, 818.6922, 6.688761, 5477.371, 607.5614, 9.03717, 5490.626, 795.2308, 6.909228, 5494.723, 594.1678, 9.244851, 5492.359, 99.71707, 100.0, 99.67081, 99.91306, 99.98354, 99.94459
111356.32728000001, 285.50150365483603, 285.06396268550054, 284.7776302365874, 31.386531105263945, 31.544842922406417, 31.525000125770056, 8920.58491271973, 8957.576675721022, 8940.90481529782, 180.9116251495111, 13.459392316902267, 16.24907239489039, 8921.582907188867, 8954.993752655579, 8939.561631684082, 0.9999977586912315, 0.9999990099164751, 0.9999984220181769, 60.00282343498274, 60.00057160613815, 59.99706670236754, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.2023, 3.486122, 2744.066, 805.5862, 3.41044, 2747.359, 812.5192, 6.753003, 5487.394, 602.066, 9.120645, 5495.01, 790.7864, 6.939909, 5493.112, 591.1657, 9.276348, 5490.612, 99.88313, 99.99973, 99.85424, 99.99461, 99.94575, 99.90296
111358.709, 285.409689320022, 284.975363419441, 284.6950153987732, 31.402827973184834, 31.552121396428536, 31.54464447955758, 8923.118701474785, 8964.568492625316, 8949.678135499187, 188.8481048327319, 11.930837277370301, 20.202079508182578, 8925.857253753256, 8968.115326278441, 8946.436127968444, 0.9999981527770342, 0.9999991366797072, 0.9999973614018809, 60.00372522940386, 60.001292864429345, 60.00243708795118, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.9133, 3.508787, 2739.928, 799.3215, 3.438254, 2748.219, 818.5952, 6.691339, 5477.148, 607.542, 9.036435, 5490.62, 795.2308, 6.90941, 5494.504, 594.1479, 9.244668, 5492.651, 99.71117, 100.0, 99.67491, 99.9109, 99.98854, 99.95098
111361.09376, 286.35434503550897, 285.98103476378964, 285.835186773432, 31.24418964252179, 31.41244909682364, 31.40159129705047, 8915.383531427022, 8952.666216203366, 8936.008827683636, 188.0773040106294, 18.33112025230548, 17.947636156352928, 8913.224398338012, 8957.333796764915, 8941.471532825688, 0.9999985517175359, 0.9999967786796891, 0.9999980257010579, 59.9938333575852, 60.0010540609332, 60.001224812721276, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 777.128, 3.522886, 2735.174, 794.3409, 3.458884, 2747.465, 824.7487, 6.623415, 5462.194, 613.251, 8.930714, 5478.517, 801.4492, 6.856997, 5495.585, 600.3707, 9.152741, 5495.726, 99.54406, 99.98564, 99.39569, 99.69271, 100.0, 100.0
111363.48756000001, 286.37289469231047, 285.96627832894666, 285.84495612741085, 31.246581825233815, 31.457950099711773, 31.423236181974197, 8924.276935929021, 8958.700282928987, 8949.111377139647, 188.5411504419967, 14.143247688684824, 20.898559031026707, 8917.621616167757, 8953.297911380085, 8936.318186317765, 0.9999988822023888, 0.9999991370169815, 0.9999979068300574, 60.00425975434549, 60.00580876319771, 60.000219227411186, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.7753, 3.508787, 2739.35, 799.2437, 3.43807, 2747.937, 818.7504, 6.69005, 5476.974, 607.5614, 9.036802, 5490.396, 795.2308, 6.909045, 5494.558, 594.6648, 9.239174, 5492.92, 99.68941, 100.0, 99.67493, 99.9121, 99.98461, 99.95876
111365.87388000001, 286.574685473096, 286.22739850899416, 286.02775995206446, 31.257796750187453, 31.434465743473456, 31.396626549572385, 8920.912687460654, 8957.62513670779, 8945.030021999195, 179.0218809046454, 5.798702842173952, 17.336888811704284, 8917.247526763755, 8957.033882914118, 8941.533073978726, 0.9999973893611709, 0.9999996200744856, 0.9999985619048295, 60.00457497652314, 60.00247955166359, 60.003337694838905, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.5583, 3.507895, 2739.521, 799.3409, 3.438438, 2748.054, 818.8475, 6.691339, 5477.485, 607.6003, 9.036802, 5490.626, 801.5063, 6.856631, 5495.59, 594.1678, 9.244302, 5492.771, 99.70645, 100.0, 99.67394, 99.90984, 100.0, 99.95208
111368.22844, 286.5229198614956, 286.19306366230387, 286.09997105149967, 31.264130134820117, 31.418610730952423, 31.408112228752593, 8916.831164947687, 8956.669435658863, 8949.617630357592, 179.65567872667316, 9.464430166422062, 15.910436066697912, 8919.070033021751, 8955.950785978963, 8949.469741784282, 0.9999984626542753, 0.9999990845114327, 0.9999964409804837, 60.00565136730482, 59.99984807893496, 60.0022321873864, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.0643, 3.486479, 2744.213, 805.6445, 3.409888, 2747.359, 812.4804, 6.754476, 5488.121, 601.3475, 9.13903, 5495.491, 807.8773, 6.798922, 5492.759, 588.1636, 9.31755, 5485.856, 99.87321, 99.99747, 99.86747, 100.0, 99.95188, 99.81513
111370.71428000001, 286.4434642432999, 286.1379788356116, 286.1958167756055, 31.27345588163226, 31.413625619730183, 31.38423714740899, 8905.317535123642, 8963.040509214496, 8947.360556182844, 178.12735664578634, 6.584556674009946, 16.577726840893774, 8919.649697478038, 8956.29701619926, 8950.534481885537, 0.9999978556221474, 0.9999996359726425, 0.9999988137866391, 60.0039510159676, 60.00434871536323, 60.006092713467886, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.8738, 3.508609, 2739.378, 799.2437, 3.437701, 2747.876, 818.9639, 6.691154, 5477.542, 607.6197, 9.036435, 5490.397, 801.4873, 6.856814, 5495.53, 594.1479, 9.244668, 5492.831, 99.70105, 100.0, 99.67498, 99.91103, 100.0, 99.95318
111373.1664, 286.40136035297763, 285.9870752601966, 285.9636558701782, 31.242353085467556, 31.442781509993328, 31.422455933567505, 8912.307400702006, 8954.076177195871, 8949.511684477697, 193.27250334381597, 12.8154731094005, 16.456200157705098, 8917.493691892136, 8959.477829160664, 8949.606740007457, 0.9999977231033671, 0.9999979882415436, 0.999997663296693, 60.00247893025595, 60.00620090554093, 60.00842037160325, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 789.1935, 3.478269, 2745.679, 795.7806, 3.455569, 2747.199, 823.914, 6.597829, 5451.929, 613.4453, 8.930897, 5478.302, 795.2117, 6.90941, 5494.72, 600.4304, 9.152925, 5495.826, 99.90797, 99.98171, 99.20889, 99.68975, 99.98756, 100.0
111375.58384, 286.366542829486, 286.0351863904047, 285.8730344050078, 31.24277575912749, 31.414781308435217, 31.412957357734697, 8921.36644523747, 8957.318583230948, 8946.68654263327, 179.95140810845032, 15.414536460125419, 13.20995353624312, 8913.551917148729, 8956.979679140617, 8949.74284370911, 0.9999989148785168, 0.9999990398400337, 0.9999981106544418, 60.00497436314288, 60.00199172647708, 60.00613178497709, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1037, 3.486657, 2744.176, 799.3021, 3.438438, 2748.387, 818.4592, 6.692995, 5478.044, 607.5809, 9.036802, 5490.455, 801.4873, 6.856814, 5495.588, 594.2672, 9.243569, 5492.952, 99.87168, 100.0, 99.69021, 99.90993, 100.0, 99.95124
111377.93052000001, 286.3448450470764, 286.09261409715276, 286.01097848801857, 31.25769071834136, 31.442121431489536, 31.413583041737073, 8919.07469746036, 8953.858048368997, 8949.940041340984, 188.78571823359016, 15.809413738839112, 16.242518054566062, 8920.904057229867, 8957.019939741276, 8954.603844864245, 0.9999975965183989, 0.9999976730212805, 0.9999976010469885, 60.0013989194736, 60.00138793378617, 59.99989315170087, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1628, 3.486657, 2744.533, 799.2631, 3.438438, 2748.219, 824.9234, 6.619182, 5461.807, 607.542, 9.03809, 5490.442, 795.2308, 6.90941, 5494.5, 594.1479, 9.244668, 5492.636, 99.87549, 100.0, 99.38551, 99.9116, 99.98561, 99.94964
111380.30872000002, 286.35831151362976, 285.99320086153426, 285.90329765507494, 31.246434480392864, 31.405322146587746, 31.3843726353662, 8916.876906226784, 8952.979320561552, 8944.903440013622, 186.37745408092042, 15.596172433501806, 16.571486505049506, 8916.05362511529, 8961.493715292252, 8949.33307022385, 0.9999979815977573, 0.9999984590719518, 0.9999968689126945, 59.99970979757548, 60.00458317403215, 60.00007145354648, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.6964, 3.507716, 2739.761, 805.6445, 3.409888, 2747.359, 831.3876, 6.54408, 5440.799, 601.3281, 9.139582, 5495.417, 789.0125, 6.957806, 5489.882, 587.8257, 9.328171, 5484.274, 99.70035, 99.98131, 99.00727, 100.0, 99.89952, 99.78693
111382.64856000002, 286.28402074683305, 286.063049169192, 285.9984336089875, 31.267214701785907, 31.44871910550236, 31.454615843300296, 8914.01273756818, 8964.116319319375, 8949.8094718383, 182.4487321127649, 23.133307938930102, 18.09690142330237, 8920.207621588796, 8964.717363307607, 8954.86601125524, 0.9999984036463878, 0.9999978821304745, 0.9999988673588862, 59.99823448815978, 60.00348010453923, 60.001761175926255, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1234, 3.4863, 2744.554, 799.2437, 3.438254, 2748.165, 825.001, 6.61955, 5461.857, 607.542, 9.037538, 5490.448, 795.2308, 6.909228, 5494.607, 594.1479, 9.244668, 5492.649, 99.88542, 100.0, 99.38955, 99.90982, 99.98354, 99.94988
111385.02532000002, 286.33174565252176, 286.1799525215205, 286.00279115768745, 31.26138417309086, 31.434851148999847, 31.41020446762257, 8913.425489232774, 8958.436643131035, 8947.319071087386, 187.51285528922654, 20.430059946436756, 13.185005757975432, 8914.13713780196, 8957.708757369912, 8945.047342217304, 0.9999981871103563, 0.9999972210032607, 0.9999985424942781, 60.00384955033559, 60.002580253503886, 60.0046770094395, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.0051, 3.487014, 2744.056, 799.3215, 3.439728, 2748.27, 824.1275, 6.630962, 5465.674, 609.6392, 8.990101, 5485.373, 799.0648, 6.877634, 5495.755, 598.9592, 9.16849, 5495.798, 99.86731, 100.0, 99.459, 99.83224, 100.0, 100.0
111387.39932000001, 286.2723221383537, 286.1373917082382, 286.07664071075703, 31.267331781655397, 31.435021416502256, 31.43171324378118, 8913.29725755231, 8961.72063765312, 8948.399702443516, 189.44745510421444, 17.878332170157705, 10.764430752332828, 8926.054675277835, 8962.091195545921, 8945.598718995274, 0.9999983951313111, 0.9999967850193191, 0.9999992561871363, 59.997296553501144, 59.9996686260951, 60.001097424088215, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 790.8495, 3.474878, 2745.005, 797.1036, 3.447464, 2748.208, 824.4963, 6.626176, 5451.981, 607.6003, 9.036986, 5490.56, 795.2308, 6.90941, 5494.722, 594.3268, 9.242105, 5492.98, 99.90186, 100.0, 99.25694, 99.91185, 99.98551, 99.9559
111389.82616000001, 286.47479656467596, 286.1491722205609, 286.01661843255243, 31.256508855085354, 31.41006250157555, 31.431430998709804, 8920.837848043051, 8957.115205212136, 8944.4536366328, 182.4339526110207, 15.01936477426841, 14.281433738752185, 8916.380674236485, 8957.652735421228, 8950.246537203024, 0.9999978708641993, 0.9999983610114469, 0.9999987135357181, 59.996745286206426, 60.00265840961876, 59.998792265602205, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.0643, 3.486657, 2744.214, 799.2826, 3.43807, 2747.992, 824.9816, 6.61955, 5462.368, 607.5614, 9.036435, 5490.507, 801.4873, 6.856449, 5495.803, 594.1479, 9.244668, 5492.65, 99.87305, 100.0, 99.38246, 99.9109, 100.0, 99.95196
111392.23808000001, 286.5279238609015, 286.13247366927465, 286.0187798716546, 31.20196645378637, 31.393036197663662, 31.38716826861785, 8911.177864658053, 8940.367448730836, 8941.256328053434, 179.13985463816698, 18.618216971514926, 19.772024878967386, 8911.666837394536, 8947.830138462481, 8942.891079993116, 0.9999986755439664, 0.9999986864284989, 0.9999969090219024, 59.994369153766506, 59.995217406722986, 59.99997380905486, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 781.071, 3.507359, 2739.1, 805.6445, 3.410072, 2747.413, 831.407, 6.543896, 5440.792, 601.3087, 9.139399, 5495.424, 807.8392, 6.799104, 5492.434, 587.8455, 9.327988, 5483.454, 99.70089, 99.98751, 99.00635, 100.0, 99.95294, 99.78254
111394.66828000001, 286.3709013706795, 286.17349220212583, 286.0453261891261, 31.27089702475608, 31.461562825636626, 31.42355888858809, 8917.057801378582, 8958.982670955274, 8958.240047251435, 181.19918850525755, 11.555404316149861, 19.47744074046159, 8921.7896427057, 8964.01484985213, 8953.531626924761, 0.9999971091962949, 0.9999990102270483, 0.9999979307463, 59.99406458961257, 59.99231277697655, 59.994474440965874, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1431, 3.486479, 2744.438, 799.2242, 3.438991, 2747.878, 825.1175, 6.618629, 5461.413, 607.542, 9.03717, 5490.56, 801.4873, 6.856631, 5495.48, 594.128, 9.244668, 5492.825, 99.86731, 100.0, 99.38355, 99.90984, 100.0, 99.95098
111397.06668, 286.35768767119055, 286.0157429690458, 285.9730588721529, 31.270736084981042, 31.407254402269526, 31.441734451588562, 8916.788185758322, 8970.831327941685, 8945.325268782595, 180.68977521562556, 23.026306470904387, 13.359653690383311, 8917.669420226366, 8957.688456609012, 8950.934436123527, 0.9999992501665766, 0.9999978703851382, 0.9999981865140678, 60.00090792657948, 59.99983657804127, 59.99908373765207, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.084, 3.4863, 2744.161, 799.2826, 3.437701, 2748.276, 824.8846, 6.621759, 5463.433, 600.5125, 9.156865, 5495.4, 799.0648, 6.877451, 5495.441, 597.6072, 9.195592, 5495.792, 99.87321, 100.0, 99.40702, 100.0, 100.0, 100.0
111399.44068000001, 286.54382656078997, 286.1823272670806, 285.93346564776874, 31.248602878810647, 31.452854749425317, 31.442797575659633, 8921.995118529025, 8967.075736797027, 8954.241701424005, 186.02975497888838, 21.70422789350664, 13.835883172914237, 8920.869662417012, 8959.705030750296, 8955.604587322248, 0.9999992056998358, 0.9999980555000378, 0.9999983599879705, 60.00935827114012, 60.008991831076514, 60.00669242735011, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 792.4464, 3.467382, 2746.197, 795.5471, 3.453174, 2747.792, 822.5163, 6.644952, 5465.672, 599.8328, 9.161646, 5495.601, 801.1249, 6.857362, 5495.751, 594.5654, 9.24064, 5493.116, 99.95632, 100.0, 99.49879, 100.0, 100.0, 99.95836
111401.78856000002, 286.4182110425615, 286.18409936587744, 286.0074281328084, 31.266017013448547, 31.46277679814919, 31.432985953390812, 8915.902001081738, 8969.442983322395, 8950.799569677876, 184.06329995212764, 14.568744022697501, 17.73913321289274, 8917.115467354206, 8962.941186400176, 8956.233010120355, 0.9999983221270327, 0.9999991109832101, 0.9999979757656144, 60.00487973775178, 60.01120567908184, 60.012156285884906, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.0446, 3.486657, 2744.313, 799.3215, 3.437886, 2748.507, 825.1563, 6.61955, 5461.867, 601.2892, 9.139215, 5495.463, 795.2499, 6.90941, 5494.558, 594.1678, 9.244485, 5492.764, 99.8795, 100.0, 99.38867, 100.0, 99.98461, 99.95196
111404.17896, 285.7209112625298, 285.43819911696596, 285.36914489594454, 31.27110322316503, 31.4741191867268, 31.43469770409794, 8905.900349798392, 8943.109417236705, 8940.732928299905, 183.53956088775976, 16.14349382086084, 11.545102806647265, 8899.148460572602, 8944.566533909267, 8937.066918192015, 0.9999987186718532, 0.9999989080315624, 0.9999988461539479, 60.00739968392896, 60.01400451289316, 60.01398408486051, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.8936, 3.508609, 2739.728, 805.6057, 3.409888, 2747.413, 831.4264, 6.543896, 5440.904, 607.5809, 9.036435, 5490.572, 789.0315, 6.957989, 5490.042, 587.8455, 9.327988, 5483.454, 99.69389, 99.98345, 99.00735, 99.91208, 99.90244, 99.78473
111406.63024000001, 286.46448979830865, 286.1882301549517, 286.0320324332239, 31.240794079922026, 31.42520319831995, 31.415426593223437, 8917.102519160424, 8968.693174672124, 8942.428262913587, 190.80082991416157, 15.222147122863134, 16.21744416766785, 8926.637292093867, 8963.526748050124, 8951.2623148504, 0.999998195679901, 0.9999990664213041, 0.9999985594009919, 60.011284713891065, 60.00356474091349, 60.00816765066525, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.2023, 3.486479, 2744.548, 799.2631, 3.438254, 2748.272, 825.001, 6.620839, 5461.359, 601.2504, 9.139399, 5495.536, 795.2308, 6.909228, 5494.55, 594.1479, 9.244119, 5492.879, 99.88314, 100.0, 99.39169, 100.0, 99.98447, 99.95318
111409.01396000001, 286.64570180244533, 286.3023778978544, 286.0463323877112, 31.239572253876634, 31.42831447199414, 31.404404884910406, 8926.678759365996, 8957.904214587743, 8947.940669799882, 190.52453788326375, 14.074183508028, 13.83390642375366, 8909.145700193738, 8957.153290736655, 8945.778722554154, 0.9999987909602264, 0.9999973453636779, 0.999998043217968, 60.00973247160631, 60.00646104619906, 60.00444505057318, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1037, 3.486122, 2744.329, 799.2631, 3.438622, 2747.879, 825.0399, 6.619918, 5461.579, 607.5809, 9.036618, 5490.611, 795.2308, 6.906123, 5495.081, 594.3268, 9.242105, 5493.461, 99.87687, 100.0, 99.39178, 99.91279, 99.99413, 99.95354
111411.37044000001, 286.3965205711118, 286.16330395609236, 285.9451469024231, 31.252265008858142, 31.433693993845772, 31.4212373159492, 8920.74507788473, 8958.053224255196, 8948.769646764764, 188.68124801989802, 11.861100820198772, 16.337782965058068, 8916.621743441372, 8953.830161226593, 8951.140553622561, 0.9999986657103853, 0.9999977413199114, 0.999998201681942, 60.00143223848445, 59.99735283438249, 59.998148350197376, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 793.4124, 3.462564, 2747.047, 793.1152, 3.462384, 2747.329, 819.954, 6.673483, 5472.509, 611.3286, 8.98146, 5486.021, 798.0538, 6.890052, 5495.234, 595.7781, 9.226539, 5493.329, 99.97618, 99.9802, 99.58338, 99.81261, 99.99692, 99.97184
111413.77176, 286.6686147653197, 286.403576427911, 286.2137887364164, 31.213730554610148, 31.433214269949747, 31.39474396101375, 8917.72178634876, 8960.413177846709, 8948.049344111638, 187.07959768386831, 20.200324248976358, 10.555523366318994, 8926.427662914555, 8959.703534306998, 8949.186842894896, 0.9999993716836859, 0.9999979507888433, 0.9999994851553168, 59.9983828474479, 59.99214713710688, 59.99284968280272, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1037, 3.486479, 2744.549, 799.2826, 3.438622, 2747.939, 824.9622, 6.621207, 5461.975, 607.5226, 9.037538, 5490.62, 795.2308, 6.90941, 5494.5, 594.1479, 9.244668, 5492.831, 99.88524, 100.0, 99.39169, 99.91279, 99.98851, 99.95315
111416.17636000001, 286.6511008967604, 286.4538396827348, 286.1559022387051, 31.187884013042115, 31.357235081394602, 31.372770655789363, 8908.44438647178, 8948.603160970793, 8939.577819102391, 185.5611694342324, 15.011880864388331, 16.267805609882316, 8908.118603856758, 8947.31741947212, 8939.754133317296, 0.9999973490243687, 0.9999989541225501, 0.9999989178540908, 59.99513899563833, 59.9922166287216, 59.99379930794011, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 782.0764, 3.507538, 2740.229, 805.3527, 3.410625, 2747.246, 831.3487, 6.544448, 5440.909, 601.3281, 9.139766, 5495.497, 789.0315, 6.957989, 5489.882, 587.8257, 9.328171, 5483.568, 99.74124, 99.9834, 99.00836, 100.0, 99.90357, 99.78473
111418.54400000001, 286.60264973397176, 286.36818171109894, 286.12748495200265, 31.25545271032236, 31.443478738141312, 31.392005679279144, 8921.550881414552, 8958.93208840691, 8955.879606541712, 192.75597304055964, 13.213077516631529, 17.337874688108514, 8924.44350137191, 8959.809119798296, 8951.057448298301, 0.9999990567337887, 0.9999988700154311, 0.9999985370237937, 59.986939293345024, 59.988753481160245, 59.98949637918723, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1628, 3.4863, 2744.166, 799.0686, 3.438807, 2747.918, 825.001, 6.619182, 5461.75, 607.5032, 9.037722, 5490.456, 795.2308, 6.90941, 5494.557, 594.1678, 9.244485, 5492.826, 99.87704, 100.0, 99.3896, 99.91482, 99.98655, 99.95308
111420.9388, 286.6653011052926, 286.2681140082481, 286.0566812248091, 31.25331651254951, 31.466015628750625, 31.415175863372085, 8925.927099079736, 8963.674504229339, 8956.17124123365, 187.3568928531654, 12.165639435626872, 13.92121346890167, 8918.313046969544, 8965.399094832026, 8956.075115783518, 0.9999971201502295, 0.9999992361540854, 0.9999985043956816, 59.98769839889947, 59.98895983253115, 59.98988939346573, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.0446, 3.4863, 2744.261, 799.2631, 3.438991, 2747.886, 825.0593, 6.618445, 5461.467, 601.2892, 9.139582, 5495.425, 795.2499, 6.909593, 5494.717, 594.1876, 9.244119, 5492.709, 99.87895, 100.0, 99.38764, 100.0, 99.98354, 99.9521
111423.30972, 286.5350579586939, 286.2606492372953, 286.09921104431703, 31.2735262956962, 31.423475352790813, 31.40147629797345, 8916.931823101007, 8961.059586725123, 8950.089764577899, 193.05176214470066, 11.52783675714636, 15.460120447658255, 8920.383193628246, 8954.676601237354, 8949.346971338702, 0.9999984728978558, 0.9999982387077974, 0.9999973734684792, 59.9815789305403, 59.983309232327755, 59.98200507493195, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 793.4124, 3.46185, 2747.11, 793.0763, 3.464041, 2746.87, 818.5563, 6.688945, 5477.147, 594.9588, 9.233353, 5493.506, 800.7243, 6.863389, 5495.729, 598.2832, 9.185337, 5495.153, 99.97846, 99.97971, 99.66778, 99.96547, 100.0, 99.99544
111425.71508000001, 286.70266952948316, 286.4015018050814, 286.2264627166565, 31.23616645755409, 31.481147761630456, 31.42059994713626, 8921.582963325682, 8961.065450843793, 8949.278758259326, 197.25171947633635, 18.80905198988603, 17.180463640416747, 8929.84880777514, 8956.963379192914, 8951.547660678685, 0.9999986597317111, 0.9999978270037704, 0.9999984260252411, 59.973085855883426, 59.97426858950634, 59.9806232240856, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.084, 3.487192, 2744.061, 799.2826, 3.437701, 2749.058, 824.9816, 6.621023, 5462.082, 601.2698, 9.139399, 5495.423, 795.2308, 6.909228, 5494.442, 594.2075, 9.243752, 5492.831, 99.86747, 100.0, 99.39364, 100.0, 99.98449, 99.95342
111428.14176000001, 286.701035952817, 286.26519468533445, 285.9964316752383, 31.18173020395087, 31.37300478244844, 31.369160415532015, 8903.707771224523, 8950.477526816738, 8935.286089221217, 185.69017952776903, 17.12843059925717, 20.5822426002087, 8900.312009610028, 8947.21726089486, 8940.571408716558, 0.9999981353793284, 0.9999990288258748, 0.9999979025476247, 59.97859769590163, 59.981875095773624, 59.980634249205494, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 784.5605, 3.498079, 2742.304, 803.2515, 3.421124, 2747.945, 830.2228, 6.550522, 5441.697, 607.5809, 9.036802, 5490.665, 789.0125, 6.957989, 5489.995, 587.8257, 9.328537, 5483.447, 99.80355, 100.0, 99.04005, 99.91196, 99.90158, 99.78242
111430.51652, 286.57984091437044, 286.37161689801366, 286.20717103879196, 31.253808766954293, 31.412782971731467, 31.41160757001643, 8917.857926793618, 8969.258791861143, 8954.718108382476, 190.3531264322221, 10.010819491155871, 24.161470966646448, 8921.966233354326, 8964.84056518142, 8949.76795302647, 0.999997509104321, 0.9999980237742914, 0.9999971982816802, 59.973268432986785, 59.97252424025153, 59.97394848276586, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.0446, 3.486479, 2744.219, 799.4188, 3.438438, 2748.219, 825.0593, 6.619182, 5461.636, 601.2892, 9.138479, 5495.542, 795.2117, 6.909593, 5494.612, 594.1479, 9.244485, 5492.65, 99.88505, 100.0, 99.38969, 100.0, 99.98559, 99.951
111432.88308000001, 286.72145728722273, 286.32113416602203, 286.2229314274357, 31.22010045667581, 31.406755998435383, 31.37844592905631, 8915.089941011496, 8958.170067398092, 8953.854209056055, 184.2146164665519, 12.717609211019408, 18.464359239715122, 8927.927755116405, 8963.197133604468, 8947.90780497097, 0.9999983897507512, 0.9999990165709512, 0.9999989559357174, 59.97777177189939, 59.969749959278936, 59.972328950723764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.084, 3.486479, 2744.233, 799.5744, 3.437886, 2748.316, 824.8846, 6.621391, 5461.806, 607.5226, 9.03717, 5490.724, 795.2308, 6.90941, 5494.607, 594.128, 9.244668, 5492.709, 99.86956, 100.0, 99.38658, 99.91185, 99.98854, 99.95087
111435.24680000001, 286.657556640415, 286.3717505721485, 286.23497009798547, 31.226639160337015, 31.4096695475971, 31.371345496209592, 8911.56370473048, 8955.037117077663, 8942.42627506288, 188.24162223132407, 13.581550196103763, 14.969194357807964, 8919.303792175959, 8960.342122073132, 8944.648627802044, 0.9999971406082702, 0.9999974274251976, 0.9999984940519312, 59.974907996666516, 59.97461025379846, 59.97247717209097, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 793.4518, 3.462207, 2747.378, 792.8817, 3.463857, 2746.79, 818.8669, 6.689682, 5477.423, 613.6394, 8.927403, 5478.427, 801.4873, 6.856449, 5495.697, 600.4304, 9.151826, 5495.549, 99.97046, 99.99206, 99.67702, 99.6869, 100.0, 100.0
111437.70856000001, 286.6893112494646, 286.3455684328941, 286.18947597803714, 31.2487116595772, 31.438068626486587, 31.422370644961056, 8923.660809445257, 8967.232175254889, 8945.003550345515, 188.60872424325862, 21.93971106807021, 16.02962503908384, 8916.904382324079, 8955.626826760557, 8944.729430550913, 0.9999989915400586, 0.9999969364405863, 0.9999990912538513, 59.98048446404498, 59.97873786653972, 59.97241542442535, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1234, 3.486657, 2744.338, 799.2826, 3.437886, 2747.991, 825.1563, 6.618445, 5462.145, 607.542, 9.036435, 5490.442, 795.2117, 6.909593, 5494.607, 594.1678, 9.244302, 5492.771, 99.87531, 100.0, 99.39478, 99.90971, 99.98655, 99.9521
111440.10384000001, 286.6468366447379, 286.1796863936326, 286.1723896743683, 31.18169972467601, 31.42125980907432, 31.355608250607176, 8917.844566560267, 8949.3316459574, 8932.640849169598, 182.06274163388116, 15.060458212171397, 13.329316803836264, 8913.40548786036, 8943.535073539597, 8929.905976973918, 0.9999986573712923, 0.9999975691101162, 0.9999988490123692, 59.98023882130001, 59.979553955779416, 59.977683949273725, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 786.808, 3.489691, 2743.552, 801.1309, 3.427571, 2748.044, 828.0099, 6.58568, 5450.913, 603.0563, 9.117518, 5495.251, 789.4321, 6.954519, 5489.938, 587.8455, 9.328171, 5483.568, 99.84898, 100.0, 99.1904, 99.99723, 99.90257, 99.78463
111442.5136, 286.6046512266267, 286.22420208883307, 286.13842118009853, 31.24814537743823, 31.426674450212293, 31.410711839779285, 8920.817521160223, 8966.988214701238, 8950.041369918155, 187.83868015461894, 13.188253160293698, 20.825023867255368, 8922.347983411071, 8955.896091840788, 8945.96962263766, 0.9999986036970117, 0.9999980332176448, 0.999997846325105, 59.9819079471533, 59.97536102734179, 59.98153537492782, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 785.2702, 3.491654, 2743.599, 799.4577, 3.437517, 2748.397, 825.2728, 6.617525, 5461.526, 607.5809, 9.036986, 5490.677, 795.2308, 6.90941, 5494.666, 594.1479, 9.244485, 5492.71, 99.85066, 99.99486, 99.38353, 99.91399, 99.98354, 99.95305
111444.91704000001, 286.51864591309163, 286.1462670818125, 286.2853522979628, 31.28938160422833, 31.448381788312755, 31.392055136162455, 8918.910974869503, 8965.948226518736, 8940.586298624361, 187.28622494385513, 14.55251988316013, 15.681746486078282, 8923.868191465137, 8960.16221075519, 8948.594688990615, 0.9999985862998062, 0.9999979571775321, 0.9999982430384285, 59.98237432651514, 59.98516434791111, 59.982970327528136, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1037, 3.487014, 2744.328, 799.1853, 3.437701, 2748.006, 825.0981, 6.61955, 5461.916, 607.5614, 9.03717, 5490.456, 795.2308, 6.909228, 5494.557, 594.1678, 9.244302, 5492.71, 99.89151, 100.0, 99.38964, 99.90996, 99.98561, 99.94989
111447.29200000002, 286.5941674426292, 286.319427666232, 286.0472279614866, 31.257813740420158, 31.43443535282156, 31.40264920331569, 8914.108232027553, 8956.518444581963, 8941.058703911653, 190.29505478818282, 14.578796234251058, 17.246441293312728, 8918.913018081948, 8953.38606789507, 8935.572463477924, 0.9999968117405522, 0.999998396654382, 0.9999971150475367, 59.989939309434654, 59.987242403081225, 59.98611470859021, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 793.4518, 3.462385, 2747.33, 792.9595, 3.463673, 2746.747, 818.8087, 6.691339, 5476.978, 613.6394, 8.927403, 5478.263, 801.4873, 6.856631, 5495.588, 600.4701, 9.152192, 5495.727, 99.97601, 99.9818, 99.6647, 99.69107, 100.0, 100.0
111449.69136000001, 286.74728263225944, 286.3075472360257, 286.10504244774484, 31.23636062039338, 31.421468435243668, 31.41377855564863, 8926.010438824736, 8961.91005462856, 8946.25480322685, 187.45692643673465, 20.648605991073055, 11.276469616025906, 8925.190839969242, 8965.84066341933, 8952.748368585017, 0.9999989089009995, 0.9999983856371002, 0.9999980957668975, 59.990101299192474, 59.98863699368047, 59.99092239888892, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1234, 3.4863, 2744.223, 799.2242, 3.436965, 2748.292, 825.001, 6.620655, 5462.312, 607.5614, 9.036802, 5490.613, 795.2308, 6.909228, 5494.613, 594.1678, 9.244302, 5492.831, 99.87339, 100.0, 99.38455, 99.91196, 99.98655, 99.95318
111452.07772000002, 286.51324132707987, 286.3199732516485, 286.11596833419736, 31.182420065552655, 31.383433751060238, 31.354080711238478, 8910.00298252872, 8947.571244821642, 8936.519654645945, 184.13410420012679, 15.63693215728108, 16.507682041927126, 8913.610893878738, 8953.529405874602, 8937.658245444105, 0.999996839687767, 0.9999987054367652, 0.9999987180792363, 59.98495631168779, 59.99090121817398, 59.98306465507315, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1234, 3.4863, 2744.224, 799.3604, 3.437701, 2748.012, 825.6417, 6.610162, 5457.877, 605.2118, 9.076149, 5493.62, 791.9118, 6.938631, 5491.782, 589.1974, 9.315352, 5484.16, 99.88123, 100.0, 99.34472, 99.96753, 99.93957, 99.81159
111454.47896000001, 286.7710857803632, 286.4643927211882, 286.2466796282632, 31.244937644045613, 31.401489651440745, 31.382346237399723, 8911.385644906306, 8957.505218595328, 8947.373381668416, 182.31721027647382, 11.680989276774199, 15.57491945380525, 8913.684551062195, 8964.646841447042, 8946.45395223788, 0.9999991821417777, 0.9999986310396225, 0.9999990909483163, 59.98497030636028, 59.988443138727, 59.98976888897717, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 782.9636, 3.500042, 2742.485, 802.0842, 3.426097, 2748.222, 827.0005, 6.597093, 5459.219, 607.173, 9.038274, 5490.449, 795.2117, 6.90941, 5494.665, 594.1479, 9.244485, 5492.879, 99.79068, 100.0, 99.30684, 99.91469, 99.98655, 99.95098
111456.8494, 286.67178806638987, 286.37321878559464, 286.1914899572491, 31.24630400258691, 31.431518211214076, 31.41746389117867, 8917.019155111475, 8957.329348733656, 8949.56163741682, 181.5158250593122, 11.034541077691301, 13.952271188609757, 8921.20431752101, 8958.4675462396, 8948.506112425144, 0.9999974807209138, 0.9999992979503312, 0.9999976636388836, 59.98708495148428, 59.9831322160521, 59.98368108215764, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.0248, 3.4863, 2744.286, 799.1075, 3.438254, 2747.771, 825.0593, 6.61955, 5461.863, 607.542, 9.036618, 5490.507, 795.2308, 6.90941, 5494.83, 594.1479, 9.244668, 5492.77, 99.87567, 100.0, 99.38966, 99.90994, 99.98955, 99.95206
111459.3172, 286.83725325635766, 286.3450992314725, 286.17404806325834, 31.20911566390797, 31.40426684993265, 31.37752645700698, 8913.67936303369, 8957.737856029222, 8945.82644365048, 191.3442331986098, 14.955793776044729, 18.8179581215727, 8919.465050256586, 8958.746753944675, 8945.464711602132, 0.999998316679427, 0.9999986428487804, 0.9999978090176055, 59.98584309008744, 59.984457111839625, 59.984878121633585, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 793.2941, 3.462742, 2747.493, 793.0374, 3.463857, 2747.192, 818.6534, 6.690602, 5477.538, 613.6394, 8.927219, 5478.31, 801.5063, 6.856631, 5495.7, 600.4304, 9.152009, 5495.621, 99.97601, 99.96997, 99.67798, 99.68597, 100.0, 100.0
111461.71816, 286.586071446871, 286.27299293891843, 286.13905809896556, 31.220599420427153, 31.402384676706724, 31.427920380709793, 8921.764136322807, 8965.903213158324, 8947.2084989739, 190.40130805221497, 19.36485924375097, 16.342628891397, 8921.813881581129, 8957.762478788247, 8945.074305326067, 0.9999987780618964, 0.9999971084653402, 0.9999994844658756, 59.98217395604828, 59.98691340097493, 59.98820166218268, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1037, 3.485943, 2744.041, 799.4772, 3.438807, 2747.799, 825.0593, 6.61955, 5461.527, 607.542, 9.037538, 5490.611, 795.2308, 6.90941, 5494.779, 594.1876, 9.244119, 5492.723, 99.88506, 100.0, 99.38355, 99.91278, 99.98655, 99.9522
111464.09084, 286.52546371024357, 286.1933479719626, 286.03249834726614, 31.222240201348896, 31.40872595407459, 31.390698682053916, 8908.15542915631, 8953.906147006737, 8937.753744601838, 188.1451547754716, 16.96056682595963, 14.77709584053082, 8902.07806052313, 8952.011940051494, 8929.823800962875, 0.9999983632841758, 0.9999978033290738, 0.9999994743841064, 59.98081170954932, 59.98093468162164, 59.98633504578531, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.1431, 3.4863, 2744.386, 799.3604, 3.439175, 2748.996, 824.9234, 6.622127, 5461.752, 607.1924, 9.049489, 5492.143, 793.5713, 6.922559, 5493.06, 591.5832, 9.286053, 5487.611, 99.87358, 100.0, 99.39675, 99.92641, 99.95873, 99.85819
111466.44684, 286.7050080127096, 286.3263859007767, 286.2105637750051, 31.259105886345665, 31.452208640654224, 31.398880677561202, 8919.290142608284, 8957.549943811033, 8945.577602509798, 188.1209546203712, 15.216652724015603, 13.777907932842481, 8919.392284433034, 8966.16705697233, 8950.48818106465, 0.9999973162352861, 0.9999976048265136, 0.9999984484603572, 59.98038756500472, 59.98293094672051, 59.981131050886496, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 780.6964, 3.506289, 2740.787, 804.2438, 3.416703, 2748.0, 829.3687, 6.575004, 5451.307, 605.0565, 9.079275, 5492.442, 793.762, 6.916716, 5494.421, 593.8894, 9.246499, 5492.576, 99.74401, 100.0, 99.17, 99.95494, 99.98211, 99.94854
111468.86672, 286.58322903904, 286.4810905008192, 286.17270919590743, 31.242671937041283, 31.424450425916515, 31.40966994610417, 8928.007359696565, 8968.417093664208, 8947.064469630986, 189.23826888105032, 15.288787692938058, 18.136697273317623, 8924.107822835214, 8975.147978302775, 8956.747155570174, 0.9999979668386967, 0.9999991516167892, 0.9999972534888184, 59.97803965380977, 59.98368358293678, 59.976637411187056, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 787.084, 3.486479, 2744.553, 799.555, 3.437149, 2748.149, 824.904, 6.621207, 5461.299, 601.2698, 9.139215, 5495.536, 795.2117, 6.909045, 5494.442, 594.1479, 9.244302, 5492.65, 99.87531, 100.0, 99.39275, 100.0, 99.98461, 99.95208
111471.30928000002, 286.72169477317385, 286.4317743443715, 286.15082194550035, 31.262864707335563, 31.401198094701183, 31.407733113584378, 8923.1529973314, 8966.001551948462, 8942.945695311128, 188.17979844118145, 15.395615638718482, 18.092552664663344, 8928.295846895006, 8967.891472614465, 8955.25569795382, 0.9999974099719297, 0.9999973419680811, 0.9999989043394206, 59.979141596497776, 59.97919655731219, 59.980497117672265, None, None, None, 0.0, 0.0, n_derated=2_strings=[800 800 800 600 800 600], 5500.0, [], 793.4716, 3.462385, 2747.488, 792.9985, 3.463673, 2746.695, 818.7116, 6.690234, 5477.149, 594.9588, 9.233169, 5493.433, 801.4873, 6.856449, 5495.646, 600.4503, 9.152558, 5495.66, 99.98037, 99.97954, 99.66782, 99.96403, 100.0, 100.0
