TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
114623.13096000001, 283.26003273874653, 283.12076813017205, 282.97787634436406, 28.392579934599745, 28.55731470361161, 28.530666883302885, 8012.689634756267, 8054.738836496894, 8046.651691272664, 153.9189013364312, 3.0841536089083093, 8.989687887935133, 8015.594031780443, 8055.706697373117, 8048.202486018672, 0.9999993832460118, 0.9999996613314813, 0.999999473273032, 60.00779407227991, 60.01012175189899, 60.0085256373823, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 600.1287, 4.579057, 2747.933, 606.634, 4.526304, 2746.095, 587.6133, 4.665614, 2741.748, 601.1727, 9.140318, 5495.455, 607.5735, 9.03737, 5490.818, 587.6069, 9.331284, 5483.117, 100.0, 99.93553, 99.7833, 100.0, 99.91157, 99.7785
114625.53992000001, 283.26798058565186, 283.1671723542199, 282.9787055991507, 28.419066118898755, 28.598864973368926, 28.55989838110252, 8026.643277495671, 8052.864178970263, 8051.54084149916, 159.59078700432542, 17.462993896640455, 2.9095507254819495, 8020.66058529303, 8059.663637249512, 8038.597531660494, 0.9999999758557963, 0.9999976187894382, 0.9999999987528756, 60.00579653786837, 60.00900992275501, 60.007156317659614, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4374, 4.528372, 2746.254, 600.311, 4.577879, 2748.104, 593.864, 4.624382, 2746.289, 607.4838, 9.037538, 5490.604, 601.2789, 9.13964, 5495.56, 593.8894, 9.24833, 5492.594, 99.94314, 100.0, 99.95257, 99.91267, 100.0, 99.94776
114627.92444, 283.49700841384913, 282.73651451108753, 283.1106767883975, 28.415821851667076, 28.552692547162202, 28.56499240463993, 8017.000050943998, 8041.750868289835, 8043.2532899334265, 154.4636891715789, 13.680656922270373, 14.577530242364901, 8008.9100024249, 8041.0553059659815, 8047.911596691711, 0.9999990993330015, 0.9999985873454539, 0.9999981425118988, 60.00770162165972, 60.008045636856636, 60.006577346822056, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.528016, 2746.369, 600.3304, 4.577879, 2748.045, 593.864, 4.624382, 2746.787, 608.3576, 9.017313, 5488.0, 599.0662, 9.173426, 5495.23, 597.0108, 9.200719, 5495.244, 99.95148, 100.0, 99.96059, 99.88146, 100.0, 99.99709
114630.35548000001, 283.20460371381193, 282.9644390854198, 282.94569833050184, 28.42339881851142, 28.58700173902451, 28.568464840609348, 8020.085071276565, 8055.942734088156, 8053.306948260963, 159.84832135017552, 17.29008492571984, 5.616588438142571, 8009.532742515709, 8055.670567716853, 8044.434067856864, 0.9999998843370714, 0.9999983322339435, 0.9999999926746224, 59.99582411324978, 59.9944568939677, 59.996517203500126, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 611.8787, 4.485719, 2743.093, 596.9452, 4.602746, 2747.812, 596.2516, 4.612601, 2746.906, 608.2022, 9.025954, 5490.625, 601.0309, 9.140736, 5495.55, 593.8894, 9.247781, 5492.659, 99.82365, 100.0, 99.97093, 99.90642, 100.0, 99.94798
114632.79284000001, 283.3244086337231, 283.04299284767836, 283.09149840756805, 28.41456748822022, 28.591060261775382, 28.576664932687287, 8014.214799706203, 8054.601919793336, 8045.186901717423, 160.70390564089954, 16.824091271227644, 1.4701155504403687, 8019.741873418798, 8059.368473455753, 8046.315818553991, 0.9999998987205272, 0.9999969111077521, 0.9999997555783972, 59.99543607918606, 59.99372568566324, 59.9927116625661, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.527837, 2746.306, 593.988, 4.624481, 2746.508, 593.864, 4.623829, 2746.289, 607.4838, 9.03809, 5490.664, 601.317, 9.139275, 5495.51, 593.9093, 9.247964, 5492.54, 99.94921, 99.95654, 99.95053, 99.9147, 100.0, 99.94996
114635.195, 283.217026261732, 283.0264830312632, 282.79410461960657, 28.37117157854122, 28.583547429171762, 28.548854352108183, 8014.376292479641, 8049.637077489917, 8040.406424596795, 149.49658412769668, 6.378819494299023, 4.571836576305941, 8018.339067658721, 8057.038490442388, 8042.617899672431, 0.9999999494455584, 0.9999993704910384, 0.9999998915346435, 59.98767116388036, 59.98713661709013, 59.987334124567916, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 600.0695, 4.579236, 2747.885, 587.6454, 4.665189, 2741.709, 587.6522, 4.665798, 2741.691, 601.2115, 9.140685, 5495.58, 607.5735, 9.036456, 5490.602, 587.6069, 9.3311, 5483.171, 100.0, 99.78188, 99.77704, 100.0, 99.91261, 99.77627
114637.56092, 283.4045563955428, 283.20576830662975, 283.0578386087617, 28.41787691396445, 28.566649758412005, 28.55738387834206, 8014.875852999203, 8055.788979983792, 8046.3303843974845, 158.0541295417736, 17.97887412339469, 4.453285160419455, 8014.005618741024, 8053.473846293336, 8057.518485504849, 0.9999998826942585, 0.9999971746929551, 0.9999999617092216, 59.98695701393983, 59.98465356526756, 59.98784303230014, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.3191, 4.529087, 2746.144, 593.9296, 4.623929, 2746.339, 593.9417, 4.624198, 2746.232, 607.5032, 9.038274, 5490.724, 601.317, 9.139275, 5495.451, 593.9093, 9.247964, 5492.592, 99.94937, 99.95864, 99.94649, 99.91256, 100.0, 99.94883
114639.94372000001, 283.314738175787, 283.1726367613725, 283.13527776997927, 28.418729870228866, 28.575851435504337, 28.55713543398974, 8008.761028444177, 8049.338379122886, 8044.547509021309, 160.64120186499758, 14.489953047615927, 4.277526629632945, 8014.775845812862, 8050.7281196539425, 8044.237089431934, 0.9999996110115937, 0.9999987223559821, 0.9999998325730187, 59.97679631587932, 59.983867451187635, 59.98282224340831, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4571, 4.528372, 2746.359, 594.0074, 4.623376, 2746.285, 593.9417, 4.624382, 2746.282, 607.4838, 9.038457, 5490.559, 600.9355, 9.150415, 5495.67, 595.5793, 9.216468, 5494.722, 99.9452, 99.94842, 99.95662, 99.91184, 100.0, 99.98518
114642.34116000001, 283.23381649426716, 283.0669910548839, 283.02522631790225, 28.415903799010152, 28.586280847798268, 28.55850843339338, 8015.474145044209, 8049.039518900151, 8045.2365947481585, 160.97488577245394, 18.549433739196957, 7.301964327232554, 8020.088666915512, 8051.51503550806, 8047.515287183431, 0.9999993009405463, 0.9999976260875564, 0.9999997704423861, 59.97497504509766, 59.98197950282615, 59.978566140028285, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 612.6081, 4.472691, 2740.584, 599.8635, 4.580826, 2747.763, 598.814, 4.592169, 2747.632, 610.5907, 8.990469, 5487.339, 599.1806, 9.166121, 5495.77, 594.5256, 9.239541, 5492.734, 99.74097, 100.0, 100.0, 99.85324, 100.0, 99.95281
114644.72480000001, 283.4286747981138, 283.24447212986604, 283.0627583178055, 28.413240444447002, 28.53778289674753, 28.567126965699877, 8017.533852221207, 8058.575968530816, 8047.165938116132, 162.07803419729316, 23.11384915022026, 2.7851460099832366, 8020.73991339131, 8058.586374406336, 8049.2068777355935, 0.9999999995842902, 0.9999965907397304, 0.9999999396115163, 59.981626772486, 59.98121328710359, 59.98157929489569, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.3191, 4.529622, 2746.416, 598.4432, 4.586721, 2747.931, 593.9805, 4.624013, 2746.4, 607.5226, 9.038457, 5490.828, 601.317, 9.138909, 5495.568, 593.9093, 9.24833, 5492.592, 99.94905, 100.0, 99.95261, 99.91564, 100.0, 99.94883
114647.15636000001, 283.4558888182811, 283.1198012525212, 283.0036708741982, 28.389138988513817, 28.54747993316867, 28.546916112885835, 8012.110825604785, 8042.505304335259, 8047.034640441012, 151.94966452290555, 7.518652794592526, 21.366599790178498, 8017.500629577075, 8039.040520809082, 8047.067653056643, 0.9999976409984257, 0.9999998511250128, 0.9999967401575349, 59.97956072367975, 59.97583205810326, 59.97470512945935, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 600.4047, 4.577094, 2748.269, 606.634, 4.526673, 2746.098, 587.6328, 4.665614, 2741.693, 601.231, 9.140869, 5495.568, 607.5735, 9.037004, 5490.725, 587.5871, 9.3311, 5483.117, 100.0, 99.93561, 99.78334, 100.0, 99.91474, 99.7785
114649.56872000001, 283.3331269506563, 283.0559547562093, 282.98912476311153, 28.40789229300652, 28.580773692288254, 28.563628762894233, 8017.956235697227, 8055.297766786125, 8046.337461795703, 156.12428612590531, 16.219693384829043, 5.82291688515852, 8014.711746611851, 8055.845541715498, 8047.07343864247, 0.9999997620951311, 0.9999978092674598, 0.9999999596535183, 59.97729915390886, 59.97746357845749, 59.97952143583899, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4571, 4.528372, 2746.201, 600.2332, 4.578616, 2747.88, 593.9222, 4.624013, 2746.34, 607.4838, 9.03809, 5490.82, 601.2979, 9.139458, 5495.633, 593.9093, 9.248147, 5492.593, 99.94538, 100.0, 99.95244, 99.9147, 100.0, 99.94885
114651.95820000001, 283.20784330660047, 283.08830781357244, 282.97318810743025, 28.41252393964874, 28.597735424268233, 28.565761860919302, 8014.514606454474, 8048.041502070574, 8051.479311820906, 158.38188230209425, 11.619227823160145, 6.016929744109348, 8007.18694915033, 8049.127478725119, 8040.484628927552, 0.9999997280661351, 0.9999987048978779, 0.9999994173222622, 59.98100739476549, 59.97894751867354, 59.977583255989195, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.254, 600.2332, 4.577695, 2748.164, 593.9417, 4.624013, 2746.4, 607.5226, 9.03809, 5490.762, 601.2598, 9.139092, 5495.56, 593.9292, 9.243936, 5493.317, 99.95321, 100.0, 99.95261, 99.9147, 100.0, 99.96203
114654.36052000002, 283.3882921733539, 283.0251593981637, 282.8725549825676, 28.4082197633172, 28.566958852561378, 28.574490752525858, 8006.398110157956, 8060.843953063548, 8044.818670036029, 163.53190659282382, 21.882410893668293, 9.268324659973473, 8013.746052077815, 8053.161603209983, 8046.33162773529, 0.9999996700395621, 0.9999961069640724, 0.9999997954349832, 59.982623353944156, 59.97754035556209, 59.981087486096264, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 612.7658, 4.472512, 2740.579, 594.0074, 4.624297, 2746.456, 599.8428, 4.580941, 2747.909, 612.2802, 8.963992, 5483.877, 597.3113, 9.199724, 5495.481, 597.2493, 9.205481, 5494.11, 99.73659, 99.95466, 100.0, 99.79024, 100.0, 99.97645
114656.70340000001, 283.63055271918614, 283.1507029203177, 283.272338323029, 28.39865768116385, 28.544664134461645, 28.544441341775677, 8013.366038228451, 8051.567009083644, 8047.411684912151, 160.40230464557862, 18.70782701247208, -0.5275403484552044, 8017.631201171888, 8050.253746729204, 8042.708348980793, 0.999999951233827, 0.9999975545405925, 0.9999999999033463, 59.982020905857304, 59.97773089820198, 59.974186490282584, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4374, 4.528016, 2746.034, 597.9374, 4.595194, 2747.53, 593.9028, 4.624566, 2746.453, 607.5032, 9.037906, 5490.605, 601.2979, 9.139458, 5495.502, 593.8894, 9.248147, 5492.586, 99.9393, 99.99582, 99.95453, 99.91278, 100.0, 99.94569
114659.09400000001, 283.5260619037084, 283.2621616806421, 283.3248367905557, 28.39764800935437, 28.518645082214302, 28.51703035209839, 8007.41835796009, 8043.278944211339, 8039.496662751819, 148.26925273960524, 8.912433912630377, 7.40058687086821, 8018.622853474848, 8048.888917870786, 8043.7249308510745, 0.9999999371858318, 0.9999994912300267, 0.9999994906180422, 59.97498174557015, 59.97686475994174, 59.97398702281669, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 602.9479, 4.560497, 2748.009, 588.949, 4.659479, 2741.991, 587.7687, 4.664694, 2741.69, 601.2504, 9.13995, 5495.574, 607.6117, 9.036821, 5490.677, 587.5871, 9.331284, 5482.997, 100.0, 99.81279, 99.78313, 100.0, 99.91398, 99.77749
114661.50224000002, 283.43894882420676, 283.2107214094347, 283.28937008429875, 28.402812305961604, 28.5618219660325, 28.53687196621979, 8011.441686499058, 8057.157699425915, 8045.090744474831, 158.56464576836504, 14.171442940324596, 4.1416320438556795, 8011.48112035159, 8045.9643393450115, 8042.4958736941635, 0.9999999472107985, 0.999998969654163, 0.9999999728136816, 59.978661354772015, 59.97744338957383, 59.97630741572744, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.3979, 4.528908, 2746.47, 593.9685, 4.623744, 2746.45, 593.9222, 4.624382, 2746.283, 607.5226, 9.038274, 5490.664, 601.2979, 9.139458, 5495.55, 593.8497, 9.24833, 5492.532, 99.95516, 99.95248, 99.94836, 99.91575, 100.0, 99.94885
114663.91492000001, 283.57146534022104, 283.1735953758807, 283.13338089216404, 28.416532641432237, 28.566761741267612, 28.55119745449844, 8014.911160663049, 8058.942234731452, 8049.119986140377, 151.64105392432225, 12.749870395147354, -0.2212744187286262, 8015.0431980531375, 8055.265887669803, 8051.986089296841, 0.9999999999998044, 0.9999989977893171, 0.999999892957362, 59.98470467378478, 59.9809869094258, 59.98343159872894, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.528194, 2746.417, 593.9296, 4.623192, 2746.508, 593.7475, 4.623829, 2746.289, 601.1921, 9.140869, 5495.574, 601.3361, 9.139823, 5495.618, 593.8894, 9.247964, 5492.592, 99.9473, 99.95654, 99.95461, 100.0, 100.0, 99.94688
114666.32728000001, 283.2551459495647, 283.0844998729149, 283.1635218807348, 28.414582953355286, 28.587210782977078, 28.56217801937199, 8014.7184472620165, 8055.668311337031, 8049.480114318763, 162.05941006670128, 17.256521173568217, 1.8322803307920594, 8010.800492278469, 8061.494995439863, 8047.645163380974, 0.9999998712704998, 0.9999974623107059, 0.9999997766410404, 59.98775426645929, 59.98742611251062, 59.991422169038024, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 612.7658, 4.472512, 2740.747, 600.2137, 4.578616, 2748.104, 600.2311, 4.577811, 2747.915, 594.8811, 9.233537, 5493.48, 594.9651, 9.231136, 5493.88, 599.2375, 9.179477, 5495.47, 99.74687, 100.0, 100.0, 99.96282, 99.96831, 100.0
114668.69304000001, 283.4182392881694, 283.2051682307759, 283.0607839352505, 28.42389374935554, 28.595910522259118, 28.567323323347196, 8018.3028151537055, 8055.046290806853, 8046.756643396464, 156.74139174818083, 13.145322852212757, 3.556134880071795, 8016.923263091174, 8059.554933406402, 8052.71606118058, 0.999999999209249, 0.9999987570251304, 0.9999999966973375, 59.992038787050944, 59.99423352993243, 59.99325955309574, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4571, 4.528372, 2746.359, 594.1825, 4.622271, 2747.132, 593.9611, 4.623645, 2746.347, 601.1727, 9.141237, 5495.573, 601.2598, 9.139275, 5495.624, 593.9093, 9.247964, 5492.593, 99.94731, 99.97098, 99.95448, 100.0, 100.0, 99.94875
114671.09908000001, 283.14206649171666, 283.02207035772017, 282.8648361423135, 28.41072403890996, 28.531151304460774, 28.552640958993685, 8003.463753536256, 8042.96115005924, 8040.028197838425, 158.91737050643542, 10.321519721337154, 6.079261792137004, 8005.79784873861, 8053.847335822493, 8042.584823705929, 0.9999993212464386, 0.9999989605683595, 0.9999987733949087, 59.993770349749866, 59.9951978938783, 60.00027072427101, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 605.0377, 4.543364, 2747.555, 603.2293, 4.552276, 2747.103, 589.244, 4.65549, 2742.529, 607.1536, 9.041031, 5490.82, 607.5353, 9.037552, 5490.77, 587.5871, 9.3311, 5483.057, 99.98224, 99.98632, 99.81173, 99.91917, 99.91567, 99.7785
114673.49408, 283.26180615108456, 283.05568185025004, 282.95474500032805, 28.403418160595102, 28.596598061225354, 28.54823761617868, 8020.730436862799, 8047.902655297176, 8048.510237769305, 147.24404195735497, 12.025303469024038, 7.50124662953408, 8013.0052681637335, 8061.0264666366265, 8050.971783958404, 0.999999511779836, 0.9999986071410207, 0.9999998161698226, 59.99260577432408, 59.99631741918611, 59.995077337231976, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 605.6094, 4.53105, 2746.416, 600.2137, 4.578248, 2747.993, 593.9222, 4.624013, 2746.23, 601.1921, 9.140869, 5495.573, 601.2979, 9.139458, 5495.561, 593.8894, 9.24833, 5492.594, 99.94519, 100.0, 99.95257, 100.0, 100.0, 99.94897
114675.86588000001, 283.3453998763762, 283.12157493692206, 283.08107795823804, 28.41865189507898, 28.575231996981184, 28.553189166584456, 8005.572100564499, 8057.621960583785, 8048.679256623038, 157.43436866619822, 16.473902316568, 4.8829207552428215, 8014.976942370648, 8056.432927034509, 8046.97096577579, 0.999999652308221, 0.9999977247960801, 0.9999997487310156, 59.992640486380566, 59.99646446931406, 59.99679306692312, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.528016, 2746.253, 600.1943, 4.578432, 2747.934, 593.9222, 4.624013, 2746.287, 607.5032, 9.03809, 5490.774, 601.317, 9.139458, 5495.676, 593.9292, 9.247781, 5492.648, 99.95306, 100.0, 99.95444, 99.91373, 100.0, 99.94985
114678.20552, 283.2905325107807, 283.138523208314, 283.10827243728556, 28.39680473114921, 28.58807543432723, 28.555705259791814, 8010.044719607175, 8052.10471428769, 8048.599672337901, 174.13333856714553, 22.75272285790379, 7.009474709762799, 8014.790113147128, 8052.827082803609, 8046.372279112856, 0.9999996344440353, 0.9999975948834808, 0.9999999999061377, 59.990398781562426, 59.99212950533362, 59.99384109810961, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 612.7264, 4.472334, 2740.742, 593.949, 4.624113, 2746.562, 600.3281, 4.577811, 2747.8, 613.5229, 8.929794, 5478.518, 594.9842, 9.232597, 5493.592, 600.2514, 9.155671, 5495.897, 99.73889, 99.95239, 100.0, 99.69579, 99.96585, 100.0
114680.54184, 283.54105511855624, 283.24859286141424, 283.2289213736228, 28.412299623047137, 28.56403878718424, 28.555538613593814, 8014.981286703245, 8051.344958941206, 8052.85967015705, 156.29299520728273, 19.87581108870222, -0.5022367979108822, 8017.573843170916, 8055.341187547811, 8045.033742833414, 0.9999999996560206, 0.9999970676212807, 0.9999999158105602, 59.98653583289239, 59.99264332853426, 59.989364843287774, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.3782, 4.528908, 2746.139, 600.2721, 4.577695, 2747.937, 593.9028, 4.623829, 2746.456, 607.5032, 9.037906, 5490.67, 601.2979, 9.138544, 5495.508, 593.9292, 9.247781, 5492.654, 99.94311, 100.0, 99.95466, 99.91171, 100.0, 99.94996
114682.88992000002, 283.43825476229443, 283.22066008483415, 283.2106652417547, 28.372400287606233, 28.53047682287976, 28.519866669692288, 8011.2361012436695, 8043.513243768974, 8044.091111660282, 156.88145625498737, 9.551424327963332, 3.147739561491562, 8017.431861196098, 8050.994083812406, 8046.398893235098, 0.9999999439626092, 0.9999984214573131, 0.9999996583460194, 59.99419963716671, 59.99253586184676, 59.9961910924813, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.3388, 4.529265, 2746.197, 594.0658, 4.623192, 2746.335, 593.6116, 4.628247, 2745.669, 605.7555, 9.073943, 5493.568, 604.1401, 9.08814, 5493.563, 589.5752, 9.313521, 5484.874, 99.94936, 99.95034, 99.92602, 99.95662, 99.96649, 99.82371
114685.327, 283.37759267649926, 283.2458414040151, 283.2103698561463, 28.3996481289775, 28.546656537277073, 28.546287981584264, 8018.075997969762, 8056.921290620277, 8050.3012720270435, 152.13133007140732, 13.148441775818185, 1.524535379300687, 8010.5500722266215, 8056.209726139242, 8050.875871896099, 0.9999999743487934, 0.9999995173794309, 0.9999995935997142, 59.99688737040852, 59.993538612235675, 59.99522205273826, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 601.5087, 4.564959, 2747.863, 590.3887, 4.64419, 2744.979, 591.9422, 4.634322, 2745.952, 607.1924, 9.040848, 5490.813, 601.2789, 9.139092, 5495.567, 593.9292, 9.247781, 5492.708, 100.0, 99.88868, 99.92195, 99.91646, 100.0, 99.95093
114687.74380000001, 283.3418956883978, 283.2251494668638, 283.1785805635557, 28.384114044234714, 28.585647889093554, 28.546456999451053, 8021.901241043024, 8055.899484816374, 8054.881223134691, 150.24901241326052, 15.939582324592436, 2.6945942901711533, 8013.359567972361, 8056.829824763323, 8051.156196452457, 0.9999999906603412, 0.9999989377736368, 0.9999999958548368, 59.99092822578772, 59.990750924489795, 59.982482674676845, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.3782, 4.528372, 2746.139, 594.0269, 4.623192, 2746.226, 593.9222, 4.623829, 2746.338, 601.1727, 9.141053, 5495.455, 601.2598, 9.139458, 5495.669, 593.9292, 9.247964, 5492.66, 99.94312, 99.95449, 99.95461, 100.0, 100.0, 99.94994
114690.14672, 283.39459691143327, 283.16636790019754, 283.0915533861294, 28.402690107290073, 28.565908150416682, 28.54996267698758, 8009.152270582067, 8056.74433714208, 8047.5696146581395, 163.05965082562216, 16.77166861508158, 9.8671848830636, 8020.831521069496, 8056.162066874875, 8051.952779384733, 0.999999403611097, 0.9999963016598878, 0.999999515249055, 59.986280036135206, 59.98227152785304, 59.98578512132565, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 612.8447, 4.472691, 2740.518, 600.2526, 4.577879, 2747.936, 600.2505, 4.577811, 2748.021, 594.9199, 9.233537, 5493.362, 594.9842, 9.232414, 5493.521, 600.2912, 9.154939, 5495.792, 99.7488, 100.0, 100.0, 99.96285, 99.96588, 100.0
114692.60496000001, 283.45144568542463, 283.21247351219023, 283.166341024402, 28.40737566590303, 28.558015553753908, 28.565555805539393, 8015.078518627249, 8054.535138683086, 8056.857173466687, 154.15459119957325, 15.597830192748916, 3.5259622497792407, 8020.438963819552, 8052.3160514030415, 8049.796354612615, 0.9999997614729148, 0.9999990712767471, 0.9999999173670832, 59.98328011042594, 59.982608241471574, 59.98337564088273, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.528194, 2746.421, 593.9685, 4.623744, 2746.283, 593.8834, 4.624566, 2746.506, 601.2115, 9.140869, 5495.625, 601.2979, 9.140005, 5495.567, 593.8894, 9.248147, 5492.48, 99.95133, 99.95466, 99.95462, 100.0, 100.0, 99.94996
114695.01536, 283.2860393171917, 283.04207179737193, 283.0376294463639, 28.38184245410421, 28.537327317631476, 28.515729444129615, 8003.525706510207, 8052.407753899419, 8040.079134274991, 158.43828701038478, 6.863256617899879, 10.325768933472318, 8008.020175865194, 8046.474342123397, 8038.131504898088, 0.9999994891141708, 0.9999994047070795, 0.9999997950277051, 59.98032892678449, 59.98161829281443, 59.97554959774718, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.528551, 2746.139, 600.1359, 4.578616, 2747.883, 593.9222, 4.623461, 2746.457, 601.3669, 9.138295, 5495.384, 603.0338, 9.105672, 5494.467, 590.6686, 9.30052, 5486.712, 99.9534, 100.0, 99.9547, 100.0, 99.98296, 99.85486
114697.40496000001, 283.54475723663853, 283.17463259150696, 283.10795774388794, 28.40411646545064, 28.58335274694764, 28.546656302380125, 8021.129649165619, 8058.550101695995, 8047.033471046518, 154.6974349655743, 11.699029024907304, 7.787376711856723, 8013.168941476898, 8059.397193945558, 8052.587944286257, 0.9999996496387038, 0.9999993143730088, 0.9999992743509921, 59.979221571141466, 59.9782398757459, 59.97727141368987, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 601.0552, 4.571918, 2747.933, 604.6885, 4.544724, 2747.323, 590.9134, 4.64463, 2745.278, 603.4058, 9.11568, 5495.157, 601.7176, 9.13617, 5495.585, 593.8497, 9.248696, 5492.592, 100.0, 99.97626, 99.89761, 99.99551, 100.0, 99.94773
114699.80696000002, 283.3113493375303, 283.21414660665306, 283.06845215216197, 28.40753170936545, 28.568135138667195, 28.551701865813524, 8019.3100129024315, 8056.419980051227, 8045.674051693362, 160.85621436264637, 13.404997325599197, 5.846150947638989, 8007.626908589012, 8055.840903218945, 8050.587989949885, 0.9999998605757908, 0.999998608789031, 0.999999468738632, 59.974362942791295, 59.9741770520766, 59.975821360173335, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.527837, 2746.196, 600.2526, 4.5788, 2748.157, 593.9805, 4.623829, 2746.4, 607.5226, 9.037538, 5490.657, 601.2789, 9.139275, 5495.575, 593.9292, 9.247598, 5492.6, 99.94313, 100.0, 99.95053, 99.91281, 100.0, 99.94678
114702.20768, 283.2197830499562, 283.1947543886875, 283.20817324433807, 28.399336946245715, 28.556898274142224, 28.526589880014615, 8005.60836124183, 8048.094767803236, 8047.874379599242, 167.32125787299083, 20.126909157618343, 4.729935911248049, 8013.191937302001, 8050.659221126502, 8038.720466310634, 0.9999999331817485, 0.9999973350940514, 0.999999704567009, 59.966836248630074, 59.974237805566254, 59.974066154323395, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 612.6475, 4.473048, 2740.417, 594.0074, 4.624113, 2746.453, 600.3475, 4.577075, 2747.858, 613.5035, 8.92961, 5478.687, 595.0414, 9.232414, 5493.578, 600.1719, 9.156771, 5495.798, 99.73489, 99.95453, 100.0, 99.69579, 99.96493, 100.0
114704.57920000001, 283.61543430624715, 283.2783537609849, 283.19573697259835, 28.3816138785397, 28.551543009151207, 28.529517162927423, 8013.942482377604, 8055.6168489733955, 8046.5366002731025, 162.9281690899768, 17.231455413608728, 2.394738540690014, 8016.681601854275, 8056.197634436151, 8049.177728054098, 0.9999998735398475, 0.999996756600943, 0.9999999283536628, 59.97440351326818, 59.97828507152038, 59.97423377953043, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4374, 4.528729, 2746.469, 600.2526, 4.578248, 2747.991, 593.9028, 4.624198, 2746.341, 607.5032, 9.037538, 5490.612, 601.3361, 9.138362, 5495.625, 593.8894, 9.24833, 5492.533, 99.94714, 100.0, 99.94849, 99.91281, 100.0, 99.94776
114707.00520000001, 283.5141976247782, 283.2172749697811, 283.3844222364673, 28.364573656380067, 28.52911222080432, 28.530962547742753, 8013.927440097647, 8046.836714803843, 8040.246251826386, 156.6371737356601, 14.642718526304634, 9.862268548253724, 8015.270050235145, 8045.560475051175, 8041.348109480989, 0.9999995713084252, 0.9999989596306836, 0.9999998203913775, 59.978290878456065, 59.975300347456546, 59.978476454616136, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.527837, 2746.359, 593.949, 4.623929, 2746.453, 593.8834, 4.624566, 2746.508, 607.4838, 9.03809, 5490.657, 601.2979, 9.136353, 5495.371, 592.8556, 9.26243, 5490.077, 99.94332, 99.95055, 99.95061, 99.91373, 100.0, 99.9106
114709.4502, 283.53217589232327, 283.28549677616013, 283.3094817126382, 28.391489635101653, 28.55847535795608, 28.539702583985754, 8020.0612426917105, 8055.501765906253, 8054.144092564114, 153.82982715558637, 13.814408640538204, 3.459778670131527, 8020.3576735944, 8055.1250498292775, 8044.916465175156, 0.9999996292141167, 0.9999982243782527, 0.9999996379295862, 59.98042618707291, 59.98445958878509, 59.98353798654228, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 600.2469, 4.578701, 2747.991, 587.6649, 4.664452, 2742.723, 589.2634, 4.65549, 2744.099, 603.8525, 9.092145, 5493.296, 603.3771, 9.117177, 5495.182, 593.5117, 9.250161, 5492.586, 100.0, 99.80872, 99.85672, 99.96724, 99.99596, 99.94873
114711.90404000001, 283.5419287380229, 283.3091945089293, 283.3179492439008, 28.39937448857921, 28.534468483910118, 28.527486048352273, 8014.2250850217315, 8055.022941154704, 8046.300731585595, 160.88413546581796, 17.31624448616094, 4.347012152085881, 8020.287125252329, 8056.438068207919, 8044.9495171139115, 0.9999998743823915, 0.9999976345751614, 0.9999999733196244, 59.98171846851955, 59.98277414422262, 59.982368525494884, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.528194, 2746.359, 593.9296, 4.623744, 2746.341, 593.9999, 4.623645, 2746.454, 607.5614, 9.038274, 5490.722, 601.3361, 9.138727, 5495.575, 593.9292, 9.247964, 5492.654, 99.95133, 99.95252, 99.95449, 99.91481, 100.0, 99.95005
114714.29280000001, 283.5264310272756, 283.2390537554199, 283.253895098982, 28.367871327984208, 28.55216513789827, 28.530692987133502, 8015.0150725489675, 8051.078913975165, 8047.851893614912, 161.04218946533092, 20.700758097753464, 4.4476241554293665, 8014.371909829961, 8041.290607391014, 8044.264834713079, 0.999999734137422, 0.9999973415950437, 0.9999999114866795, 59.986830536251624, 59.98670047693369, 59.98784807548088, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 612.7461, 4.472512, 2740.742, 600.2137, 4.578432, 2748.217, 600.3669, 4.577259, 2748.081, 613.5229, 8.929242, 5478.687, 594.9842, 9.232963, 5493.519, 600.2117, 9.155671, 5495.737, 99.7467, 100.0, 100.0, 99.69579, 99.96572, 100.0
114716.66708000001, 283.32048571760265, 283.19477338170515, 283.0830075278291, 28.40393489115694, 28.564487805467728, 28.54901408494883, 8015.613243604894, 8051.254867530219, 8048.326988251395, 154.2671823882897, 19.095813487518626, 9.436230854895257, 8019.384084685879, 8059.680061779541, 8051.538040856823, 0.9999999137096346, 0.9999979630574745, 0.9999999344992597, 59.98173423409517, 59.98201110871701, 59.98507209376507, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4571, 4.528194, 2746.359, 593.8712, 4.624113, 2746.395, 593.9611, 4.624013, 2746.289, 607.5226, 9.037538, 5490.56, 601.3552, 9.138544, 5495.585, 593.9093, 9.247781, 5492.6, 99.94521, 99.95244, 99.94857, 99.91483, 100.0, 99.94897
114719.06808000001, 283.24873386783554, 283.1473389964128, 283.12008501043493, 28.39305443097537, 28.574775622580773, 28.54379639835817, 8017.738844036268, 8051.8490961357165, 8046.366096801035, 157.46504940996988, 16.289746274196204, 5.138477183397299, 8012.177697761577, 8054.987395142742, 8048.310996932415, 0.9999998143247335, 0.9999979978784332, 0.9999998384644235, 59.98282593486108, 59.98643850438631, 59.98466674571599, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.255, 600.311, 4.577695, 2748.159, 593.9028, 4.623829, 2746.345, 607.5226, 9.037906, 5490.606, 601.2789, 9.139458, 5495.575, 593.9093, 9.250527, 5491.808, 99.9494, 100.0, 99.95061, 99.91267, 100.0, 99.93457
114721.46284000001, 283.42423608398855, 283.1223205035406, 283.02370272742525, 28.427039077312443, 28.5605806669943, 28.561508120795743, 8019.731968562442, 8057.473201195488, 8049.217801680983, 153.1125822845088, 9.860124098956021, 8.790442372615871, 8016.360095416948, 8052.0143331779545, 8044.016517721305, 0.9999995225531325, 0.9999993951029009, 0.9999995289296056, 59.97478858957252, 59.98139275923411, 59.98193828529626, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 600.1681, 4.578701, 2748.101, 606.634, 4.526488, 2746.269, 587.6328, 4.664694, 2742.415, 602.1242, 9.116415, 5494.853, 604.7886, 9.083756, 5494.503, 591.444, 9.276714, 5491.13, 100.0, 99.94783, 99.78725, 99.99262, 99.9746, 99.90384
114723.89388, 283.4482867996786, 283.2181354454164, 283.140620324938, 28.4062960375674, 28.55565677672865, 28.552405765864926, 8016.824442646251, 8051.8274858413115, 8047.685847490288, 165.29243248114813, 9.844414391500322, 4.7031859588441876, 8013.059969749865, 8055.89040144561, 8049.28798471365, 0.9999998345489349, 0.9999984927816363, 0.9999997639929141, 59.97252124338593, 59.976077041736986, 59.974738172168024, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.527837, 2746.364, 600.2916, 4.577879, 2747.987, 593.864, 4.624566, 2746.454, 607.5614, 9.036802, 5490.611, 601.317, 9.13964, 5495.617, 593.9093, 9.248147, 5492.48, 99.95531, 100.0, 99.95866, 99.91279, 100.0, 99.9468
114726.44456, 283.5877091702308, 283.3210172856126, 283.22225474184523, 28.376174175654683, 28.541746580865922, 28.52740431184594, 8010.581621202062, 8043.146027137051, 8040.551940136494, 163.25958753656005, 19.291536367568824, 6.909720535542533, 8014.368888738545, 8050.028156701927, 8041.877516608937, 0.9999997492433312, 0.9999977957691445, 0.9999997857106163, 59.97108311941667, 59.97195037805641, 59.97214203052408, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 611.8787, 4.474118, 2740.799, 594.0463, 4.623192, 2746.455, 600.3087, 4.577443, 2748.022, 613.5229, 8.92961, 5478.51, 594.9842, 9.232963, 5493.529, 600.2912, 9.156038, 5495.784, 99.74878, 99.95248, 100.0, 99.69258, 99.96588, 100.0
114728.85496000001, 283.60597210233317, 283.29992506495495, 283.2049700236236, 28.391596782220617, 28.552235154911862, 28.52844746896625, 8020.388005600516, 8053.371772268979, 8050.037548949462, 163.06679505065495, 16.47765742505453, 4.588389939223816, 8026.692886050335, 8054.5749346152215, 8051.212095326952, 0.999999921529328, 0.999998130744331, 0.9999998903514391, 59.96690073660418, 59.97180447641155, 59.9732538877602, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4374, 4.528372, 2746.254, 600.2721, 4.577695, 2747.938, 593.9222, 4.623829, 2746.346, 607.5226, 9.036618, 5490.716, 601.317, 9.139092, 5495.576, 593.9292, 9.247964, 5492.545, 99.95114, 100.0, 99.95066, 99.91402, 100.0, 99.94798
114731.27156000001, 283.53752933336057, 283.2197485018785, 283.0951144380004, 28.382947519801803, 28.55914723733011, 28.542090072879038, 8011.478197030296, 8060.124886352963, 8045.497682077323, 164.54312217061874, 14.535780809621883, 6.447173263444256, 8008.47148910838, 8053.375423332699, 8035.873620147827, 0.9999995279075428, 0.9999987418441634, 0.9999997752356667, 59.969767028560156, 59.97015546585126, 59.9693014585774, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.528016, 2746.253, 594.0463, 4.623376, 2746.455, 593.8834, 4.624013, 2746.282, 607.5032, 9.037906, 5490.775, 601.317, 9.139092, 5495.57, 593.9093, 9.249612, 5491.823, 99.94521, 99.95034, 99.94831, 99.91363, 100.0, 99.93484
114733.70232000001, 283.58926201413925, 283.41747592570084, 283.27888197416723, 28.391653795974637, 28.54107256895214, 28.533014362010324, 8011.316395034089, 8056.521893406874, 8046.285475875977, 157.8566324552046, 12.20499289035979, 8.02871987475055, 8019.119568902543, 8050.271054721719, 8038.804024411184, 0.9999998297136521, 0.9999988769514353, 0.9999999703407738, 59.96966010718255, 59.97027389299153, 59.97362158069744, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 600.0892, 4.578522, 2747.939, 587.5871, 4.665741, 2741.654, 587.7687, 4.661933, 2742.697, 602.7262, 9.116967, 5494.535, 604.8649, 9.088688, 5494.399, 591.782, 9.276897, 5491.369, 100.0, 99.78809, 99.81786, 99.99094, 99.98172, 99.92112
114736.11176000001, 283.60742315953473, 283.32024719835005, 283.30111431114085, 28.38129674894628, 28.55771368875496, 28.510482538644506, 8021.91615739984, 8052.496305788363, 8048.974881996137, 160.1896003005395, 19.33007143232453, 0.5795056324287771, 8021.25177455017, 8062.292943430499, 8043.951984611824, 0.999999989879585, 0.9999977015677625, 0.9999999585129192, 59.96800903692902, 59.971947971531854, 59.97428079564967, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.196, 594.0074, 4.623376, 2746.564, 593.9222, 4.624198, 2746.457, 607.5226, 9.037722, 5490.67, 601.2789, 9.13964, 5495.525, 593.9093, 9.247964, 5492.593, 99.95307, 99.95239, 99.94849, 99.91171, 100.0, 99.94885
114738.51652, 283.37057354351106, 283.24156527910554, 283.00808100401343, 28.387349856746813, 28.540091446174994, 28.514964971350274, 8009.0041297729, 8050.072773093684, 8041.3867284934495, 162.51071745659146, 18.503198380213576, 2.2150344250608214, 8016.247041850872, 8052.5799727666135, 8041.722125159312, 0.9999995356785074, 0.9999973735963684, 0.9999999513007333, 59.97564368279214, 59.97526733484416, 59.976053860108486, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 610.7944, 4.484291, 2740.917, 599.9024, 4.578616, 2747.988, 600.2505, 4.577443, 2748.078, 613.5229, 8.92961, 5478.68, 594.9842, 9.232049, 5493.645, 600.2117, 9.156221, 5495.789, 99.78409, 100.0, 100.0, 99.69568, 99.96705, 100.0
114740.88764000002, 283.4400486605455, 283.27119864775767, 283.2454169660999, 28.40754979058659, 28.545888100713857, 28.543642243118644, 8013.206205234632, 8055.975430571206, 8046.76391185373, 156.5344834046773, 16.056380950430594, 2.561686749935234, 8012.7560704935995, 8055.31962679445, 8041.650614675469, 0.9999999039405233, 0.9999978763407529, 0.9999999346911937, 59.98203391745575, 59.979608336559366, 59.977973705823274, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.528372, 2746.312, 593.9685, 4.623744, 2746.286, 594.0193, 4.623461, 2746.509, 607.542, 9.036986, 5490.729, 601.3552, 9.139092, 5495.576, 593.8894, 9.247964, 5492.713, 99.9494, 99.95444, 99.95453, 99.91386, 100.0, 99.94897
