TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
117021.00192000001, 282.2335189859574, 282.151009161451, 282.44629327465907, 28.538264095563672, 28.70600375388166, 28.67497405056831, 8017.685400933809, 8067.544856635669, 8066.4435774413805, 164.29241197383953, 20.103614752450767, 8.248323620604424, 8015.354790494445, 8062.1263385198445, 8065.810896517463, 0.9999997293375206, 0.9999962223068372, 0.9999992194384512, 59.98447708364453, 59.98375521829584, 59.983204372817106, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 598.2557, 4.593156, 2747.935, 606.3033, 4.528146, 2746.208, 600.2505, 4.577995, 2748.077, 795.1058, 6.910422, 5494.768, 596.0333, 9.217987, 5494.343, 600.0327, 9.158968, 5495.748, 100.0, 99.95393, 100.0, 99.98843, 99.97948, 100.0
117023.37796000001, 282.3003130012099, 282.0733598291717, 282.3942116006354, 28.52696641580773, 28.718820011439615, 28.692623790358592, 8007.9183634572255, 8064.0725987644055, 8061.628391593369, 155.75075876024675, 20.39891032676985, 12.732901776039853, 8013.639454593465, 8054.628619094052, 8060.707760428966, 0.9999995435221215, 0.9999967763406282, 0.9999988912716261, 59.99069939824768, 59.984650411275254, 59.99298130731469, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6237, 4.543542, 2747.083, 599.9413, 4.580458, 2747.991, 593.9417, 4.624198, 2746.455, 788.8143, 6.959698, 5489.852, 602.3279, 9.123204, 5495.337, 593.8099, 9.249429, 5492.578, 99.97959, 100.0, 99.95461, 99.89789, 99.99955, 99.94858
117025.75860000002, 282.3194750012224, 282.14268670102814, 282.41744963791695, 28.480390189416568, 28.66466471054274, 28.647602102407475, 8001.701357192099, 8039.073175475713, 8048.874699733013, 155.78281708213717, 16.13196139022216, 9.959008253364573, 8006.405330055418, 8045.0889144402645, 8051.343416220509, 0.9999990934335502, 0.9999966865511932, 0.9999992816183197, 59.99869411982461, 59.99402738864682, 59.99608093316367, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.5842, 4.543721, 2747.299, 606.3616, 4.529436, 2746.21, 593.9222, 4.624566, 2746.341, 788.7948, 6.962088, 5488.882, 603.6441, 9.095628, 5494.021, 591.0266, 9.295209, 5487.312, 99.97958, 99.94572, 99.95444, 99.88133, 99.97484, 99.86481
117028.13412, 282.408746817863, 282.2337667360136, 282.59314454787994, 28.529916442799877, 28.72122146776861, 28.684212387169286, 8016.696342137635, 8061.4174480855145, 8063.650916926761, 154.40858770356454, 17.595002416374427, 9.866889890096445, 8021.037658851463, 8061.545301429298, 8061.4982977020645, 0.9999992850640862, 0.999997622297402, 0.9999992648417544, 60.00452594356093, 60.003673420103105, 60.003330601000094, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.8732, 4.493393, 2743.374, 611.1088, 4.493149, 2743.297, 589.8457, 4.646471, 2744.771, 786.3093, 6.973487, 5488.307, 603.6823, 9.111151, 5495.35, 593.6906, 9.249978, 5492.517, 99.8425, 99.83352, 99.89332, 99.85951, 99.99636, 99.94747
117030.48988000001, 282.4432929184186, 282.2241781230377, 282.5283363106813, 28.507402462570383, 28.701140931675116, 28.691428333167504, 8013.588382159343, 8060.263418726241, 8061.414511913638, 154.76170412957345, 17.324046277024934, 7.676634643772559, 8009.848132763859, 8057.8072867167075, 8063.590637954245, 0.9999993248419015, 0.9999960145150979, 0.9999994317169735, 60.00613350675732, 60.00474947989147, 60.00551155194083, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 608.2512, 4.509455, 2744.45, 606.4589, 4.528699, 2746.321, 593.9611, 4.624382, 2746.397, 788.8143, 6.959698, 5489.852, 602.3089, 9.124482, 5495.389, 593.79, 9.249246, 5492.513, 99.88164, 99.9417, 99.95252, 99.89992, 99.99972, 99.94739
117032.90028000002, 282.2552599488605, 282.18611991266033, 282.5614741458003, 28.482904253941665, 28.709760509421844, 28.670644224396302, 8015.906312542689, 8059.416816130738, 8066.828850660922, 156.86371417085093, 24.041295553488567, 8.89064337699483, 8011.263154608176, 8058.739878498941, 8065.576629154062, 0.9999995019250493, 0.9999947309202407, 0.9999994591095062, 60.01071969894236, 60.00827727396464, 60.00949952165212, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 617.0834, 4.429144, 2733.903, 599.9608, 4.58009, 2747.989, 600.2505, 4.577627, 2748.022, 795.0864, 6.910238, 5494.656, 596.0524, 9.217439, 5494.344, 600.0128, 9.158419, 5495.802, 99.49779, 100.0, 100.0, 99.98439, 99.98176, 100.0
117035.31556, 282.3322001693066, 282.26757730737444, 282.6270987944387, 28.518262260449625, 28.710382463968006, 28.649104007346473, 8016.680785068944, 8063.499740026494, 8064.786377307562, 155.61168903636963, 20.309679852953195, 7.103249029673179, 8016.944642555135, 8060.115431132872, 8064.316151778384, 0.9999996078745943, 0.9999959607374133, 0.9999994242550093, 60.00836163207848, 60.009847222433955, 60.00985914818444, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9521, 4.488574, 2742.467, 606.2449, 4.530172, 2746.151, 593.9417, 4.624013, 2746.394, 788.8143, 6.959698, 5489.798, 602.3661, 9.124482, 5495.264, 593.8099, 9.249429, 5492.399, 99.80948, 99.95597, 99.9524, 99.89895, 99.99838, 99.94749
117037.71748, 282.3702305850716, 282.09707845522547, 282.4531378573253, 28.50958064568665, 28.678180598878168, 28.678494507852385, 8002.858640514147, 8054.638353584077, 8057.524069266332, 157.91524804153687, 24.595782220008005, 8.159890682590344, 8010.5036829570545, 8041.542552587777, 8052.642898592395, 0.9999994781507159, 0.9999974573947654, 0.9999995035092994, 60.00992754772705, 60.00982340234382, 60.007857348870466, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9324, 4.49018, 2742.911, 599.8246, 4.58009, 2748.21, 593.8834, 4.624382, 2746.233, 788.8143, 6.959514, 5489.793, 602.4042, 9.123569, 5495.285, 593.4719, 9.259501, 5490.849, 99.81745, 100.0, 99.94654, 99.90004, 99.99565, 99.93307
117040.07900000001, 282.3609566609672, 282.2695098026806, 282.53051856281394, 28.52576606918707, 28.67159242516745, 28.681282610115137, 8006.110379941385, 8049.654140372048, 8063.603710199403, 154.4754858926526, 20.539550297413825, 7.637954784450471, 8020.158084390741, 8055.442644258708, 8060.819221272629, 0.9999997930853889, 0.9999965121272322, 0.9999986115111629, 60.008894100457226, 60.004615496715225, 60.008501385424225, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6434, 4.544435, 2747.302, 593.5988, 4.625586, 2746.454, 587.8851, 4.663774, 2742.811, 783.8431, 6.992609, 5485.229, 605.7233, 9.068051, 5493.814, 591.3645, 9.274516, 5490.941, 99.98147, 99.95041, 99.81391, 99.79742, 99.96177, 99.91879
117042.4122, 282.40446794611836, 282.17367935554324, 282.45006423763084, 28.511903112327357, 28.713270894423086, 28.677604882323937, 8017.921841658868, 8061.463654675737, 8067.227592010715, 151.72002327699556, 19.362607841360386, 5.544015626560849, 8011.188871630203, 8062.203944082939, 8061.357810840979, 0.9999999503288777, 0.9999952254832012, 0.9999991998372035, 60.00440007306387, 60.00704930579822, 60.00418404614898, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 609.8875, 4.49839, 2744.396, 599.9608, 4.579721, 2748.155, 593.9417, 4.623645, 2746.231, 788.8143, 6.959514, 5489.963, 602.347, 9.123204, 5495.292, 593.8099, 9.249246, 5492.573, 99.87142, 100.0, 99.94853, 99.90099, 99.99556, 99.94649
117044.79196000002, 282.29039563858277, 282.08244400973604, 282.5041126863331, 28.528357320510867, 28.6895378392535, 28.69711564233248, 8009.616333316932, 8060.718087320302, 8066.001021178463, 165.69589847218117, 23.004227871751027, 9.212484085233427, 8013.400546261705, 8065.051722598263, 8067.645562648084, 0.9999996519618063, 0.9999949499923694, 0.999999730878661, 60.002935727859914, 60.00844472065826, 60.00495891260499, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 601.1144, 4.575131, 2748.167, 605.2332, 4.538645, 2746.547, 600.0564, 4.578179, 2747.75, 795.0864, 6.910606, 5494.545, 596.0524, 9.217804, 5494.353, 600.0725, 9.158236, 5495.705, 100.0, 99.96615, 100.0, 99.98223, 99.97842, 100.0
117047.13792000001, 282.40192466328523, 282.1474720899957, 282.5033067492835, 28.527770306541257, 28.705993678233654, 28.67931750107457, 8012.871860515307, 8066.577747502055, 8069.242813463101, 155.78108589158703, 22.61963515735306, 10.107084674320504, 8012.397041905807, 8066.505692775518, 8067.910622022329, 0.9999995310032977, 0.9999970215894446, 0.9999988244060543, 60.00696343643195, 60.00814292629517, 60.00966906070801, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6237, 4.543721, 2747.303, 599.9802, 4.580642, 2747.987, 593.864, 4.624198, 2746.287, 788.7948, 6.959514, 5489.74, 602.3089, 9.123386, 5495.216, 593.8099, 9.249795, 5492.519, 99.9796, 100.0, 99.9424, 99.89693, 99.99751, 99.9475
117049.56448000002, 282.32345925291304, 282.2352222125166, 282.5388125873791, 28.517139723797683, 28.68501124775104, 28.676538794908925, 8003.343516858482, 8058.626125164242, 8064.859067467471, 152.95978350065036, 13.946136763089726, 7.0802596427829485, 8010.189527135384, 8052.168428632184, 8059.067886014881, 0.9999996035366352, 0.9999975810457287, 0.9999997446095644, 60.010114109830724, 60.0091120047898, 60.01130810982372, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6434, 4.543185, 2747.141, 606.2644, 4.52962, 2746.266, 593.9999, 4.624198, 2746.234, 788.7948, 6.959514, 5489.734, 602.3279, 9.123204, 5495.216, 593.8099, 9.249429, 5492.458, 99.98548, 99.94773, 99.94849, 99.89683, 99.99776, 99.94747
117051.94064000002, 282.26385904620736, 282.1337930765114, 282.49606192215475, 28.525599702554025, 28.68536271754129, 28.67484078932633, 8017.088391599616, 8058.51306761197, 8062.249880032969, 159.158676946784, 14.536841346386382, 14.086478558031104, 8015.066001342883, 8060.61195828764, 8063.239510686401, 0.9999991212706271, 0.9999971668608995, 0.9999990708817362, 60.009816892194365, 60.006849159079074, 60.00329960038718, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 611.0309, 4.489288, 2742.572, 612.568, 4.474545, 2740.773, 587.691, 4.664878, 2741.578, 782.5032, 7.004928, 5481.541, 608.3937, 9.022943, 5489.953, 588.3028, 9.322494, 5485.574, 99.8133, 99.74782, 99.78133, 99.74774, 99.8917, 99.82112
117054.36268, 282.131809556388, 282.20624183440356, 282.5304906138909, 28.517350533938878, 28.69222834833008, 28.668032666769374, 8010.693240251261, 8059.293062766812, 8058.359514561324, 154.42501142718902, 16.263524104200087, 6.0129253580125805, 8017.26893512583, 8054.32278712224, 8063.750296808413, 0.9999997151433375, 0.9999952971915274, 0.9999998425850263, 60.0118270935246, 60.00814122989181, 60.006289744808655, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6237, 4.543542, 2747.136, 606.206, 4.530172, 2746.208, 593.8834, 4.624382, 2746.227, 788.7948, 6.95933, 5489.57, 602.2898, 9.123752, 5495.282, 593.8099, 9.249246, 5492.525, 99.9754, 99.93957, 99.94631, 99.89384, 99.99776, 99.94543
117056.77192000001, 282.25439653782047, 282.1597365602151, 282.3585530186195, 28.525422223892132, 28.69494106988095, 28.690834107222297, 8006.583350871719, 8058.112676501616, 8060.09113492083, 161.74884597257642, 21.68727222295672, 7.990137056147432, 8003.300791197406, 8060.591334268081, 8067.883491599404, 0.9999998130700664, 0.9999917687301604, 0.9999994218485, 60.00534681073072, 60.00429325764404, 60.004665877267186, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 611.8589, 4.475903, 2740.514, 603.8713, 4.55596, 2747.774, 598.0375, 4.591617, 2748.077, 793.7271, 6.916674, 5494.481, 596.3194, 9.215065, 5494.313, 599.7941, 9.162447, 5495.846, 99.73839, 99.98631, 100.0, 99.98321, 99.98148, 100.0
117059.22948000001, 282.1695836865212, 282.0181057981665, 282.4679708637845, 28.52821538273399, 28.703916664398864, 28.6858663904142, 8014.397376844138, 8056.8999455500425, 8054.525050622756, 157.4318122271643, 20.91158548227031, 9.7207216661036, 8006.392239548498, 8063.076735123538, 8059.54507906409, 0.9999996564576438, 0.9999958937331189, 0.9999990591235629, 59.998487488834535, 59.99883346879014, 59.99789354352192, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 611.2084, 4.488574, 2742.683, 606.4395, 4.52833, 2746.436, 593.9417, 4.623645, 2746.287, 788.8143, 6.95933, 5489.909, 602.3089, 9.123569, 5495.284, 593.8099, 9.249612, 5492.406, 99.80721, 99.93555, 99.94849, 99.898, 99.99781, 99.94847
117061.62560000001, 282.234771317687, 282.0459265950535, 282.38145721063876, 28.53605647302242, 28.7131297150405, 28.701079283750225, 8006.2928134657595, 8064.293834462362, 8061.120014845142, 153.98654406605328, 20.590724055513192, 8.027107877614071, 8014.333868364631, 8062.770416402551, 8062.769421091734, 0.9999999593958271, 0.9999959908003635, 0.9999995814825171, 59.99772973118162, 59.996415283027765, 59.99758117966851, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9324, 4.489288, 2742.409, 599.9802, 4.580458, 2747.771, 593.9611, 4.623461, 2746.401, 788.8143, 6.959698, 5489.74, 602.347, 9.123935, 5495.376, 593.8298, 9.249063, 5492.406, 99.80738, 100.0, 99.95257, 99.89694, 99.99855, 99.94847
117064.02236, 282.2162888755095, 282.0546953848839, 282.4129767951187, 28.525058346086052, 28.707814712412212, 28.695662829978804, 8007.5286497916495, 8060.759774200859, 8061.079869460207, 154.96728602500707, 18.370504934883797, 7.886647446101961, 8010.670968359366, 8053.557489122713, 8062.164251068422, 0.9999987047420958, 0.9999965081081277, 0.9999987500489552, 59.99121640678724, 59.99157720486445, 59.99078150202516, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.5842, 4.543542, 2747.03, 593.6766, 4.625586, 2746.059, 587.6522, 4.665246, 2741.636, 782.5226, 7.004744, 5481.482, 608.4319, 9.021847, 5489.467, 587.5274, 9.332199, 5483.817, 99.97556, 99.95045, 99.77925, 99.75071, 99.89096, 99.77714
117066.39412000001, 282.10619594797333, 282.09329729687266, 282.2804161016385, 28.536298756374592, 28.72922013173835, 28.704015294379726, 8014.634211766484, 8061.579102832969, 8068.896356531448, 158.26559399532698, 21.333984433006343, 8.351166777579692, 8012.447645385167, 8055.437435960368, 8059.876632967412, 0.9999993404785618, 0.9999966250930983, 0.9999993765877176, 59.987707885013236, 59.985751299765774, 59.98866644608695, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9521, 4.488931, 2742.41, 600.058, 4.58009, 2747.877, 593.9028, 4.624382, 2746.454, 788.8143, 6.95933, 5489.734, 602.2708, 9.123569, 5495.33, 593.8099, 9.248879, 5492.459, 99.80739, 100.0, 99.95457, 99.89587, 99.99779, 99.94642
117068.75448, 282.1954671045549, 282.06688822184066, 282.3946099634148, 28.547775282546006, 28.724633418450722, 28.69641586828718, 8008.1612471903445, 8063.466109652907, 8066.828510335501, 159.25822709990598, 20.594500592157715, 8.707404580874481, 8018.737017843894, 8061.674018321802, 8064.138754229088, 0.9999993110211284, 0.9999964320967252, 0.9999997644953994, 59.98861998550898, 59.98506355109658, 59.98659682006896, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.5842, 4.543721, 2747.267, 593.2875, 4.632954, 2745.379, 595.9216, 4.606527, 2747.682, 792.2319, 6.933221, 5493.049, 598.0361, 9.195341, 5494.804, 598.7404, 9.170688, 5495.847, 99.97749, 99.91546, 99.98727, 99.95715, 99.99569, 100.0
117071.19572, 282.16706971892495, 282.0980983308983, 282.2656271623305, 28.546445207539332, 28.70897541737626, 28.7039907498275, 8010.3343002469555, 8063.226850761973, 8059.3042901587505, 157.76895132434856, 20.31934409545761, 8.196337711404794, 8013.980613955878, 8066.011123280284, 8060.234857124873, 0.9999989407497041, 0.9999967248694832, 0.9999992842449618, 59.9964909686974, 59.992246084659406, 59.990537289504644, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 601.3312, 4.566029, 2747.876, 591.8868, 4.634428, 2746.225, 594.2134, 4.623645, 2746.341, 788.7948, 6.959514, 5489.687, 602.347, 9.123021, 5495.274, 593.79, 9.249063, 5492.458, 100.0, 99.93208, 99.95048, 99.89597, 99.99658, 99.9464
117073.56532000001, 282.2263619160187, 282.06380674168105, 282.3455876690119, 28.537797308236556, 28.711527323989696, 28.68034927219831, 8009.895519415536, 8067.445373584366, 8063.106024842969, 150.14712987356847, 18.062512509757653, 5.439474831602638, 8014.721578292861, 8054.678216021969, 8064.486336814868, 0.9999994184226567, 0.999995911882054, 0.9999998467033039, 59.99165994136856, 59.99148540866506, 59.99178134340448, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6039, 4.543721, 2747.356, 593.6572, 4.626323, 2746.45, 593.9611, 4.623461, 2746.288, 788.8143, 6.95933, 5489.571, 602.3089, 9.123386, 5495.216, 593.8298, 9.249063, 5492.464, 99.97958, 99.94848, 99.94653, 99.89587, 99.99767, 99.94749
117075.90736000001, 282.0930636224228, 281.98533044360335, 282.37426356489345, 28.481214904637966, 28.668172072279397, 28.657098168953038, 8003.066419147621, 8041.644112952255, 8053.388708451828, 156.7419619869297, 16.120740362872766, 12.086229565396025, 8003.591206777451, 8056.912793541983, 8058.317828191668, 0.9999986347491231, 0.9999974366052473, 0.9999992521391058, 59.994491150363174, 59.993984047173015, 59.99339874036156, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.8535, 4.49018, 2742.572, 600.0192, 4.579906, 2748.158, 587.6716, 4.665246, 2741.579, 782.5226, 7.005296, 5481.477, 608.4319, 9.022943, 5489.454, 587.5076, 9.332199, 5482.977, 99.82145, 100.0, 99.77717, 99.74667, 99.89172, 99.77493
117078.30752000002, 282.242831156862, 282.03036392368597, 282.34813287792156, 28.527616033360722, 28.739644098004465, 28.689157064113832, 8011.12108717439, 8061.309955566733, 8061.2270009134045, 153.94075298148448, 17.79608187586382, 10.25923957344412, 8015.819200076552, 8058.6118419354, 8056.181124293012, 0.9999991245848507, 0.9999974626327899, 0.9999992956805893, 59.994798017505175, 59.99911307455126, 59.99395893720432, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6631, 4.543364, 2747.303, 593.7156, 4.626507, 2746.397, 593.9222, 4.623829, 2746.283, 788.8143, 6.959698, 5489.904, 602.2708, 9.123935, 5495.324, 593.8099, 9.249246, 5492.464, 99.98132, 99.95037, 99.94636, 99.8979, 99.99855, 99.94651
117080.717, 282.20225856371945, 282.04110722526946, 282.4284598314953, 28.541098130728894, 28.688383765102536, 28.690013610197397, 8005.895987055518, 8060.348428986168, 8062.676070714497, 160.98455378545952, 22.16319514708357, 8.087475713964523, 8013.178527749401, 8057.210854840651, 8063.721377895809, 0.99999888130876, 0.9999965476533663, 0.9999988954727448, 59.996239523641194, 60.00013637682945, 59.99255293900974, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9127, 4.48911, 2742.734, 600.0192, 4.580274, 2748.158, 593.9222, 4.624198, 2746.396, 789.1832, 6.952711, 5491.391, 600.6112, 9.159547, 5495.579, 597.15, 9.196324, 5495.532, 99.8152, 100.0, 99.95248, 99.92698, 100.0, 99.997
117083.1116, 282.2224407679128, 282.04996968962166, 282.37689078661765, 28.544078489484477, 28.705634098310256, 28.680036848699967, 8009.422179474079, 8052.96708677261, 8062.59914565833, 157.12524382680573, 23.89939543703622, 9.928658832668134, 8015.138250780367, 8061.770964529537, 8063.082694610182, 0.9999992387884831, 0.9999957905472854, 0.9999994783926807, 59.9995679731098, 60.00094848522084, 59.99519094051401, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 616.3934, 4.43789, 2737.014, 604.2021, 4.550618, 2747.716, 596.7758, 4.607999, 2746.962, 790.0182, 6.950321, 5489.912, 601.8702, 9.126126, 5495.371, 593.8497, 9.249429, 5492.465, 99.5963, 100.0, 99.98124, 99.91458, 99.99789, 99.94541
117085.48308, 282.25595124342215, 282.06785323145056, 282.44065760286475, 28.517268172696507, 28.710122996084735, 28.67443727587173, 8008.845760386139, 8053.267231096575, 8063.798309846165, 157.72697533209387, 23.190567004151035, 8.802094341332577, 8014.2333935841325, 8054.050244563191, 8060.869357797854, 0.9999997990561863, 0.9999964661962818, 0.9999990680504687, 60.00021592630036, 59.99735071798836, 59.998548611112, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 611.0112, 4.488931, 2742.848, 600.058, 4.579721, 2748.161, 594.0387, 4.623645, 2746.233, 788.8337, 6.959514, 5490.021, 602.2898, 9.124117, 5495.208, 593.8099, 9.249246, 5492.458, 99.8133, 100.0, 99.94653, 99.8979, 99.99644, 99.94638
117087.86524000001, 282.289133418542, 282.10601867183556, 282.41674313769784, 28.480968495547987, 28.680352311623928, 28.626230193652187, 8007.8657130650845, 8051.79975722528, 8052.633146385886, 156.38214446909862, 19.51968477937362, 10.407278749082707, 8007.151297899415, 8053.31740092653, 8054.978377126352, 0.9999988285268708, 0.9999977916148217, 0.9999989578395534, 59.993876022110655, 59.99714509785791, 59.998926505748315, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.5054, 4.545327, 2747.304, 593.6766, 4.625955, 2746.394, 587.6522, 4.665614, 2741.634, 782.5421, 7.004928, 5481.706, 608.4128, 9.022394, 5489.345, 587.5076, 9.332199, 5482.862, 99.98753, 99.95238, 99.77916, 99.74869, 99.88975, 99.77397
117090.25248000001, 282.31740786222065, 282.0794268008427, 282.4880571119577, 28.479388281251325, 28.73195806671812, 28.692412850190337, 8015.378320191601, 8059.577011435442, 8064.267374301637, 157.67711090098777, 21.41049261123544, 8.222454204949372, 8017.323254157506, 8064.780955544813, 8061.838287266353, 0.9999990849477931, 0.9999978140281472, 0.9999996411431649, 59.98733534087743, 59.99029864342831, 59.98946498429776, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.8338, 4.49018, 2742.687, 599.9219, 4.579721, 2748.103, 593.9222, 4.623829, 2746.287, 788.8143, 6.959514, 5489.852, 602.2898, 9.1243, 5495.248, 593.79, 9.249612, 5492.518, 99.82144, 100.0, 99.94857, 99.89896, 99.99716, 99.94653
117092.62616000001, 282.2587020113729, 282.1017751671003, 282.44181460828565, 28.533677926435626, 28.733676002675335, 28.704210139379327, 8017.343983181982, 8068.223259344052, 8066.95279029153, 154.0428803637319, 20.841798666721388, 5.2048163447893785, 8016.482851824862, 8060.653935418902, 8064.707996314357, 0.9999993816156608, 0.9999962744195998, 0.9999996607722135, 59.99432982718151, 59.992459676191075, 59.99302647961955, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6039, 4.543899, 2747.137, 599.9997, 4.580826, 2748.042, 593.9222, 4.623829, 2746.23, 788.8143, 6.95933, 5489.852, 602.347, 9.123386, 5495.374, 594.1876, 9.239357, 5493.794, 99.97943, 100.0, 99.94839, 99.90099, 99.99568, 99.963
117095.0166, 282.26525780901767, 282.1082841064523, 282.4531974169864, 28.503485413171344, 28.717107631431766, 28.691138575936712, 8009.149926624707, 8062.295989022445, 8061.332608749547, 162.1944178227884, 21.6409524857454, 8.458482450731026, 8014.552826336894, 8059.696974044968, 8061.1086981146655, 0.9999989876664085, 0.9999961858004599, 0.9999992631388439, 59.98860109220283, 59.985112672630024, 59.988144057038085, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 598.2755, 4.592621, 2748.265, 606.3033, 4.529804, 2746.604, 599.8622, 4.584806, 2747.687, 793.0669, 6.926602, 5492.765, 598.5321, 9.171782, 5495.798, 595.8776, 9.22013, 5493.179, 100.0, 99.94367, 100.0, 99.95823, 100.0, 99.97162
117097.33480000001, 282.4040219817517, 282.09309830848616, 282.4290842489486, 28.523055610827278, 28.720131176724355, 28.677679924256232, 8011.2814695006655, 8062.3749217017985, 8064.679917343006, 156.59974725650636, 22.09025270272423, 6.78633031578056, 8011.984234074205, 8059.436933654781, 8068.44669484038, 0.999999415077603, 0.9999963586734001, 0.9999996211668302, 59.98793796711463, 59.98658168693976, 59.98629003462975, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6631, 4.543185, 2747.083, 599.9802, 4.579537, 2748.101, 593.8834, 4.624382, 2746.399, 788.8143, 6.95933, 5489.852, 602.2898, 9.123752, 5495.224, 593.8298, 9.248879, 5492.525, 99.98147, 100.0, 99.94862, 99.89896, 99.99754, 99.94761
117099.73640000001, 282.2543618715789, 282.07827520601563, 282.37359444520445, 28.471728208890106, 28.681101730630115, 28.662319763555196, 7993.393231709886, 8042.488432257125, 8052.616773459703, 155.0371919612271, 19.0417857473808, 11.986089930627315, 7999.761895228461, 8044.868555964275, 8050.267702094505, 0.999998788079519, 0.9999980844846384, 0.9999996454612929, 59.98003705269329, 59.983809649821644, 59.98591144863434, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 608.744, 4.503922, 2743.774, 594.5327, 4.624297, 2746.224, 587.6716, 4.665246, 2741.801, 782.5226, 7.004744, 5481.593, 608.3746, 9.022943, 5489.395, 587.5076, 9.332382, 5482.977, 99.85703, 99.95252, 99.78338, 99.74871, 99.88885, 99.77386
117102.15988, 282.2670907859637, 282.1727266721791, 282.462455752817, 28.505188874281554, 28.71720509529872, 28.672064050368203, 8015.88530069452, 8055.69116190974, 8061.122802846687, 155.48054529316778, 19.289135028532428, 9.872118813356337, 8012.277759050576, 8062.039650648119, 8065.81309540842, 0.9999996327470131, 0.9999974821529268, 0.9999995833319621, 59.979382062070904, 59.98177073093849, 59.97924846840891, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.5645, 4.543899, 2747.193, 599.9802, 4.58009, 2747.99, 593.9805, 4.624198, 2746.457, 788.8143, 6.959514, 5489.74, 602.2708, 9.123569, 5495.382, 593.8099, 9.248879, 5492.464, 99.9813, 100.0, 99.95649, 99.89693, 99.99868, 99.94871
117104.58952000001, 282.41760240544056, 282.30946669723534, 282.46998605543166, 28.51617967771577, 28.69828167121864, 28.687519113995535, 8019.08687692664, 8064.274701239182, 8064.455955548786, 156.7368249981805, 21.823248115946775, 8.86949700571995, 8022.481931084903, 8060.154600467937, 8057.060749275948, 0.9999992621975021, 0.9999957439838892, 0.999999739068601, 59.97985264494791, 59.980047966251185, 59.98363799613019, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9324, 4.48911, 2742.577, 599.9802, 4.579721, 2747.881, 593.9611, 4.624013, 2746.51, 788.7948, 6.959514, 5489.793, 602.3279, 9.123386, 5495.432, 593.8497, 9.248879, 5492.639, 99.81138, 100.0, 99.95261, 99.8979, 99.99767, 99.94968
117106.99480000001, 282.3173657045073, 282.16525799361534, 282.51838806532885, 28.523163799643417, 28.709408871186525, 28.668728112635918, 8015.5211767187275, 8059.394196645774, 8067.1527199571765, 163.05707293858745, 21.373493476473868, 11.270245161647836, 8018.342994022512, 8064.067086932884, 8063.263443631839, 0.9999992408674628, 0.9999962887148097, 0.9999989898342632, 59.981200508903946, 59.979496031646484, 59.97975185627929, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 617.1819, 4.429323, 2733.688, 606.3616, 4.528514, 2746.041, 600.2505, 4.577811, 2748.027, 795.1253, 6.910974, 5494.37, 596.5292, 9.211047, 5495.23, 598.6808, 9.179477, 5495.477, 99.49776, 99.94175, 100.0, 99.98118, 99.99178, 100.0
117109.41628, 282.34344857331206, 282.0452828675381, 282.4302536604006, 28.545978068525528, 28.702065587934126, 28.692492340492702, 8010.391770736597, 8054.937893688503, 8059.559090900002, 156.5071404742431, 20.635710064664636, 8.097869000012906, 8017.822330820896, 8051.830661163474, 8063.223808869356, 0.9999995930244986, 0.9999978126753747, 0.9999988249215006, 59.97906583817355, 59.981620689193754, 59.98101691098843, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9127, 4.490002, 2742.624, 599.9802, 4.579537, 2748.046, 594.0193, 4.623461, 2746.343, 788.7948, 6.959881, 5489.852, 602.3089, 9.123204, 5495.34, 593.8298, 9.248879, 5492.584, 99.8152, 100.0, 99.95457, 99.898, 99.99884, 99.94446
117111.8166, 282.47124888533057, 282.1863914290543, 282.407899477541, 28.49949899659747, 28.675089055707108, 28.675692758864038, 8003.799827527253, 8048.723276302657, 8052.777055674482, 157.3341751824937, 15.545722021690835, 11.335199480863139, 8002.211555828661, 8055.249680890156, 8051.951712134477, 0.999999477831279, 0.9999974472406958, 0.999998839051865, 59.98047435875936, 59.982625279674096, 59.980485992590204, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 608.4483, 4.514987, 2745.662, 596.0113, 4.609377, 2746.91, 589.0499, 4.659724, 2742.029, 782.6003, 7.004928, 5481.536, 608.4128, 9.022212, 5489.398, 587.5274, 9.332382, 5482.982, 99.92577, 99.97731, 99.79354, 99.74764, 99.89084, 99.77395
117114.18132, 282.2353102018013, 282.21322139477644, 282.54843487377804, 28.520357998541183, 28.709145641853652, 28.697869156569094, 8008.972576743856, 8059.153961376217, 8062.503635542931, 152.9656895429116, 19.575377135872714, 9.620366668034364, 8015.1691504722885, 8058.9171079206935, 8064.786738643368, 0.9999991565730739, 0.9999977736179673, 0.9999996833145025, 59.97614337362345, 59.97635134054369, 59.981573464686406, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9521, 4.489823, 2742.515, 600.0386, 4.579537, 2747.935, 593.9611, 4.624382, 2746.455, 788.8143, 6.959514, 5489.963, 602.2898, 9.123752, 5495.207, 593.8099, 9.249795, 5492.584, 99.81956, 100.0, 99.95462, 99.89993, 99.99658, 99.94629
117116.55752000002, 282.3199875780094, 282.1757891179813, 282.5185438163266, 28.4903844875315, 28.71518291303706, 28.685145053943938, 8014.8315652984475, 8052.303900551925, 8066.57732763664, 154.30747533574595, 23.355375176664666, 7.927393677043256, 8014.07402892167, 8065.193509452034, 8062.277477907173, 0.9999996852054807, 0.999997625579555, 0.9999994118950094, 59.97492727065205, 59.97652475587454, 59.97774741157296, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.5448, 4.543542, 2747.247, 593.6961, 4.625218, 2746.281, 593.9611, 4.623461, 2746.285, 788.8337, 6.959514, 5489.91, 602.3279, 9.122839, 5495.167, 593.8497, 9.248879, 5492.532, 99.98344, 99.95246, 99.94845, 99.8979, 99.9948, 99.94532
117118.95848000002, 282.4109528894917, 282.16343388636733, 282.5889245570102, 28.53925367699099, 28.714939352350424, 28.688162072962786, 8014.029681434076, 8063.880402239529, 8065.13295972171, 159.78477337840604, 21.08223852960907, 10.281778628665961, 8018.604053599282, 8060.075753085825, 8067.267952888101, 0.9999996492993517, 0.9999954030548432, 0.9999986657070297, 59.97786360536766, 59.975107215054976, 59.9736433613463, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 598.2952, 4.592443, 2747.935, 587.412, 4.666846, 2741.484, 600.3281, 4.577627, 2748.188, 795.1253, 6.910606, 5494.482, 596.0524, 9.218169, 5494.271, 600.0923, 9.160067, 5495.696, 100.0, 99.77581, 100.0, 99.98323, 99.97844, 100.0
117121.35616000001, 282.2915869080453, 282.10575924808757, 282.5272313049364, 28.50235445248077, 28.692867057491913, 28.66342451207474, 8004.166830579632, 8065.919403714608, 8063.336885042263, 157.24499037573264, 16.8834176193036, 10.626309307951033, 8011.177296221763, 8061.197227072819, 8061.772444692356, 0.9999986391601112, 0.9999979998800704, 0.9999987107720665, 59.97561768921297, 59.972513321828465, 59.975894134053796, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6434, 4.543542, 2747.361, 593.7156, 4.625955, 2746.228, 594.0387, 4.623645, 2746.456, 788.8143, 6.959514, 5489.681, 602.2898, 9.124117, 5495.227, 593.8497, 9.248879, 5492.585, 99.9815, 99.94635, 99.95057, 99.89683, 99.99852, 99.94653
117123.76340000001, 282.37157431015174, 282.1497211704367, 282.5803197596721, 28.487839777360932, 28.67752160955517, 28.622907452746457, 8000.69001598383, 8051.682427943021, 8047.1836854967, 155.85181512501413, 19.715465309539468, 12.926431892793062, 8000.016277114818, 8048.494897800434, 8051.623825113617, 0.9999987896206176, 0.9999982097074999, 0.9999977270267485, 59.97719226239822, 59.98060661303326, 59.98082941759214, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 604.6631, 4.54033, 2746.778, 594.9413, 4.616745, 2747.247, 591.1463, 4.642789, 2744.325, 784.8917, 6.991138, 5483.753, 607.7643, 9.028238, 5489.543, 587.5871, 9.331284, 5482.928, 99.96637, 99.98739, 99.87712, 99.78799, 99.90325, 99.77298
117126.24672000001, 282.55252505125804, 282.2267927523931, 282.58243013097183, 28.515271944969655, 28.69084085383902, 28.671300050755235, 8013.684144535101, 8056.4920066443665, 8066.97297406979, 158.02942134832438, 13.817075860104524, 15.483510194801795, 8015.154311562204, 8061.449443095899, 8065.618229474749, 0.9999984630487827, 0.9999987049312989, 0.9999986067759645, 59.9824848409825, 59.984121813466764, 59.984475165371364, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 605.3925, 4.537474, 2746.852, 593.7545, 4.625955, 2746.175, 593.9222, 4.623829, 2746.232, 788.8337, 6.959514, 5490.022, 602.3279, 9.123204, 5495.327, 593.8099, 9.249063, 5492.578, 99.96906, 99.95443, 99.95448, 99.90207, 99.99781, 99.94858
117128.62508000001, 282.4347566191544, 282.0516494770369, 282.5516998110276, 28.493982802935896, 28.701626680916988, 28.657682346626437, 8005.845986270498, 8054.959252155957, 8058.905234300001, 155.4985874673116, 20.643295584486168, 13.293974173867355, 8022.135885324386, 8064.934907503503, 8063.651204066805, 0.9999993718878242, 0.9999976164251778, 0.9999993085364697, 59.98461896436009, 59.98459648682179, 59.98484935422438, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9324, 4.490002, 2742.571, 600.0192, 4.579906, 2747.987, 593.9417, 4.624013, 2746.506, 788.8337, 6.959514, 5489.852, 602.347, 9.123569, 5495.285, 593.8298, 9.249063, 5492.525, 99.82127, 100.0, 99.94853, 99.898, 99.99783, 99.94653
117131.01808000001, 282.46755720887546, 282.237088633722, 282.61023850086815, 28.519339296044766, 28.699665301311892, 28.686713154916205, 8012.6546805100525, 8054.28725024608, 8060.873669333436, 157.09454111356354, 15.759765379115152, 16.073087348708214, 8019.62564974953, 8062.851236171426, 8062.679190507419, 0.9999993691633194, 0.9999974495320789, 0.9999994728915024, 59.985709103510565, 59.985205985434916, 59.98463375127818, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 617.2805, 4.428609, 2733.955, 606.3033, 4.529252, 2746.317, 600.2893, 4.577443, 2748.079, 795.1447, 6.910606, 5494.652, 596.0905, 9.217073, 5494.395, 600.0923, 9.158052, 5495.695, 99.4997, 99.94157, 100.0, 99.98736, 99.98164, 100.0
117133.42240000001, 282.52906825308963, 282.31833107402855, 282.68357704370555, 28.490831826637034, 28.685929722911904, 28.675678868767694, 8010.708221940151, 8061.396974248708, 8055.5692109569245, 156.75678946527842, 16.23173269173759, 8.341912335407415, 8013.126982445743, 8053.052138284166, 8063.894812661362, 0.9999993922072572, 0.9999982626742849, 0.99999926306089, 59.99271293033263, 59.99170876874879, 59.9942009782305, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.8732, 4.488931, 2742.405, 599.9413, 4.580458, 2747.988, 593.9611, 4.623829, 2746.396, 788.8337, 6.95933, 5489.852, 602.2898, 9.123386, 5495.333, 593.8497, 9.249063, 5492.41, 99.80721, 100.0, 99.95261, 99.901, 99.99871, 99.94761
117135.90676000001, 281.9570369052711, 281.6762929396285, 282.0113951227236, 28.516488613480952, 28.725289832986117, 28.697425527691177, 8007.237120082374, 8045.515404177258, 8050.786054531574, 161.57257625812463, 17.412676262557113, 12.932982775092569, 8007.4285994636875, 8047.618481162487, 8055.576782242937, 0.9999988216564791, 0.999997710049982, 0.9999989149066152, 59.999201902786595, 59.998908281969925, 59.99937615331797, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 610.9324, 4.488753, 2742.862, 599.1437, 4.588562, 2747.596, 591.7675, 4.642973, 2744.325, 785.5519, 6.988012, 5483.696, 607.173, 9.034266, 5489.88, 587.6467, 9.330551, 5483.048, 99.82384, 100.0, 99.89345, 99.8046, 99.91053, 99.77653
117138.28444, 282.6231815865085, 282.2886005155328, 282.6132860822627, 28.49771321684186, 28.67357340467573, 28.654230270219927, 8013.595455417019, 8057.104492760479, 8064.062428407375, 155.10090967636688, 19.860605296317118, 13.011668738849039, 8013.928956729241, 8057.203933558006, 8064.077971068409, 0.9999989811650566, 0.9999975783077847, 0.9999993174310035, 59.99856298021986, 60.00141460925056, 60.002069240393155, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 600 600], 5500.0, [], 608.1132, 4.510526, 2744.05, 598.6573, 4.585984, 2747.876, 593.9028, 4.624382, 2746.399, 788.8143, 6.95933, 5489.963, 602.3279, 9.123935, 5495.282, 593.8099, 9.249063, 5492.525, 99.8778, 100.0, 99.95644, 99.901, 99.99855, 99.94761
