TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
118218.08292000002, 282.6068742179224, 282.43703906871497, 282.7689368992108, 28.471472972158054, 28.635338056481178, 28.605395790891578, 8012.533485885651, 8053.835459621425, 8058.801373520492, 153.94655605673688, 22.38034526064689, 9.285410542493082, 8011.419949249671, 8062.3313719921725, 8061.31808727423, 0.9999992913810635, 0.9999966881465842, 0.9999991491216091, 59.984938856697305, 59.98257447385087, 59.98190021852404, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 612.7067, 4.472869, 2741.72, 595.9529, 4.60643, 2747.64, 595.4752, 4.617755, 2746.57, 791.3192, 6.940208, 5492.019, 793.4377, 6.923838, 5493.375, 593.9292, 9.247964, 5492.433, 99.76141, 99.99776, 99.96883, 99.9384, 99.96703, 99.94897
118220.49912000001, 282.6520151608679, 282.43869001421064, 282.76115290251465, 28.44398957392385, 28.638999811691097, 28.626127594598287, 8009.012698829965, 8061.1113153743545, 8062.573768626832, 162.33427576260146, 21.43002289289825, 5.543596663792869, 8012.276014291958, 8053.754948548052, 8062.747879322694, 0.9999998517919625, 0.9999959853111192, 0.9999995416876363, 59.979320112042885, 59.97820388291289, 59.97573847875466, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0343, 4.514809, 2745.146, 599.6495, 4.58359, 2748.214, 593.4175, 4.627695, 2746.008, 790.8532, 6.944253, 5491.849, 799.6561, 6.872155, 5495.675, 593.9292, 9.247415, 5492.606, 99.91096, 100.0, 99.94039, 99.93427, 100.0, 99.94909
118222.88604000001, 282.71596097577174, 282.3809802066756, 282.8651814495111, 28.45602341898313, 28.598128937158805, 28.6081984396261, 8005.890643021647, 8052.338392600006, 8063.400346018801, 161.1408482973843, 25.29038818890922, 4.537292424804036, 8009.32318805012, 8056.324320680104, 8056.503790933993, 0.9999999888292047, 0.9999945606932078, 0.9999998592783453, 59.978323426381095, 59.977280145930735, 59.97804467238084, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 601.8242, 4.565672, 2748.107, 605.8947, 4.532751, 2746.432, 587.1475, 4.668928, 2741.076, 784.5228, 6.99077, 5484.496, 805.9508, 6.817001, 5494.284, 600.2713, 9.156038, 5495.671, 100.0, 99.95378, 99.7628, 99.80461, 99.96859, 100.0
118225.31624000001, 282.5386912763919, 282.3723954160413, 282.72558532864736, 28.453198679493966, 28.62270696276147, 28.611483265496975, 8014.571595388567, 8057.469401779728, 8063.383748258151, 158.24291000895835, 26.70998783298637, 6.127145364890566, 8012.69282872574, 8054.903460495936, 8056.232829611234, 0.9999999513641514, 0.9999953398925138, 0.9999994636180313, 59.97833609988702, 59.97977563472626, 59.97341847331, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0737, 4.514274, 2745.151, 599.5717, 4.584142, 2748.101, 593.3981, 4.627879, 2746.286, 790.892, 6.943885, 5491.796, 799.6561, 6.872337, 5495.789, 593.9093, 9.246865, 5492.487, 99.91498, 100.0, 99.93608, 99.93125, 100.0, 99.94716
118227.72924000002, 282.6616151721196, 282.4145620325242, 282.8110903204249, 28.407455072556264, 28.61870470953559, 28.586786766812647, 8001.695353217263, 8054.503846764168, 8056.753781980504, 156.51516560503705, 24.442422822022763, 9.624328227633441, 8014.14849786357, 8050.970432794104, 8058.963151555979, 0.9999994392674738, 0.9999969481489815, 0.9999992591463792, 59.975496874169295, 59.97785165820216, 59.975629912728145, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.514095, 2745.146, 599.6106, 4.583221, 2747.986, 593.2428, 4.628615, 2746.005, 790.8143, 6.943334, 5492.303, 798.6261, 6.886582, 5495.262, 591.3248, 9.288251, 5487.596, 99.90905, 100.0, 99.93825, 99.9343, 100.0, 99.87743
118230.11696000001, 282.49921018777, 282.4651883037175, 282.90180832091744, 28.473990602872146, 28.646170296276605, 28.61196403726384, 8010.188270535569, 8046.999238393305, 8068.4886174711555, 155.88021464892608, 22.637908074841107, 9.15054428670146, 8015.450022244208, 8053.246894101217, 8057.345575605075, 0.99999968033734, 0.9999965923977031, 0.9999995473206055, 59.96708450990561, 59.96719637435813, 59.96782093778408, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 614.3627, 4.458235, 2739.732, 594.416, 4.618771, 2747.081, 596.7758, 4.603765, 2747.071, 793.3582, 6.926602, 5492.539, 798.5498, 6.87672, 5495.834, 593.8696, 9.248513, 5492.492, 99.69735, 99.97299, 99.99119, 99.9531, 100.0, 99.94789
118232.43984, 282.55362185761044, 282.4259037980926, 282.7001536419845, 28.436121901981103, 28.648049155568756, 28.620045499685496, 8019.696849431311, 8053.274703955552, 8064.699437326517, 159.1612952013229, 20.171241556793575, 13.211715825497777, 8013.8505999091, 8051.801040591596, 8057.741563968269, 0.9999998098899515, 0.9999954940030138, 0.9999995837722847, 59.96337162717701, 59.96780784327923, 59.964287674101584, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1723, 4.514095, 2745.256, 599.5328, 4.583221, 2748.046, 593.3593, 4.627879, 2745.95, 790.8726, 6.943885, 5491.796, 793.3996, 6.923472, 5493.706, 593.9292, 9.247231, 5492.545, 99.91098, 100.0, 99.93626, 99.93329, 99.9691, 99.94804
118234.89568000002, 282.4567012856949, 282.3067034518358, 282.75550023403196, 28.42825617257281, 28.63821939832747, 28.604433940343544, 8002.553646524901, 8056.148477822189, 8062.580868595958, 154.53831880376356, 26.506268121534504, -1.4171892580548047, 8010.7091703195365, 8049.256304508334, 8057.798151463244, 0.9999999965739362, 0.9999937699824087, 0.9999999959706264, 59.96490751941544, 59.96127657849368, 59.965858858605834, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 601.7847, 4.566029, 2747.834, 605.8558, 4.533488, 2746.715, 587.1669, 4.66856, 2741.245, 784.5033, 6.990954, 5484.666, 787.1622, 6.971869, 5487.821, 600.1918, 9.155488, 5495.752, 100.0, 99.96407, 99.75871, 99.80364, 99.86201, 100.0
118237.27604000001, 282.48617999275973, 282.31622034999174, 282.76383258365104, 28.47580719562301, 28.638177751540965, 28.624079487504854, 8014.7196677263655, 8054.9462082374075, 8060.425046670138, 157.83205675691897, 25.718743659154825, 6.65789180562399, 8016.431638026331, 8058.9278747805, 8065.830034006043, 0.9999994921664324, 0.9999964795487654, 0.9999995760687106, 59.961424572791756, 59.961162050679334, 59.96148347850333, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.513916, 2745.256, 599.5522, 4.583958, 2747.932, 593.3398, 4.628063, 2746.169, 790.8532, 6.944069, 5491.563, 793.4377, 6.923838, 5493.376, 593.9491, 9.247598, 5492.427, 99.91097, 100.0, 99.94433, 99.93018, 99.9631, 99.94583
118239.62232000001, 282.5379143987846, 282.46994209734345, 282.76935193445667, 28.43707477859503, 28.63275150641259, 28.586952011108753, 8011.448778008429, 8053.900010896385, 8062.160340157127, 156.054082556127, 24.263655338998205, 8.552932437332402, 8003.535208446382, 8048.536017147642, 8062.606326074049, 0.9999994362492175, 0.9999966307230623, 0.9999993702797026, 59.95677756316363, 59.96322365338777, 59.96321692521546, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0934, 4.514274, 2744.979, 599.6106, 4.583958, 2748.041, 593.3204, 4.628431, 2746.229, 790.8532, 6.943885, 5491.849, 793.4187, 6.923655, 5493.647, 593.9292, 9.247598, 5491.917, 99.90696, 100.0, 99.94842, 99.93531, 99.96804, 99.94774
118242.02012000002, 282.43949167858193, 282.50497087814546, 282.88618249573324, 28.45181168945635, 28.651876340458774, 28.611436220644922, 8001.610211816267, 8052.682928478318, 8060.787959396868, 160.39934138830176, 17.733576599221124, 11.785408745447512, 8014.925420311562, 8059.553360819075, 8053.113682232275, 0.9999993223338142, 0.9999969117707823, 0.9999995917501378, 59.9664660627551, 59.96649364734473, 59.963783117417115, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 614.5402, 4.45645, 2738.309, 593.2097, 4.629086, 2746.167, 599.7846, 4.582781, 2747.854, 796.2127, 6.901597, 5494.601, 797.7105, 6.893887, 5495.441, 591.2452, 9.284039, 5490.686, 99.65816, 99.93812, 100.0, 99.99153, 100.0, 99.89805
118244.4152, 282.4572808703337, 282.4004491759232, 282.8234063337528, 28.45306153581005, 28.628593055863874, 28.609349748193, 8004.786474213372, 8061.059158983237, 8063.081818968401, 157.67862856527245, 21.86838423267227, 5.77359237461522, 8013.922834358559, 8065.329127127756, 8059.521212237883, 0.9999996959417037, 0.9999957680284154, 0.999999409230534, 59.9717021265343, 59.96831835273701, 59.967994320844404, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.513381, 2745.256, 599.4938, 4.583221, 2747.819, 593.3787, 4.627695, 2745.949, 790.8532, 6.944069, 5491.961, 799.4463, 6.872703, 5495.571, 593.9292, 9.247598, 5492.609, 99.90508, 100.0, 99.93825, 99.93735, 100.0, 99.9469
118246.80684, 282.4781998181409, 282.48396255747485, 282.83269503657607, 28.43864778675609, 28.650841687231573, 28.610979205020875, 8007.767038752625, 8054.893971315865, 8057.2210809716635, 149.4410541758648, 25.2489097937696, 0.2518342187381677, 8003.751138951677, 8052.423826470531, 8068.1220927308805, 0.999999957571285, 0.9999942616526246, 0.9999999999828989, 59.96701367995607, 59.96753888550062, 59.96778733171713, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 604.3082, 4.548718, 2747.563, 604.9219, 4.538645, 2746.487, 587.264, 4.668375, 2741.183, 784.5422, 6.990954, 5484.549, 805.7601, 6.816637, 5493.847, 600.2117, 9.156954, 5495.703, 99.98411, 99.95577, 99.76097, 99.80248, 99.97166, 100.0
118249.16824000001, 282.57489836993966, 282.47028343070593, 282.88726000613616, 28.436157776523185, 28.621705288326087, 28.614380335611393, 8018.255560259443, 8056.210319221835, 8054.354558808836, 159.82609328472086, 25.174333502415266, 6.2798268580068, 8009.169648969442, 8057.386234100268, 8057.304217636751, 0.9999998415707951, 0.999995284131968, 0.999999912516736, 59.96750434854152, 59.97310361509853, 59.977214654232284, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.513381, 2745.036, 599.6106, 4.583221, 2748.046, 593.2622, 4.628247, 2746.059, 790.8532, 6.944253, 5491.908, 799.6752, 6.872337, 5495.953, 593.9491, 9.247415, 5492.546, 99.90298, 100.0, 99.94434, 99.93223, 100.0, 99.95019
118251.51980000001, 282.7043353374102, 282.5083232092377, 282.84238015495265, 28.469641609759964, 28.621644921850887, 28.605961240211563, 8011.485096278951, 8055.339345229788, 8063.342637096882, 155.0319380534413, 25.2179322066454, 7.614336665932115, 8008.063185692242, 8059.267833108141, 8057.9937929781945, 0.9999994683430992, 0.999994585558315, 0.9999996025566382, 59.97211300170144, 59.97354731623132, 59.97273370760574, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.51463, 2745.097, 599.4938, 4.584142, 2748.04, 593.3398, 4.628063, 2746.174, 790.8532, 6.943518, 5491.732, 799.6752, 6.872337, 5496.005, 593.9689, 9.247231, 5492.541, 99.91514, 100.0, 99.94634, 99.93318, 100.0, 99.94909
118253.90884, 282.4831853267918, 282.5175878400579, 282.8917902785781, 28.441007591694596, 28.612308529929372, 28.603963716226424, 8003.826825988496, 8056.112490681961, 8064.518509783788, 155.57152112115455, 20.81180589127507, 13.037797213905208, 8016.586548192847, 8052.863804109568, 8063.921922508006, 0.9999988539252741, 0.9999956969524378, 0.9999992150749235, 59.97113107358101, 59.97534716278479, 59.97559562113843, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 614.5599, 4.455558, 2738.257, 593.3265, 4.62927, 2746.11, 599.7846, 4.581861, 2748.08, 797.2031, 6.893875, 5495.239, 793.4377, 6.923838, 5493.817, 588.1636, 9.319564, 5485.977, 99.6663, 99.93825, 100.0, 99.997, 99.96711, 99.80717
118256.32548000001, 282.65170421076454, 282.573130366507, 282.7825056662174, 28.4554025659152, 28.61006341748674, 28.599787700013504, 8015.907940928345, 8058.208347791526, 8060.890676360663, 159.68355770413473, 20.66848555906381, 7.424208768534754, 8008.684706353145, 8059.568123300098, 8056.323347235501, 0.9999992364303124, 0.999996276348226, 0.9999995623638676, 59.97340563775346, 59.973923725781695, 59.97912713671634, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.192, 4.514274, 2745.256, 599.6301, 4.582668, 2747.99, 593.4758, 4.628247, 2746.171, 790.8143, 6.944069, 5491.796, 796.7758, 6.90174, 5494.8, 593.9093, 9.247231, 5492.48, 99.91115, 100.0, 99.9443, 99.93435, 99.98827, 99.94912
118258.75304000001, 282.60925266644756, 282.50819135284826, 282.84417702323685, 28.461255060519075, 28.616185079352725, 28.603139070615555, 8010.7281358588625, 8055.689826099477, 8053.279898239372, 158.72874719766014, 23.096542002208253, 0.7367754993460949, 8001.679286437698, 8055.996253021751, 8056.749214277568, 0.9999999644616739, 0.9999961161252965, 0.999999912131128, 59.97796922735402, 59.97928475176449, 59.97617647853513, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 607.1866, 4.521948, 2746.302, 601.5367, 4.563696, 2747.886, 589.8069, 4.651809, 2742.808, 786.2704, 6.981026, 5485.064, 787.4865, 6.971321, 5487.987, 599.7941, 9.159883, 5495.635, 99.94905, 100.0, 99.8423, 99.8202, 99.86504, 100.0
118261.15248, 282.5942122415451, 282.4150333066525, 282.56869137567975, 28.469844072676654, 28.640563633879555, 28.62511885610001, 8006.725041349132, 8058.663542954047, 8060.035659253057, 152.3174485450511, 23.669804909040067, 5.183597959622148, 8005.841604176099, 8058.325177307335, 8056.846811036231, 0.9999998484332173, 0.9999963478430991, 0.999999892068788, 59.97791191564665, 59.97481817909684, 59.97870259653821, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 606.9302, 4.5182, 2745.432, 599.7662, 4.583221, 2748.154, 593.3787, 4.627695, 2746.229, 790.8532, 6.944069, 5491.908, 793.4568, 6.924203, 5493.484, 593.9292, 9.247231, 5492.606, 99.92375, 100.0, 99.94021, 99.9271, 99.96602, 99.9469
118263.52408, 282.4772092690111, 282.41694595024444, 282.6977745413852, 28.45556684508059, 28.649774447896384, 28.616261922628613, 8006.2027073287645, 8059.537593976394, 8060.631138628105, 155.7304342923493, 24.71355689066968, 4.9230976031449245, 7999.898861196534, 8059.435078280867, 8059.8549178205885, 0.9999997393178653, 0.9999941107971843, 0.9999995399571029, 59.97441012350325, 59.97716653787003, 59.98090014926024, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0737, 4.514809, 2745.036, 599.5133, 4.58359, 2748.045, 593.3787, 4.627511, 2746.173, 790.8338, 6.944069, 5491.627, 793.4377, 6.923655, 5493.541, 593.9491, 9.247048, 5492.546, 99.90299, 100.0, 99.94434, 99.93115, 99.9661, 99.94923
118265.88832000001, 282.63143300796054, 282.49721140877716, 282.81512207164576, 28.451448708540852, 28.6256556810637, 28.595364071675636, 8011.627825883476, 8046.302902928589, 8061.230844372521, 158.39089008116753, 18.208088430710177, 9.902475051279225, 8016.231168846196, 8063.43492367437, 8059.395722413717, 0.999999593323631, 0.9999976581477661, 0.9999994787201872, 59.98149707154451, 59.9788189612458, 59.979248547390874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 614.4613, 4.456807, 2738.476, 593.2487, 4.628533, 2746.225, 599.7652, 4.582045, 2748.024, 797.1254, 6.893875, 5495.515, 799.7324, 6.873068, 5496.057, 587.6467, 9.330368, 5483.07, 99.6545, 99.94624, 100.0, 99.99796, 100.0, 99.77447
118268.25904, 282.60929397073136, 282.52423768169785, 282.7849044909342, 28.436436580854263, 28.62697301857296, 28.617104966828023, 8012.437180761743, 8066.888649022823, 8067.584174262776, 158.9417557913098, 22.88349340068453, 7.913883793369223, 8010.412435179515, 8058.833037501734, 8064.514886106471, 0.9999996543970082, 0.9999974953546158, 0.9999997242953996, 59.975421631960785, 59.97548436793939, 59.9769744966791, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.2117, 4.513916, 2745.15, 599.4744, 4.583774, 2748.044, 593.3398, 4.627327, 2746.005, 790.8532, 6.944253, 5491.679, 793.4187, 6.92402, 5493.706, 593.9689, 9.247048, 5492.487, 99.90714, 100.0, 99.93825, 99.93221, 99.96709, 99.94692
118270.66476000001, 282.5079304755093, 282.4186930496969, 282.79867017452193, 28.45176637601525, 28.628018028543288, 28.62304682814599, 8014.406425995738, 8051.016611964033, 8062.400481626046, 157.43211874996769, 22.52501814127959, 2.4945770613157947, 8003.242146940523, 8052.828605669344, 8061.339622523365, 0.9999999718685351, 0.9999953389267396, 0.99999991648384, 59.979355333782, 59.97741692631794, 59.98079245950954, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.192, 4.514452, 2745.256, 599.6301, 4.583037, 2748.156, 592.5439, 4.633585, 2744.94, 788.989, 6.962823, 5488.996, 789.9471, 6.950684, 5489.774, 598.2633, 9.179844, 5495.729, 99.90522, 100.0, 99.90171, 99.8834, 99.90988, 100.0
118273.03736000002, 282.48671941007495, 282.39734560229607, 282.71054947353906, 28.483776701452083, 28.63379746079139, 28.622621531142286, 8011.378089754236, 8057.172448417859, 8061.512198002389, 153.56002881421455, 26.323119457734947, 2.5123540797126225, 8018.396788997339, 8055.978326428102, 8061.54709875168, 0.9999996176992477, 0.9999953864392231, 0.9999998954058665, 59.98121438134444, 59.98297293985798, 59.983265446840996, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 603.7167, 4.545684, 2747.133, 602.6262, 4.562591, 2747.664, 591.5734, 4.636899, 2745.668, 790.4843, 6.946827, 5491.849, 793.3996, 6.92402, 5493.54, 593.9689, 9.247598, 5492.542, 99.98369, 99.99862, 99.91584, 99.92909, 99.96607, 99.94692
118275.46592000002, 282.5039522687875, 282.48346810369645, 282.68006809273203, 28.464269582800593, 28.641546403139237, 28.62078337763356, 8005.588332952952, 8052.124380156534, 8060.193932971657, 149.52836169495026, 23.921754063349, 3.3634020282597703, 8012.426707527018, 8059.327686238573, 8063.112157725413, 0.9999998348389955, 0.9999952909262506, 0.9999996521631639, 59.98427908919732, 59.98406964903284, 59.981915570201345, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0934, 4.514452, 2745.151, 599.4938, 4.583958, 2748.16, 593.2816, 4.628247, 2746.226, 790.8532, 6.944069, 5491.68, 793.4187, 6.924386, 5493.597, 593.9292, 9.247781, 5492.599, 99.90697, 100.0, 99.93621, 99.93318, 99.96799, 99.94593
118277.92372, 282.33064953167593, 282.3602034097661, 282.71615729940964, 28.445133887581186, 28.641674184858328, 28.59696698462143, 8005.639178058317, 8056.203147742106, 8053.883453390874, 155.19925746960203, 16.913074853342096, 7.143745954493625, 8007.490215061352, 8051.529964896611, 8059.5785262912295, 0.9999993514133602, 0.9999973425217449, 0.9999994813542176, 59.98218525474222, 59.983562681947454, 59.98214417232761, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 614.3627, 4.456093, 2738.309, 593.2681, 4.629639, 2746.115, 599.6487, 4.581309, 2747.915, 797.1837, 6.893691, 5495.296, 799.618, 6.87252, 5495.454, 587.6467, 9.330551, 5483.063, 99.65816, 99.93995, 100.0, 99.99807, 100.0, 99.77546
118280.33804000002, 282.2874520037631, 282.2821441808529, 282.5182851764562, 28.474720177100277, 28.67554941461692, 28.62442033609728, 8015.9738077023385, 8061.731710833021, 8059.995662713032, 154.34606678560226, 22.948916146994634, 3.522078486832015, 8012.345345190077, 8058.8293097705355, 8060.452895885017, 0.9999998204830837, 0.9999967527240574, 0.999999695924574, 59.97613974370065, 59.979022110059375, 59.97595943892213, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.514095, 2745.256, 599.3771, 4.584694, 2748.042, 593.3981, 4.627879, 2746.119, 790.8338, 6.944069, 5491.621, 793.4568, 6.923472, 5493.597, 593.9491, 9.247598, 5492.607, 99.91099, 100.0, 99.94238, 99.93221, 99.96818, 99.9491
118282.71724000001, 282.3655211135611, 282.3838142549279, 282.6329257128785, 28.424888664973693, 28.650557745128143, 28.61297719227546, 8011.281565829452, 8056.640573454693, 8055.3843984545165, 157.09297358392587, 24.769141303500874, 5.821317515203646, 8016.595570601775, 8052.295676188254, 8059.12492663002, 0.9999999328168179, 0.9999939365837872, 0.9999999689023217, 59.97701289735442, 59.97557614172546, 59.97629872071329, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0343, 4.51463, 2745.088, 599.5522, 4.583774, 2748.101, 593.3981, 4.628063, 2745.952, 790.4454, 6.949953, 5490.366, 791.454, 6.939361, 5491.38, 597.2891, 9.19962, 5495.389, 99.90922, 100.0, 99.9443, 99.91668, 99.93517, 99.99859
118285.23516000001, 282.3990527037167, 282.27799859735165, 282.63944266533446, 28.46829524341756, 28.653427836810334, 28.622337996295677, 8007.333543522424, 8059.247370700545, 8060.485392062134, 161.3143178182604, 19.971876185610313, 5.343881202008106, 8006.279187736513, 8055.410912873105, 8060.476529940671, 0.9999998515426101, 0.999994749783794, 0.999999786572379, 59.96851951438581, 59.97041770328803, 59.970818958371225, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 603.6773, 4.546041, 2747.299, 602.7234, 4.562775, 2747.884, 591.651, 4.637083, 2745.834, 790.057, 6.947195, 5491.794, 793.3996, 6.923838, 5493.595, 593.9292, 9.247598, 5492.487, 99.99379, 100.0, 99.91988, 99.93431, 99.9691, 99.94692
118287.64272, 282.5055481357455, 282.4418774118062, 282.7160097531007, 28.478406634487477, 28.662697230066808, 28.616474330179276, 8012.826707876596, 8062.887048134645, 8060.058848448471, 157.52908475122854, 20.985464970376597, 1.9859133319246212, 8004.216550784565, 8059.080173923453, 8062.746116248503, 0.9999997262149464, 0.9999954859987833, 0.999999758046199, 59.97005670041233, 59.968961222123916, 59.9662540041771, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.2314, 4.513381, 2745.48, 599.4355, 4.584142, 2747.934, 593.3398, 4.627695, 2746.058, 790.8338, 6.944069, 5491.907, 793.4568, 6.92402, 5493.706, 593.9491, 9.247415, 5492.548, 99.90297, 100.0, 99.94017, 99.93425, 99.97315, 99.94804
118290.04388000001, 282.6019259198889, 282.45791434019526, 282.5769132040258, 28.452292551121168, 28.650571335343493, 28.61558055817995, 8007.496673102281, 8053.820721437663, 8052.409763378248, 153.41319906020544, 18.11241897070977, 6.30580721820229, 8019.957477436593, 8056.092811632636, 8059.879121732205, 0.9999992315189592, 0.9999968852630317, 0.9999988642219579, 59.966739213289365, 59.96722509923234, 59.967924845313426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 614.4219, 4.456628, 2738.476, 593.2487, 4.628902, 2745.946, 599.6293, 4.582597, 2747.913, 797.1642, 6.893323, 5495.297, 799.6943, 6.872703, 5495.904, 587.6865, 9.330368, 5483.19, 99.66422, 99.93586, 100.0, 99.99997, 100.0, 99.77775
118292.46924, 282.5993131414599, 282.58108092880025, 282.8175641191328, 28.437002465852764, 28.6247530909888, 28.58985657059056, 8006.52162147241, 8064.156661894195, 8060.340494362037, 156.61467197501224, 24.83886768512093, 6.92406343596258, 8010.513237234048, 8053.86425600134, 8065.262601073558, 0.9999998675164082, 0.9999958219780185, 0.9999998165534632, 59.96903291126158, 59.968999387214915, 59.969945950294104, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1132, 4.514452, 2744.983, 599.5911, 4.584694, 2748.216, 593.301, 4.628247, 2746.006, 790.8726, 6.943885, 5491.621, 793.4377, 6.923472, 5493.485, 594.0087, 9.247048, 5492.439, 99.90105, 100.0, 99.93412, 99.93116, 99.96613, 99.95022
118294.86828000001, 282.58004133203804, 282.4706525159311, 282.82918247315826, 28.453008557227488, 28.63144328758483, 28.60306264532314, 8003.794707558936, 8053.62642018656, 8066.795841222809, 153.60086594598124, 24.465289198665516, 1.9912082405685396, 8008.845813732645, 8049.382101283161, 8059.363725694472, 0.9999998473381144, 0.9999956857970222, 0.9999999286402164, 59.97333567733865, 59.97531562714321, 59.97666423522553, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1132, 4.513916, 2745.04, 599.6106, 4.583405, 2748.209, 593.3204, 4.628247, 2746.119, 790.5037, 6.946459, 5490.828, 792.0834, 6.937535, 5491.789, 596.6529, 9.20896, 5495.26, 99.90313, 100.0, 99.94439, 99.91673, 99.93421, 99.99361
118297.21776000001, 282.64608842541065, 282.5003989562872, 282.8184881261339, 28.469637574304848, 28.644081765579347, 28.60645435640311, 8011.216711665845, 8060.317664815149, 8064.0982435940405, 159.72765943173601, 27.23006226283269, 3.775766520894649, 8008.725963881764, 8047.116256373103, 8060.7531048112905, 0.9999999457149025, 0.9999942978522102, 0.99999996968405, 59.971721007363755, 59.9802708444407, 59.978080783706325, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 601.8242, 4.562995, 2747.916, 604.5134, 4.544355, 2747.603, 589.3604, 4.651073, 2744.271, 788.3288, 6.963191, 5490.421, 791.9881, 6.930778, 5493.469, 594.0684, 9.246133, 5492.432, 100.0, 99.99054, 99.86276, 99.90309, 99.96479, 99.94839
118299.57896000001, 282.6338768450345, 282.4231447310021, 282.776184245751, 28.455185217010737, 28.62881553719851, 28.606968091453336, 8008.189624755986, 8055.291669138989, 8060.473685952603, 157.21535140101628, 24.131947387731998, 6.950464717216619, 8016.8284875150175, 8061.835259122681, 8057.381864701776, 0.9999996911865539, 0.9999959119262607, 0.9999995400471922, 59.97441578618572, 59.97779390019229, 59.975282541305575, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 604.5842, 4.547112, 2747.555, 599.5133, 4.583958, 2748.154, 593.4175, 4.627695, 2746.114, 790.8338, 6.943885, 5491.679, 793.4187, 6.923655, 5493.6, 593.9093, 9.247781, 5492.427, 99.99464, 100.0, 99.94222, 99.93532, 99.96717, 99.94897
118301.94252000001, 282.59757566282804, 282.53120452573324, 282.972131954312, 28.44145289394859, 28.6187763600958, 28.586138181146186, 8003.330676850006, 8051.548070392135, 8057.985586401943, 155.09517266505372, 24.800406744862812, 8.007820938926557, 8016.532609949095, 8060.4233617961345, 8063.979127223609, 0.999999225004898, 0.9999960812701826, 0.9999994940709737, 59.97481156137842, 59.97538471577821, 59.97686288581504, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 595.8111, 4.613323, 2747.247, 593.2487, 4.628902, 2746.057, 599.7846, 4.581493, 2748.026, 797.1642, 6.893507, 5495.521, 799.7324, 6.871607, 5495.624, 587.6666, 9.330368, 5483.123, 99.98343, 99.938, 100.0, 99.99486, 100.0, 99.77653
118304.35776000001, 282.7075464569888, 282.6207836162234, 282.84373316829584, 28.444895856781987, 28.642651515883575, 28.61407375344846, 8010.178563559, 8057.567492216296, 8059.9032154921115, 156.5853877682557, 20.71170015539633, 4.532111512161464, 8005.299576022274, 8058.560517755878, 8060.330594990155, 0.9999995009173022, 0.9999972969107224, 0.9999997062457091, 59.97310204544585, 59.97220217340254, 59.976044154848026, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 601.765, 4.566386, 2748.055, 599.416, 4.583405, 2748.212, 593.4564, 4.627327, 2746.114, 790.8143, 6.943701, 5491.561, 793.4377, 6.923838, 5493.485, 593.9491, 9.247598, 5492.607, 100.0, 100.0, 99.94239, 99.93007, 99.96809, 99.94583
118306.75344000001, 282.7706963935471, 282.49971919763163, 282.84797424054926, 28.43880609510234, 28.634552703684026, 28.603748949635435, 8006.049323585056, 8059.568831151562, 8055.283016112111, 152.0950388145052, 24.488468788153455, 5.422634596581247, 8012.69850382764, 8059.926842111977, 8058.228202342073, 0.999999715515431, 0.9999964024954846, 0.9999996283830772, 59.97594541601802, 59.97390964936631, 59.972936195781756, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 601.7059, 4.566922, 2747.993, 599.6106, 4.583405, 2747.93, 593.3398, 4.628063, 2745.948, 790.8726, 6.944069, 5491.791, 793.4187, 6.923472, 5493.432, 593.9491, 9.247231, 5492.952, 100.0, 100.0, 99.94634, 99.93425, 99.96613, 99.95538
118309.14888000001, 282.66376461332715, 282.62774038694516, 282.95002827041736, 28.442268019022976, 28.63777564152137, 28.602436731685472, 8008.720100905716, 8056.703956599991, 8063.593244907119, 153.6537832643878, 25.08063303009567, 2.439575609933854, 8002.724988479102, 8061.775403134342, 8062.884278632613, 0.9999999980593338, 0.9999955509171687, 0.9999999562650285, 59.97755752250219, 59.982201966872374, 59.97977182955484, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1132, 4.514095, 2745.041, 605.8169, 4.533304, 2746.495, 587.1086, 4.668375, 2741.578, 784.7752, 6.986542, 5486.779, 789.413, 6.954884, 5490.689, 597.4084, 9.206945, 5493.946, 99.91115, 99.95607, 99.7608, 99.83574, 99.9142, 99.97749
118311.55704000001, 282.6317767782172, 282.47839043261587, 282.9178383924203, 28.450508443566367, 28.638816152038935, 28.602699786501162, 8010.495420416074, 8064.00109087869, 8059.8690947637515, 157.56830574790092, 21.018979556860813, 7.702417427806722, 8011.446904485545, 8056.760485541615, 8060.706240098019, 0.9999999630368852, 0.9999954507896399, 0.9999993876972417, 59.98111801528725, 59.983454295421446, 59.980457114657796, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 602.5536, 4.559961, 2747.446, 599.5911, 4.58359, 2748.04, 593.3787, 4.628063, 2746.058, 790.8143, 6.944437, 5491.732, 793.4377, 6.923655, 5493.709, 593.9491, 9.247415, 5492.607, 100.0, 100.0, 99.94439, 99.93636, 99.97008, 99.94595
118313.92992000001, 282.65713060536024, 282.4837739723792, 282.9269387389341, 28.44677176081209, 28.60472879542773, 28.58788750694025, 8003.653195957788, 8058.01494824948, 8060.388868439, 153.560271651907, 20.795716038422142, 6.85210386234462, 8009.137909044887, 8053.677135778694, 8057.368443210195, 0.9999993559653715, 0.9999970089471116, 0.999999650423068, 59.98206701172359, 59.98427436060584, 59.98445463570326, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 611.9969, 4.479829, 2740.405, 594.0852, 4.623007, 2746.004, 599.7458, 4.581861, 2747.967, 797.1837, 6.893875, 5495.351, 799.6943, 6.872337, 5495.783, 587.6268, 9.330551, 5483.064, 99.7446, 99.93822, 100.0, 99.99997, 100.0, 99.77654
118316.27960000001, 282.5766698047313, 282.5340599525377, 282.9208211766993, 28.47847355211003, 28.622649378442148, 28.62656227163037, 8011.061522360157, 8056.515161818188, 8064.287936797896, 156.8908171277685, 20.585559615521106, 5.722679069226729, 8014.071179794013, 8053.971637680871, 8061.534089400859, 0.999999453256362, 0.9999962771427497, 0.9999995879421266, 59.989154455958605, 59.9875433492584, 59.987907869671055, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0146, 4.514274, 2744.984, 599.4355, 4.584142, 2748.1, 593.4564, 4.628063, 2746.175, 790.8532, 6.944253, 5491.791, 793.4568, 6.92402, 5493.593, 593.9491, 9.247415, 5492.433, 99.91115, 100.0, 99.94442, 99.93531, 99.96705, 99.9491
118318.66616000001, 282.55080389105245, 282.5173415541223, 282.84359701757495, 28.465911945702125, 28.63628917471279, 28.621333075827355, 8014.838511243019, 8063.051721329512, 8067.135054673667, 157.86514262877336, 22.442929593684312, 6.766161485847761, 8015.899336602118, 8049.42591559342, 8064.564975060812, 0.9999996423246917, 0.9999959997394757, 0.9999994609743049, 59.98356612065217, 59.98824867610521, 59.98180671752165, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.513203, 2745.151, 599.5133, 4.583774, 2748.268, 593.3787, 4.627879, 2746.117, 790.8532, 6.943701, 5491.732, 793.4377, 6.923838, 5493.376, 593.9292, 9.247598, 5492.492, 99.9049, 100.0, 99.93621, 99.93318, 99.96512, 99.948
118321.19068000001, 282.49754886070195, 282.52110488511363, 282.9294194609044, 28.42729686739799, 28.642176472149465, 28.60163584608329, 8013.578114625474, 8061.881758964588, 8068.23063268504, 156.71391827045136, 23.835220576658458, 1.32043237022026, 8008.668428995219, 8057.569772158629, 8060.007029634673, 0.9999997769308063, 0.9999953910197708, 0.9999999238657038, 59.98469904804853, 59.982899168768526, 59.9810723956348, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 601.765, 4.566029, 2747.888, 605.7391, 4.533856, 2746.549, 587.1475, 4.66856, 2741.182, 784.5033, 6.990954, 5484.891, 787.3911, 6.96712, 5489.706, 599.4164, 9.175448, 5495.282, 100.0, 99.95804, 99.76075, 99.80258, 99.89098, 99.99778
118323.60576, 282.6338238019887, 282.5589786505034, 282.9057787081502, 28.454029225996766, 28.590068298700576, 28.60228003232509, 8003.09184142602, 8053.594813293148, 8058.894929129565, 155.44974369489455, 25.834333995760062, 6.850112868301039, 8007.808207065087, 8060.795460645313, 8060.781122734966, 0.999999400523507, 0.9999955702907937, 0.9999994424803963, 59.98286147541531, 59.982950558004795, 59.982851299418705, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.0146, 4.514987, 2745.15, 599.5328, 4.58359, 2747.93, 593.3593, 4.627879, 2746.17, 790.8532, 6.943885, 5491.569, 793.4377, 6.923655, 5493.597, 593.8894, 9.247964, 5492.433, 99.91323, 100.0, 99.93626, 99.93223, 99.96416, 99.94593
118325.986, 282.66666708202484, 282.6323341386459, 282.9123332647297, 28.412972693406918, 28.611164887052652, 28.585206099851984, 8002.212306713296, 8054.106383987999, 8054.403915509792, 154.0915961287751, 20.828058197150767, 7.640809166056897, 8006.075429152495, 8049.893973764227, 8055.800219083736, 0.999999583630748, 0.9999963517007144, 0.9999996248416803, 59.979559178603864, 59.98030561461732, 59.97871065466893, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 610.5381, 4.48786, 2741.72, 595.5444, 4.614903, 2746.901, 598.3287, 4.588488, 2748.138, 797.0865, 6.893691, 5495.181, 799.7134, 6.871972, 5495.945, 587.6268, 9.330734, 5483.124, 99.7823, 99.97716, 100.0, 100.0, 100.0, 99.77654
118328.43608000001, 282.67109441288324, 282.47653229049104, 282.92245615305745, 28.45505724195334, 28.635790733751836, 28.61417302118797, 8005.466844749424, 8056.385922974448, 8066.899510342943, 154.65211129957288, 19.635479591922376, 11.980272134890129, 8007.844824329207, 8058.766465092393, 8064.52940450827, 0.9999986739808895, 0.9999953096804302, 0.9999992166312066, 59.9789308054312, 59.97717078225626, 59.97603935578791, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1723, 4.513916, 2745.098, 599.4355, 4.583405, 2748.039, 593.3981, 4.628247, 2746.119, 790.8532, 6.944253, 5491.563, 793.4187, 6.92402, 5493.76, 593.9491, 9.247415, 5492.488, 99.90907, 100.0, 99.94239, 99.93734, 99.96414, 99.94595
118330.84336000001, 282.5535953285558, 282.5252665470609, 282.93314212099904, 28.45060231119298, 28.649832008902866, 28.59980770730851, 8010.596340845665, 8056.44363969434, 8062.023464950909, 159.25022956268913, 25.149646339195897, 11.378560586979063, 8012.894789755434, 8056.330430500144, 8066.281423911624, 0.9999997923304924, 0.9999949985050118, 0.9999997303418805, 59.97410443821423, 59.97151103248679, 59.97193469552246, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1132, 4.513916, 2745.147, 599.5911, 4.583221, 2748.155, 593.3398, 4.628431, 2746.228, 790.8726, 6.944069, 5491.849, 799.6561, 6.872155, 5495.9, 593.9491, 9.247231, 5492.319, 99.91307, 100.0, 99.94847, 99.93317, 100.0, 99.94386
118333.20308, 282.4805858321423, 282.4263098150897, 282.7420955129838, 28.449647294985702, 28.636201566876423, 28.609320481653107, 8013.951918284838, 8064.0205405100305, 8065.537068440527, 155.24333189825074, 28.756802470205685, 4.699150174869828, 8000.767938614336, 8065.16211142923, 8059.957613636348, 0.9999997560231315, 0.9999944800677826, 0.9999995373679684, 59.96803787379163, 59.970836445528754, 59.96741171510413, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 601.8044, 4.566565, 2748.217, 605.9142, 4.532751, 2746.542, 587.1086, 4.668744, 2741.019, 784.5422, 6.990954, 5484.609, 805.8936, 6.817367, 5493.897, 600.152, 9.157503, 5495.673, 100.0, 99.95779, 99.7648, 99.80356, 99.97662, 100.0
118335.77524, 282.44996010835257, 282.3701221708405, 282.863331916938, 28.443829534189355, 28.656216817938542, 28.62833650063434, 8014.112221373917, 8054.351268349621, 8058.991249008781, 158.09213881963842, 26.950626034363268, 8.582758564142296, 8009.981469895223, 8059.869078053009, 8062.877394887219, 0.9999993605572147, 0.9999939911593521, 0.9999998316814873, 59.96575525810654, 59.96713852898173, 59.97078762916217, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 600 800 800 600], 5500.0, [], 608.1723, 4.51356, 2744.984, 599.5911, 4.583958, 2747.762, 593.2816, 4.628615, 2746.17, 790.8532, 6.944069, 5491.567, 799.6561, 6.872337, 5495.951, 593.9491, 9.246865, 5492.602, 99.91517, 100.0, 99.93842, 99.93427, 100.0, 99.94816
