TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
119853.84376, 282.4893950100638, 282.48593692040726, 282.87841669396875, 28.452779029364212, 28.61877598520779, 28.589897224510732, 8007.293975126364, 8056.3616274997075, 8067.340962741366, 153.72058654272996, 37.08036429923254, 2.1535142727016137, 8005.864009878944, 8053.957230714682, 8051.475134778485, 0.999999701178856, 0.9999890842310727, 0.99999987064165, 59.944595216689, 59.944354237985024, 59.943144750479945, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 609.0792, 4.505528, 2745.264, 597.1203, 4.596851, 2747.932, 822.4387, 3.325194, 2734.832, 607.7168, 9.038825, 5490.702, 601.0881, 9.142745, 5495.501, 808.3879, 6.794521, 5492.239, 99.89247, 100.0, 99.53317, 99.91444, 100.0, 99.9424
119856.22592000001, 282.5126624856339, 282.4178027860591, 282.9216299693765, 28.45353913987751, 28.62949624314413, 28.59698735343131, 8011.045432592833, 8053.519755246308, 8054.520111933662, 157.25834059348972, 37.38567124325573, 7.788039099206657, 8003.714170202484, 8054.216409255099, 8056.458310572337, 0.9999995819356006, 0.9999926637385249, 0.9999995475991524, 59.94903150817922, 59.94742802117619, 59.94988408257379, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2151, 4.53801, 2747.006, 599.9997, 4.580458, 2748.048, 823.9722, 3.31599, 2732.397, 607.3867, 9.039744, 5490.977, 601.1263, 9.14238, 5495.631, 808.5271, 6.793605, 5492.938, 99.97088, 100.0, 99.45505, 99.91944, 100.0, 99.94146
119858.63696, 282.3901821477682, 282.4770180460388, 282.82388623326085, 28.434611388625303, 28.603766187909905, 28.573710986597668, 8003.154827095009, 8054.689896211064, 8048.878385189973, 156.12620072541358, 23.93180113916742, 12.135057113629045, 8018.120057168617, 8058.663061843127, 8056.7543851876535, 0.9999994998650945, 0.9999924015924011, 0.9999994801547971, 59.95153556244166, 59.95354753292263, 59.95337668210579, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 599.0247, 4.587624, 2748.079, 606.2644, 4.529804, 2746.269, 830.3005, 3.279176, 2722.607, 601.0174, 9.143259, 5495.48, 594.9269, 9.233875, 5493.452, 814.7698, 6.730795, 5484.333, 100.0, 99.94785, 99.08446, 100.0, 99.96448, 99.79417
119861.03988000001, 282.3725447630306, 282.46348808444264, 282.9046630410346, 28.45790727637589, 28.625697299218572, 28.577175918220178, 8004.032778286705, 8057.848540196739, 8065.044576506547, 160.05724709491642, 31.708981152253727, 9.61915028688918, 8007.906495844694, 8050.848677475523, 8053.972852117983, 0.9999991880399904, 0.9999908335422844, 0.9999991322345139, 59.95762291371268, 59.95926045639402, 59.956822570210775, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2348, 4.538367, 2746.896, 599.9413, 4.580458, 2748.047, 823.9528, 3.316727, 2732.843, 607.3867, 9.039928, 5490.694, 601.1072, 9.142197, 5495.624, 808.4874, 6.793972, 5492.015, 99.9686, 100.0, 99.44869, 99.9143, 100.0, 99.94557
119863.37040000001, 282.42826837291454, 282.521963632914, 282.76530941261933, 28.42782428167679, 28.608288227109263, 28.599091390535147, 8002.061076715223, 8051.369544920746, 8050.039488419705, 157.0829159491309, 32.19895136955006, 3.89628317436609, 7996.381725080011, 8044.566256336484, 8052.374794857241, 0.999999729869757, 0.9999923801053556, 0.9999998475486753, 59.95634843632588, 59.96084546131224, 59.96237422482708, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538545, 2747.006, 606.2449, 4.529988, 2746.264, 824.011, 3.31599, 2733.064, 607.4061, 9.039928, 5489.901, 602.0228, 9.122291, 5495.018, 806.0817, 6.815397, 5494.457, 99.97468, 99.94166, 99.4427, 99.90774, 100.0, 99.98517
119865.77564, 282.4924530101476, 282.4088270536871, 282.7972912487354, 28.452078273693882, 28.62770406577834, 28.59944646406364, 8009.787144532672, 8061.086547983971, 8061.62325375842, 155.59098274899497, 32.438769680178666, 4.978795668805105, 8003.597741161352, 8055.4418992777655, 8059.153212650707, 0.9999998021771425, 0.9999896002902412, 0.9999998050777015, 59.96063726814706, 59.95352936952479, 59.95949310128968, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.6027, 4.487146, 2742.633, 611.6146, 4.486702, 2743.357, 820.1675, 3.335134, 2736.641, 609.678, 8.999846, 5488.934, 602.595, 9.125396, 5495.364, 808.3879, 6.794888, 5492.649, 99.80881, 99.8316, 99.59745, 99.86669, 99.99928, 99.93519
119868.18560000001, 282.442928254448, 282.29427226272895, 282.9398325526289, 28.460587105909585, 28.64194377791106, 28.604652061821774, 8005.047963341337, 8053.0413962010225, 8054.881235415749, 157.72865081966484, 35.6540182618096, 2.3610174527902927, 8013.8185198526235, 8059.961837319093, 8064.069234038999, 0.9999998955219078, 0.9999898406021686, 0.9999994642330144, 59.95723391237507, 59.95845093852784, 59.95715582352306, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2151, 4.538367, 2746.734, 606.2449, 4.529804, 2746.382, 824.011, 3.316543, 2732.786, 607.3867, 9.039744, 5490.748, 601.0881, 9.14238, 5495.516, 808.5072, 6.793239, 5492.362, 99.97277, 99.95196, 99.4427, 99.91741, 100.0, 99.93937
119870.58112, 282.50171370535077, 282.4872861718822, 282.7762107539232, 28.42739217978771, 28.613525821825323, 28.58353964065709, 8005.997835896837, 8045.962887062623, 8046.910120048118, 155.51028118246813, 35.48372209532002, 7.124520489924635, 8004.164205668425, 8048.012010721292, 8056.457577099316, 0.9999998395564003, 0.9999887533647293, 0.9999996220970018, 59.95666556765984, 59.95552299296757, 59.95650850806057, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 598.9261, 4.588159, 2748.193, 599.9608, 4.580642, 2748.042, 830.2228, 3.278992, 2722.442, 601.0562, 9.143443, 5495.656, 594.9269, 9.233875, 5493.452, 814.8493, 6.731162, 5484.904, 100.0, 100.0, 99.09259, 100.0, 99.9655, 99.80164
119872.93712000002, 282.40019549344134, 282.6091198447881, 282.97763308774404, 28.443169610269887, 28.619687963869982, 28.59541899078302, 8007.401631466549, 8058.299030694827, 8054.073844460201, 154.71856054279482, 33.307582651050325, 4.795796584922755, 8005.996339223691, 8053.034424483875, 8057.370479333854, 0.9999998367900844, 0.9999917997962654, 0.9999997858606201, 59.95583304002148, 59.95580444754331, 59.955442995433664, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538367, 2746.839, 606.2449, 4.529988, 2746.099, 824.011, 3.316543, 2732.834, 607.3867, 9.039928, 5490.812, 601.1072, 9.142015, 5495.568, 808.5072, 6.792873, 5492.244, 99.97659, 99.94166, 99.455, 99.91548, 100.0, 99.93624
119875.42864000001, 282.48672690478816, 282.41080518372786, 282.81189376175956, 28.452610680520976, 28.63172802816463, 28.60620599442861, 8004.717714142897, 8049.986812846633, 8052.957197542318, 157.87863019650968, 32.141205456495754, 4.529643751959384, 8009.468583997902, 8049.3615985518645, 8055.712260760291, 0.9999999300708474, 0.9999929404347849, 0.999999919768886, 59.9548122409901, 59.95724174918991, 59.9554092990647, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2939, 4.538723, 2746.897, 599.9413, 4.580274, 2747.994, 823.9722, 3.316359, 2732.675, 607.4255, 9.039744, 5490.813, 601.1072, 9.141649, 5495.516, 807.8511, 6.804776, 5494.101, 99.97468, 100.0, 99.45065, 99.91645, 100.0, 99.95563
119877.80028000001, 282.35166905691574, 282.453785719903, 282.92408707503364, 28.423836690177563, 28.62195018904625, 28.570238171199907, 8011.488807253646, 8060.1829319195285, 8058.591440765715, 156.50180298648615, 33.383554333126085, 8.457223675945897, 8003.999495322902, 8050.546202139643, 8057.142537063593, 0.9999998135884974, 0.9999895062360213, 0.9999998118626906, 59.94935735537323, 59.95476267751856, 59.952206298019085, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.5632, 4.483042, 2741.782, 593.7156, 4.625586, 2746.506, 817.9545, 3.347283, 2738.807, 611.7753, 8.972818, 5485.06, 604.6551, 9.091427, 5494.706, 806.7974, 6.806057, 5493.383, 99.78839, 99.94626, 99.69684, 99.79608, 99.98497, 99.96323
119880.23128, 282.43780933556496, 282.4882977517816, 282.90775477924495, 28.46053019883232, 28.632407868611047, 28.573636625961054, 8001.898318113567, 8053.130936700607, 8055.499283806478, 154.83085826784782, 35.24144885208307, 7.021776878484047, 8002.7504432886935, 8050.568127220294, 8064.855177956302, 0.9999999345421232, 0.9999913400444329, 0.9999994985160978, 59.949298734644515, 59.95139474351835, 59.95016188989658, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538545, 2746.844, 599.9413, 4.58009, 2748.103, 824.011, 3.316359, 2732.728, 607.4061, 9.039744, 5490.924, 601.1263, 9.142015, 5495.574, 808.5072, 6.793239, 5492.358, 99.96878, 100.0, 99.44492, 99.91846, 100.0, 99.94144
119882.71764, 282.57572921230894, 282.38173157873854, 282.87810316082044, 28.424134189308084, 28.605047917503427, 28.55946586695444, 7995.388107229601, 8044.571324632555, 8046.456547073651, 153.70999806638747, 34.90886824027291, 7.066421997276393, 8002.2358069207185, 8047.261405781736, 8046.095957985527, 0.9999998032676004, 0.9999923229556806, 0.9999994436599152, 59.954604566189325, 59.95545863284527, 59.95317161021021, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 599.5767, 4.583341, 2748.185, 606.1088, 4.530172, 2746.54, 830.2228, 3.279176, 2722.5, 601.0174, 9.143443, 5495.479, 594.9269, 9.23351, 5493.452, 814.7499, 6.731528, 5483.929, 100.0, 99.95772, 99.08864, 100.0, 99.96451, 99.79119
119885.07904000001, 282.4528270934477, 282.271841834367, 282.86459541824155, 28.45388267551515, 28.62379417107671, 28.613841283740182, 8005.433778382197, 8049.005118145905, 8056.792007270961, 153.61517561896267, 35.7814771478038, 6.67717251906106, 8002.784461592562, 8051.141376710505, 8061.274685090536, 0.9999998238916631, 0.9999917211331661, 0.9999998511536797, 59.951266005065314, 59.952869696173614, 59.95038592349101, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538723, 2746.839, 599.9413, 4.580274, 2748.047, 824.011, 3.316543, 2732.438, 607.3867, 9.039928, 5490.864, 601.1263, 9.142015, 5495.625, 808.4476, 6.793605, 5492.414, 99.97468, 100.0, 99.46122, 99.91538, 100.0, 99.9446
119887.46948000001, 282.6373246216556, 282.4772560619009, 282.86259032036486, 28.427553821699295, 28.603858114779314, 28.60610102634924, 8010.291354203391, 8053.910213787704, 8062.158448165984, 157.36711600460694, 31.41808265537543, 5.541762887002733, 8001.71896705168, 8046.392876918508, 8052.809241701406, 0.9999997148358325, 0.9999932959334056, 0.9999997480848627, 59.94914588217476, 59.952520321193255, 59.95000128903795, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.538545, 2746.844, 606.2449, 4.529988, 2746.379, 824.011, 3.316727, 2732.51, 607.4255, 9.039744, 5490.866, 601.1072, 9.142197, 5495.624, 808.4675, 6.793056, 5492.527, 99.96878, 99.94589, 99.44709, 99.91741, 100.0, 99.94346
119889.88972, 282.59650494465353, 282.2877572740258, 282.8113167247993, 28.484706954151743, 28.637282190489458, 28.58132056259464, 7994.00168829551, 8048.285537264894, 8062.171300193219, 156.0053751044984, 33.66016707811832, 5.354749626678313, 8013.264265191403, 8052.610306773998, 8060.556561875059, 0.999999875194681, 0.9999921270227513, 0.9999996654910438, 59.94948056595288, 59.947580278006356, 59.948020708645004, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.6815, 4.482328, 2741.721, 612.4318, 4.475282, 2740.882, 817.6439, 3.351332, 2739.94, 612.9016, 8.94101, 5482.599, 605.3418, 9.074078, 5493.606, 805.5449, 6.815397, 5493.528, 99.78439, 99.75799, 99.71752, 99.74818, 99.96728, 99.97072
119892.34248, 282.3546442443311, 282.37403984970445, 282.94795218867745, 28.453957411956058, 28.633143601318135, 28.564837330899696, 8003.086237621932, 8051.1962955700155, 8054.593756241643, 157.10191133936678, 36.860759770151844, 4.239812057847303, 8003.562902240557, 8058.158001724943, 8066.057076176318, 0.9999996816167929, 0.99998897711177, 0.9999999284819694, 59.949647234781466, 59.94817642546921, 59.94550798245023, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.538367, 2746.844, 606.2449, 4.529988, 2746.433, 823.9334, 3.316359, 2732.34, 607.3867, 9.039928, 5490.864, 601.1072, 9.14238, 5495.623, 808.547, 6.793788, 5492.185, 99.97678, 99.94563, 99.44091, 99.91741, 100.0, 99.94882
119894.7038, 282.4587775342883, 282.3467426320891, 282.93038658467583, 28.440756480335676, 28.600752113863248, 28.552683043673518, 7995.359293150277, 8054.217924366719, 8052.680646655696, 155.66020199023944, 36.288258486133145, 7.613616515855938, 7997.323966863955, 8042.264128803432, 8044.579444451358, 0.9999995166484916, 0.9999906858434304, 0.9999992507515721, 59.949171848090764, 59.953315933815595, 59.94565881064397, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 601.3312, 4.573882, 2748.044, 600.7974, 4.578984, 2747.936, 830.0093, 3.28028, 2722.847, 601.0368, 9.143627, 5495.421, 594.946, 9.233328, 5493.401, 814.7698, 6.730429, 5484.5, 100.0, 100.0, 99.09543, 100.0, 99.96567, 99.80157
119897.09316, 282.6386180837856, 282.4618567313429, 283.018162255757, 28.451714981938363, 28.621312287012906, 28.574172478180117, 8002.781184285808, 8052.07809746948, 8063.32081273491, 154.19314813806932, 36.343404769819244, 6.556663500458399, 8002.24882999816, 8054.622404734648, 8064.194213871653, 0.9999998403717816, 0.9999906012692573, 0.9999998612437264, 59.95014040350691, 59.95134103992983, 59.95017593216501, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2348, 4.538545, 2746.954, 606.2838, 4.529804, 2746.263, 823.9722, 3.31599, 2732.786, 607.4061, 9.03956, 5490.864, 601.1263, 9.142197, 5495.625, 808.4675, 6.792507, 5492.132, 99.96878, 99.94764, 99.44678, 99.91738, 100.0, 99.94362
119899.51824, 282.54019095196674, 282.5799826090838, 283.04442778794754, 28.440777589744705, 28.61648815528329, 28.598856985820007, 8004.867240356769, 8054.209225422754, 8067.819889514448, 164.14281684081516, 32.64744617391443, 6.665852315563825, 8013.6083282854, 8064.770909797411, 8065.635195895892, 0.9999999265902773, 0.9999916809150198, 0.9999997205280481, 59.953771557201854, 59.95506785439319, 59.95420139000804, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2348, 4.538188, 2747.169, 599.9219, 4.580274, 2747.933, 823.9722, 3.31599, 2732.563, 607.4061, 9.03956, 5490.871, 601.1072, 9.142015, 5495.573, 808.4675, 6.793056, 5492.302, 99.98059, 100.0, 99.44905, 99.91645, 100.0, 99.94355
119901.93160000001, 282.53790326001297, 282.41430390526074, 282.92789171410806, 28.44088986387362, 28.61038069881918, 28.602795452143724, 8017.480124267125, 8057.168816934229, 8060.029832562556, 161.09091448664822, 26.123536449321364, 7.029634185994951, 8007.638451973212, 8053.373741860465, 8055.045740174851, 0.9999997461123044, 0.999989395488395, 0.9999999970849482, 59.953016937954935, 59.95418405947097, 59.954191313290835, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.5238, 4.483756, 2741.892, 593.5599, 4.626139, 2746.451, 817.6828, 3.350964, 2739.856, 613.4258, 8.930897, 5479.193, 607.3256, 9.04924, 5491.922, 804.0339, 6.834258, 5494.514, 99.79031, 99.95447, 99.72466, 99.69934, 99.9293, 99.99835
119904.36032, 282.400315242948, 282.52030669289536, 282.96615914517855, 28.447857034430527, 28.61750174372516, 28.567463611515514, 8006.197817093069, 8053.47824044213, 8057.258073953355, 158.53875480908437, 33.6093340830198, 7.1406265089790395, 8010.445239821506, 8061.846397247754, 8067.935167713234, 0.9999998687123649, 0.9999930375973919, 0.9999998198504323, 59.95429476904943, 59.9521082324922, 59.95294156043174, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538367, 2747.117, 599.9802, 4.580458, 2748.042, 823.9528, 3.316543, 2732.456, 607.3867, 9.039928, 5491.035, 601.0881, 9.142015, 5495.516, 808.4078, 6.793056, 5492.128, 99.9787, 100.0, 99.45696, 99.91538, 100.0, 99.9404
119906.77824000001, 282.5883537468235, 282.38602497924126, 283.0111301646246, 28.4111947234757, 28.589566706464222, 28.54982288217136, 8006.845533620795, 8054.874651597771, 8058.655849305721, 153.40038326641297, 33.67403705729657, 10.203609656410663, 7997.326313117761, 8050.461055792783, 8057.912934664626, 0.9999999223517092, 0.9999921107149948, 0.9999998587518691, 59.952250722944385, 59.95518690541958, 59.950360999795684, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 602.9084, 4.557641, 2748.103, 602.8207, 4.552276, 2747.438, 828.5534, 3.285802, 2724.154, 601.2698, 9.139582, 5495.539, 595.0605, 9.231867, 5493.586, 814.7897, 6.730978, 5484.616, 100.0, 99.98847, 99.15895, 100.0, 99.96692, 99.80169
119909.20828, 282.6266298985207, 282.3548610846376, 282.8539503544897, 28.450363194824007, 28.614525595417984, 28.577852207172896, 8013.032666237818, 8060.085498470667, 8056.674409944351, 157.53393889327617, 27.741549440578524, 8.803933343947392, 8002.770676693953, 8051.080261149435, 8064.354150436448, 0.9999997524760014, 0.9999925819138723, 0.9999992236415689, 59.951334250123736, 59.95317558827993, 59.95227028728331, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.53801, 2746.897, 599.9608, 4.580274, 2748.158, 824.0499, 3.316359, 2732.947, 607.4255, 9.039928, 5490.688, 601.1072, 9.142197, 5495.624, 808.547, 6.793056, 5492.76, 99.9707, 100.0, 99.45114, 99.91645, 100.0, 99.95189
119911.55324000001, 282.5192846957099, 282.4884545321627, 282.7836361819279, 28.430416314830218, 28.612815566716296, 28.594814546498643, 8000.240159550093, 8065.5010474208975, 8057.896412890382, 152.64097254731746, 33.17221273307723, 5.6783962585159315, 8009.809351253694, 8062.037928295665, 8068.53011751773, 0.999999648994208, 0.9999943218798243, 0.9999997231267659, 59.94778886568788, 59.94974365331666, 59.950427992270484, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.538367, 2746.954, 606.3033, 4.529988, 2746.318, 823.9722, 3.316175, 2732.616, 607.4061, 9.040112, 5490.924, 601.0881, 9.142197, 5495.458, 808.4476, 6.793239, 5492.929, 99.96667, 99.94965, 99.44479, 99.91848, 100.0, 99.95496
119913.95764000001, 282.43348268579774, 282.39400634024537, 283.0774310236619, 28.449538072362436, 28.605717202763753, 28.593599866254046, 8007.788179299832, 8053.141543601004, 8060.5804227311755, 160.6546291219979, 38.66772578626228, 0.24873217408776327, 7997.035040081691, 8057.587349543781, 8059.139274490025, 0.9999999999175891, 0.9999904446120544, 0.9999996085674707, 59.94824685976716, 59.94490681390925, 59.949037241838404, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.6224, 4.483042, 2741.773, 612.4124, 4.475282, 2740.936, 817.6828, 3.35078, 2739.967, 613.4064, 8.931449, 5478.948, 607.4972, 9.038282, 5490.741, 802.1254, 6.849457, 5495.781, 99.78421, 99.75376, 99.72662, 99.70053, 99.91638, 100.0
119916.43560000001, 282.5050192868106, 282.52464112698755, 283.02154793272945, 28.4268360421894, 28.602205386487086, 28.57992662014127, 8011.63898982661, 8060.538791173726, 8057.199520876042, 159.00406942068767, 33.90259071410537, 1.0343966706732317, 8016.056620937863, 8058.883830275224, 8063.497127933874, 0.9999995862009984, 0.9999955729072199, 0.9999998641055018, 59.948192324150135, 59.951341530399965, 59.94961793717742, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538367, 2747.007, 606.2838, 4.529988, 2746.488, 824.0305, 3.316543, 2732.947, 607.3672, 9.039928, 5490.864, 601.1263, 9.14238, 5495.567, 808.4675, 6.793239, 5491.73, 99.97469, 99.94567, 99.463, 99.91738, 100.0, 99.94884
119918.83684, 282.64894107206584, 282.4531295513852, 282.8926903776483, 28.418674468096764, 28.610744132090087, 28.564819505738257, 8001.516424737421, 8042.310043516802, 8045.046702157027, 150.92615780034112, 32.34078277437311, 9.67613895549107, 7998.909194477362, 8041.208322928066, 8048.899343237442, 0.999999477253016, 0.99999138287501, 0.999999254062642, 59.95314710060008, 59.94921234463676, 59.94908219488474, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 604.6828, 4.547825, 2747.393, 604.1243, 4.553013, 2747.609, 827.447, 3.29611, 2725.464, 602.2601, 9.123954, 5495.535, 595.4992, 9.229127, 5493.562, 814.7897, 6.731345, 5484.556, 99.98798, 99.99256, 99.24367, 99.99879, 99.96648, 99.80895
119921.27288, 282.55258357740615, 282.3476454820205, 282.92159882311466, 28.455730652002522, 28.620129267697532, 28.581834718123165, 8005.472879627306, 8063.370975324294, 8065.996161890707, 152.53558801218765, 28.933593193404704, 7.630252740575543, 8011.842725049256, 8061.346147034762, 8063.021403581842, 0.9999997094252933, 0.9999931915171433, 0.9999994801474922, 59.94844783651177, 59.94937686810274, 59.950143935193154, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 603.697, 4.545862, 2747.294, 606.2838, 4.52962, 2746.267, 824.0305, 3.31599, 2732.448, 607.4061, 9.039744, 5490.753, 601.1263, 9.142015, 5495.573, 808.4675, 6.793056, 5492.126, 99.98979, 99.94777, 99.44678, 99.91848, 100.0, 99.95098
119923.67488, 282.5227365037025, 282.5939368648432, 282.8866347795559, 28.451974402452358, 28.61726461551658, 28.571398942050727, 8014.888601738039, 8049.699708625679, 8060.711872514829, 155.77477016609964, 31.96147578172622, 3.6106499409762023, 8005.7534061225115, 8057.148941421953, 8066.633444802408, 0.9999996012839997, 0.9999940865130226, 0.9999992869680973, 59.95506376670226, 59.95122985338929, 59.95199499695202, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.538545, 2746.949, 599.9802, 4.580458, 2748.045, 823.9722, 3.31599, 2732.902, 607.4061, 9.039744, 5490.754, 601.1263, 9.142197, 5495.573, 808.4476, 6.793239, 5492.126, 99.9707, 100.0, 99.44447, 99.91741, 100.0, 99.94772
119926.10504000001, 282.56965102656443, 282.5202191974427, 282.96649826223944, 28.449774932976712, 28.61342139616616, 28.573054625655242, 8007.453931576214, 8058.534164326526, 8068.715734860329, 162.92811659753352, 37.48322435923728, 4.682102778746412, 8005.128494522565, 8047.961891108354, 8058.697646028416, 0.9999997369218412, 0.9999911178829956, 0.9999999976144307, 59.95228588398433, 59.95138683906107, 59.953385390863225, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.6618, 4.482506, 2742.002, 593.6766, 4.626691, 2746.285, 817.6828, 3.351332, 2740.021, 613.4453, 8.931081, 5478.941, 607.44, 9.038465, 5490.743, 802.1452, 6.850739, 5495.819, 99.79255, 99.94835, 99.72044, 99.69959, 99.91531, 100.0
119928.52224, 282.56121797530267, 282.5825461584129, 283.0461655559699, 28.439002851452262, 28.613101914400406, 28.59048723147396, 8013.197974902137, 8055.000023998617, 8057.442418570958, 157.9098959194048, 34.374287312178694, 8.206523214277695, 8010.057666962687, 8049.445580668463, 8053.389397320322, 0.999999929976107, 0.9999897014535607, 0.9999993597930732, 59.9519924779654, 59.9555658276332, 59.952887597730616, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538367, 2747.006, 599.9219, 4.580274, 2747.88, 824.0305, 3.31599, 2732.67, 607.4255, 9.039928, 5490.807, 601.1072, 9.142197, 5495.573, 808.5271, 6.793422, 5492.244, 99.97468, 100.0, 99.45292, 99.91634, 100.0, 99.94249
119930.94956000001, 282.4886402783155, 282.5819358494892, 283.0996951485262, 28.42375130565346, 28.599422173648414, 28.564258860392094, 7999.346276584764, 8039.701340265576, 8046.6696701254705, 154.03206994969287, 32.80981137862807, 9.581146067447207, 8002.155163539572, 8047.069641618906, 8052.2155960086175, 0.9999990792226293, 0.9999914507650753, 0.9999994764616659, 59.954157388426424, 59.955460553744835, 59.95478502884864, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.539259, 2746.97, 600.6612, 4.570511, 2748.157, 826.3016, 3.303105, 2727.898, 603.7943, 9.105016, 5495.099, 596.4911, 9.2189, 5493.649, 814.6505, 6.730978, 5484.384, 99.97338, 100.0, 99.30355, 99.98967, 99.97061, 99.79947
119933.36524000001, 282.561173828901, 282.5798852099501, 283.16238257580375, 28.4349958082246, 28.611291929492012, 28.57225559189331, 8012.6520296414665, 8062.697888581153, 8065.168604934814, 153.2198949763237, 32.59475529554766, 4.211023818520971, 8014.01117289632, 8055.51851650931, 8064.820860712502, 0.9999993096869054, 0.9999935944048011, 0.9999994966865527, 59.9548136230836, 59.95085171454524, 59.961751712741815, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 603.1647, 4.55193, 2747.263, 600.8558, 4.573459, 2748.156, 824.0693, 3.315622, 2732.728, 607.4061, 9.039744, 5490.918, 601.1072, 9.142197, 5495.573, 808.5072, 6.793056, 5492.593, 99.99675, 100.0, 99.43804, 99.91837, 100.0, 99.94886
119935.77076000001, 282.5025097220688, 282.51690042630946, 282.9629321540289, 28.433572304045835, 28.60779767399366, 28.583567307078106, 8014.750158653233, 8060.13255882096, 8064.74403660965, 160.07098975794588, 30.876367887030938, 6.192234188242537, 8009.185667604336, 8050.22162117267, 8061.579927253417, 0.9999998963224284, 0.9999909367347511, 0.9999993937312225, 59.95789461537599, 59.95357723989628, 59.95398770834142, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.538545, 2747.006, 606.2644, 4.529804, 2746.27, 823.9528, 3.31599, 2732.0, 607.4061, 9.039928, 5490.917, 601.1072, 9.14238, 5495.574, 808.5072, 6.793972, 5491.957, 99.97277, 99.94785, 99.45491, 99.91645, 100.0, 99.95091
119938.17220000002, 282.6218611261584, 282.4743032330543, 283.08719205729665, 28.43882220726174, 28.588590344034124, 28.58640635883396, 8004.150754983341, 8051.529621043461, 8051.014980782651, 163.30263140660236, 32.866767701068284, -4.773374162701657, 8015.74406091871, 8058.663315320873, 8066.451503292641, 0.9999999628291855, 0.9999918590381139, 0.9999998385643845, 59.957611731271484, 59.95582266245627, 59.95632903268759, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.6618, 4.482685, 2741.94, 612.4707, 4.475466, 2740.829, 817.6439, 3.351148, 2739.962, 613.4064, 8.931633, 5478.829, 607.4972, 9.038465, 5490.864, 802.185, 6.850922, 5495.534, 99.7884, 99.74987, 99.71831, 99.69734, 99.91531, 100.0
119940.57004, 282.6414127029931, 282.3188104133265, 283.05612496853365, 28.438245543463818, 28.60956942597956, 28.604138347688583, 8011.598818849783, 8058.154074148118, 8062.119196427377, 154.2500663343676, 32.237089293452755, 4.989536134743503, 8004.354423343964, 8049.96538297212, 8060.483754657628, 0.9999997399677991, 0.9999891503632865, 0.9999999772938601, 59.957251466974476, 59.95708613865121, 59.95533442157295, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2939, 4.538545, 2746.844, 606.2644, 4.529804, 2746.264, 823.9722, 3.316175, 2732.678, 607.3867, 9.039744, 5490.864, 601.1072, 9.142197, 5495.574, 808.4476, 6.793239, 5492.187, 99.96878, 99.94965, 99.45296, 99.91739, 100.0, 99.94975
119942.9388, 282.55104407240947, 282.4317571533528, 282.890846890771, 28.414519393641616, 28.60061761586852, 28.54917575853927, 8000.583594014102, 8050.075710203042, 8050.397775448197, 152.75819238692975, 34.40183225591909, 9.220125721904424, 7999.0782072802085, 8044.563230547821, 8056.27399517381, 0.9999989415982263, 0.9999913244581992, 0.9999990617687602, 59.95950635890424, 59.96068115432644, 59.96155649508249, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2939, 4.538367, 2747.116, 606.2838, 4.529804, 2746.435, 824.3217, 3.311573, 2731.071, 605.5807, 9.070266, 5493.858, 598.513, 9.190045, 5494.895, 812.9606, 6.74636, 5485.752, 99.96477, 99.95388, 99.39473, 99.9632, 99.99246, 99.8503
119945.331, 282.59769917582094, 282.38703428767593, 282.88907317563184, 28.460570236420764, 28.618169581802114, 28.59628444133128, 8007.957363874924, 8049.6186279598205, 8066.3465340960265, 159.45480901044243, 31.022150116751618, 11.740747074771207, 8007.332489537618, 8049.821078181812, 8057.497323663139, 0.999999509724323, 0.9999925304410371, 0.9999995725435781, 59.95783094892897, 59.9573407694108, 59.956898202786874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 600.4835, 4.571562, 2748.119, 602.9375, 4.552644, 2747.327, 826.4957, 3.30421, 2730.646, 606.6487, 9.045812, 5490.911, 601.0309, 9.142927, 5495.565, 808.547, 6.793605, 5492.131, 100.0, 100.0, 99.37927, 99.91824, 100.0, 99.9446
119947.76428, 282.5034138971163, 282.38021120326266, 282.8551372275318, 28.438470645729833, 28.62201686477864, 28.598573871882024, 8013.3332922846275, 8057.794410463649, 8059.908187776923, 155.95052582252993, 32.027158652078924, 5.950566812019133, 8011.104628302301, 8058.3325887569745, 8063.466705908322, 0.9999999450618653, 0.9999929730504988, 0.9999998477904782, 59.955949325384616, 59.953197750380355, 59.95655460361312, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2939, 4.538545, 2747.007, 599.9802, 4.580458, 2748.271, 823.9722, 3.316543, 2732.838, 607.4061, 9.039928, 5490.695, 601.1072, 9.142197, 5495.631, 808.5072, 6.792873, 5492.189, 99.97277, 100.0, 99.44274, 99.91741, 100.0, 99.9415
119950.15644, 282.6241236406968, 282.5261990036926, 283.0037446734699, 28.43910620418653, 28.600635637542393, 28.57740987505537, 7995.646460647313, 8051.816824502774, 8060.366276269586, 159.97807961120043, 30.14965856447793, 4.065091915141693, 8004.9896734863905, 8049.877423866472, 8058.24717523871, 0.9999999386725449, 0.9999923974102614, 0.9999997753417292, 59.95385313139375, 59.95366427639515, 59.954714954098414, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.4844, 4.482685, 2741.945, 593.5988, 4.626507, 2746.281, 817.6633, 3.35078, 2740.132, 613.4258, 8.931633, 5478.836, 607.459, 9.039013, 5490.851, 802.1651, 6.850922, 5495.648, 99.78421, 99.94828, 99.71835, 99.69746, 99.91696, 100.0
119952.5844, 282.5110243275068, 282.4488306881306, 283.0011323697246, 28.452076482542726, 28.631030028521813, 28.57524939325591, 8002.949225135681, 8056.253828602193, 8054.678726307912, 152.78004929862527, 30.061818458120342, 6.839286797453042, 8016.195460290335, 8047.617015466298, 8058.652179006233, 0.9999996555275423, 0.9999914781368705, 0.9999999451220231, 59.95393669600425, 59.956277544945344, 59.95344435969593, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2545, 4.538723, 2746.896, 599.9219, 4.58009, 2747.991, 823.9916, 3.316175, 2732.675, 607.4061, 9.039928, 5490.807, 601.1072, 9.142197, 5495.522, 808.4476, 6.793056, 5492.361, 99.97069, 100.0, 99.45309, 99.91634, 100.0, 99.94775
119954.97036, 282.5470725482152, 282.29151393609413, 282.8506949750843, 28.422916351333644, 28.594382716823606, 28.558203067228277, 8008.080802154293, 8044.526557137354, 8048.706457050933, 153.41142360050935, 30.661703814270368, 8.029282146116657, 7996.8206361301645, 8049.812765038099, 8048.584784722883, 0.9999995443888448, 0.9999915539575286, 0.999999496031108, 59.95392571145976, 59.95702642244335, 59.955482871419484, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2348, 4.538367, 2746.896, 599.9608, 4.580274, 2748.048, 824.0305, 3.316359, 2732.729, 607.4061, 9.045444, 5491.667, 599.9818, 9.159364, 5495.474, 811.2707, 6.766504, 5488.302, 99.97068, 100.0, 99.45509, 99.93199, 100.0, 99.87895
119957.38968000001, 282.5385944705917, 282.34301629364325, 282.8200852530785, 28.45351835415729, 28.63663752716955, 28.601188505093365, 8007.020169029178, 8052.448505172744, 8054.188705226747, 154.93760551019534, 25.916428044982695, 10.648105354643121, 8012.002107498456, 8052.101732988934, 8064.507087208458, 0.9999999301266329, 0.9999944441353794, 0.9999991298801861, 59.95208428868712, 59.955120981659086, 59.95637415141215, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 598.9852, 4.585304, 2748.15, 605.1943, 4.542513, 2747.384, 827.544, 3.297399, 2728.947, 605.4836, 9.064934, 5492.083, 600.4968, 9.151693, 5495.581, 808.5669, 6.793239, 5492.703, 100.0, 99.98842, 99.31744, 99.95261, 100.0, 99.94463
119959.84808000001, 282.70504091651236, 282.3818535650606, 283.10845737254874, 28.443615004408368, 28.62652829100878, 28.572080186668067, 7999.497743882098, 8060.330889319615, 8065.10527963245, 153.08361332663753, 33.87295020821739, 0.6662499023976807, 8005.234938737118, 8062.580506808464, 8061.40844998562, 0.9999993836818238, 0.9999904492282585, 0.9999989833399947, 59.950354973427025, 59.94936706006053, 59.95116217052718, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2742, 4.538723, 2746.891, 605.3305, 4.537909, 2746.433, 824.011, 3.31599, 2732.72, 607.4061, 9.039744, 5490.859, 601.1072, 9.14238, 5495.681, 808.4874, 6.793422, 5492.587, 99.97677, 99.9538, 99.43896, 99.9175, 100.0, 99.9415
119962.20376, 282.4616541536208, 282.4076774099295, 283.01232487021196, 28.424849567921132, 28.587117098073357, 28.564551516632427, 8006.279573252715, 8055.649649832537, 8063.571774072821, 161.89940884186672, 26.157221122925193, -1.33396595155682, 7992.910115948878, 8042.415590449664, 8050.715187030135, 0.9999998811307432, 0.9999908894690865, 0.9999999864370723, 59.9534237594794, 59.949088649564615, 59.95282313737097, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 611.6421, 4.482863, 2741.778, 612.4318, 4.474729, 2740.942, 817.6633, 3.351148, 2740.025, 613.4064, 8.931081, 5478.771, 607.4781, 9.038465, 5490.702, 802.2247, 6.850007, 5495.42, 99.78439, 99.74996, 99.72257, 99.69542, 99.91635, 100.0
119964.63188000002, 282.68479276816066, 282.5612406560202, 283.0641777947368, 28.430342082564614, 28.6147835086523, 28.57110558927575, 8008.396548284056, 8058.75359791721, 8062.657892225638, 161.47075799776712, 30.43506716465754, 5.180676670137473, 8015.209633162471, 8050.506529527394, 8055.796694706566, 0.9999998692177775, 0.9999913978200363, 0.9999992151604897, 59.956508828082455, 59.955825984976215, 59.95650314057847, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2151, 4.538545, 2746.786, 606.2644, 4.529988, 2746.377, 824.0305, 3.316543, 2732.448, 607.3867, 9.039928, 5490.818, 601.0881, 9.142197, 5495.459, 808.5271, 6.793422, 5492.415, 99.97468, 99.95179, 99.46122, 99.91656, 100.0, 99.94775
119966.96984, 282.71580007124527, 282.5606910531222, 282.9106272379148, 28.409851802693176, 28.588669497541837, 28.566245045331616, 8002.719992609658, 8039.00351085057, 8047.778741363567, 157.41988030685388, 33.84640385631485, 8.782849593193987, 7998.903441099196, 8050.50122473265, 8049.884518774277, 0.9999994152225111, 0.9999919573295645, 0.999999726893456, 59.95622483693714, 59.957343536634475, 59.9560741134347, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2348, 4.538188, 2747.006, 606.2838, 4.52962, 2746.207, 823.9916, 3.316543, 2732.443, 607.4255, 9.03956, 5490.866, 601.1263, 9.142562, 5495.645, 809.044, 6.782252, 5490.612, 99.97279, 99.94977, 99.44465, 99.91538, 100.0, 99.93149
119969.33820000001, 282.4506225643904, 282.5492933359998, 282.8095372503219, 28.454211234736835, 28.62520631045326, 28.594070714183804, 8011.510225767303, 8057.14401735261, 8058.138389016211, 154.2847861198615, 28.463177867482045, 9.099503535282565, 8015.826209711213, 8062.759815065592, 8053.61639260539, 0.999999956922013, 0.9999897610629129, 0.9999998819484159, 59.953412560830785, 59.95228436423017, 59.95282316946994, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 598.9655, 4.587802, 2748.026, 599.9608, 4.580642, 2748.101, 830.0482, 3.283593, 2724.477, 602.2213, 9.117887, 5494.528, 597.1396, 9.192967, 5495.49, 810.6345, 6.777125, 5491.173, 100.0, 100.0, 99.14085, 99.98955, 100.0, 99.90653
119971.80276, 282.6344344037757, 282.5941510917418, 283.0390803848215, 28.429232333471465, 28.614754560120524, 28.570484561417704, 8009.315765317768, 8053.734021504026, 8056.08751296804, 161.3093426754681, 30.919849461918602, 8.798742926785962, 8015.0748840188835, 8053.878658106467, 8052.774621085741, 0.9999995757745462, 0.9999925548747863, 0.999999883721846, 59.95504211694949, 59.953575617062114, 59.95584744956167, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 600 800], 5500.0, [], 605.2348, 4.538367, 2747.007, 602.9764, 4.559644, 2747.882, 824.011, 3.316359, 2732.495, 607.4061, 9.039928, 5490.924, 601.1263, 9.141831, 5495.459, 808.4476, 6.793605, 5492.013, 99.96877, 100.0, 99.44901, 99.91634, 100.0, 99.93829
