TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
121052.39392000002, 281.8228506495781, 281.673678685173, 282.1669938757213, 28.541784233468345, 28.684888225294095, 28.689815490125362, 8023.506959742363, 8056.844841980179, 8065.160153340352, 158.7550009085395, 31.858606431977478, 2.6119559101407503, 8025.741316629772, 8052.945451475732, 8071.874205113395, 0.999999140361381, 0.9999929385375199, 0.9999999712774065, 59.97708874938043, 59.97093321917198, 59.97073598087167, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.513916, 2745.256, 600.0775, 4.578616, 2747.995, 819.954, 3.338079, 2737.374, 607.2313, 9.042134, 5490.948, 800.5336, 6.86558, 5495.655, 801.9862, 6.85257, 5495.418, 99.91098, 100.0, 99.62681, 99.91892, 100.0, 100.0
121054.74024000001, 281.7560983994677, 281.5361447208897, 282.12987246719285, 28.51184252905328, 28.71814931484135, 28.687640753880686, 8011.645344847998, 8049.503183058677, 8068.238529981844, 162.9658993114274, 40.41529323274926, 14.040237078605287, 8029.3624405364035, 8057.211278616057, 8071.17775303121, 0.9999997171541494, 0.9999926692744225, 0.9999995399024516, 59.97247389010967, 59.970317830592755, 59.97828610484318, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 614.481, 4.456628, 2738.314, 606.4006, 4.52833, 2746.212, 813.9363, 3.369924, 2743.354, 613.3287, 8.933288, 5479.201, 806.7138, 6.809331, 5493.716, 795.8429, 6.904943, 5495.115, 99.66042, 99.94577, 99.84174, 99.70324, 99.96928, 99.9958
121057.10592000002, 281.84861202172306, 281.68477523498166, 282.32154232776696, 28.526713898553645, 28.69369918874414, 28.680464240196393, 8013.101820990849, 8051.4048221414905, 8071.983540658697, 161.46952305373043, 32.30356238597551, 4.904068747855149, 8019.495136792547, 8057.110073014777, 8074.585169330496, 0.9999997584503386, 0.9999911950509097, 0.9999997319852953, 59.977719200323975, 59.97903983822456, 59.977796712580144, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.514095, 2745.199, 600.2137, 4.579537, 2748.047, 820.7693, 3.334213, 2736.896, 607.3284, 9.041031, 5491.118, 800.5145, 6.86485, 5495.985, 801.8868, 6.851288, 5495.766, 99.90297, 100.0, 99.62008, 99.92201, 100.0, 100.0
121059.54828, 281.96512923843136, 281.76106134887385, 282.31493372076125, 28.506183289180314, 28.68129987972109, 28.641615873886842, 8013.945266797278, 8049.829453628041, 8057.027836293866, 153.45978575300887, 38.712309378316604, 6.747726466836866, 8018.596331870038, 8053.4339859750435, 8062.31942036361, 0.999999564136406, 0.999992278815909, 0.999998924224527, 59.97921196922125, 59.97832462212461, 59.97729070444047, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.513916, 2745.203, 600.1553, 4.5788, 2748.157, 820.3033, 3.337159, 2737.471, 607.2701, 9.04195, 5491.06, 800.0376, 6.86905, 5495.757, 803.8948, 6.830962, 5494.862, 99.91098, 100.0, 99.61975, 99.91999, 100.0, 99.99402
121061.93524, 281.87055827022425, 281.5875281790743, 282.29345883484433, 28.523474665847175, 28.701030781474714, 28.689661589696218, 8016.209140108108, 8057.610663531723, 8066.466125863577, 155.1057890301754, 25.952003853836004, 7.628187600416368, 8017.6664055803485, 8057.86481639412, 8072.816850777998, 0.999999292729326, 0.9999911392725478, 0.9999995157264423, 59.97456733147647, 59.971532083343746, 59.97604577396799, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 601.7847, 4.566029, 2748.05, 594.2993, 4.621902, 2747.239, 824.5934, 3.313045, 2733.337, 603.7554, 9.090123, 5493.1, 799.0839, 6.874894, 5495.467, 802.3838, 6.849091, 5495.475, 100.0, 99.97103, 99.43586, 99.96886, 100.0, 100.0
121064.33208000001, 281.74225882699164, 281.6100368867669, 282.1855736346727, 28.546216853781054, 28.704747213872878, 28.676244756135176, 8016.476047240602, 8060.815328280698, 8069.983097799492, 159.16148705639603, 31.33524736599793, 4.772656252833258, 8018.695399631323, 8059.117365570595, 8071.326776458151, 0.9999998050983236, 0.9999930250164335, 0.9999997848779364, 59.971814055302204, 59.967530874839134, 59.9819112809699, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1132, 4.514095, 2745.094, 595.6611, 4.616192, 2746.684, 820.2257, 3.337527, 2736.948, 607.2507, 9.04195, 5490.98, 794.2389, 6.917264, 5494.297, 802.1055, 6.851655, 5495.645, 99.90508, 99.97326, 99.62641, 99.91988, 99.97882, 100.0
121066.71044000001, 281.7012141858666, 281.61382737836385, 282.098285956789, 28.497193888500917, 28.68449630782304, 28.65735098804807, 8003.3888803552645, 8049.106904951725, 8064.206383730631, 160.01511672541392, 30.175563304851494, 8.155812086175104, 8007.583017813717, 8053.728397099946, 8061.3858503149595, 0.9999996520546036, 0.9999931247577633, 0.9999996554230908, 59.96991508826229, 59.96628506973446, 59.96553129574776, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 614.1656, 4.459484, 2738.7, 587.4898, 4.666294, 2741.487, 813.9751, 3.370108, 2743.188, 613.3093, 8.933104, 5479.023, 788.0205, 6.965294, 5488.899, 795.8628, 6.904759, 5495.233, 99.65831, 99.77589, 99.83139, 99.70324, 99.88474, 99.99689
121069.07944000002, 281.59947220958753, 281.41108769775906, 282.05067893441725, 28.567438871398885, 28.683878825902433, 28.701417582505993, 8007.9255356792355, 8055.79912633434, 8074.799256424327, 158.7572707472682, 27.770388424871044, 5.629289498777325, 8013.666023009781, 8046.261324030033, 8072.1031254030595, 0.9999992937499944, 0.9999919476477146, 0.9999995637542718, 59.964422393135465, 59.96783087658459, 59.96840185694909, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.192, 4.513381, 2745.036, 593.735, 4.625034, 2746.224, 820.3033, 3.337711, 2737.425, 607.2701, 9.04195, 5490.851, 794.3533, 6.916716, 5494.074, 802.1254, 6.851838, 5495.986, 99.90713, 99.94623, 99.62636, 99.91715, 99.9758, 100.0
121071.47496, 281.66035940418095, 281.616754687991, 282.15991542495834, 28.509583813079146, 28.686776282961496, 28.670029640579934, 8006.505363764375, 8049.714476943637, 8066.121170508255, 154.25532364267247, 32.93291026510087, 10.408476485200936, 8012.82772007055, 8050.634151587489, 8064.24887345632, 0.9999993649757328, 0.9999918649593291, 0.9999997109129736, 59.969128658931304, 59.969985302153674, 59.97110509289406, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.513381, 2745.313, 593.8517, 4.625402, 2746.452, 819.8763, 3.337527, 2737.448, 607.309, 9.041215, 5491.007, 794.258, 6.917264, 5494.346, 802.006, 6.851655, 5495.817, 99.907, 99.94832, 99.62693, 99.91999, 99.97971, 100.0
121073.94380000001, 281.629073356093, 281.56757643989107, 282.1762139480906, 28.528076045470367, 28.712238982927783, 28.697156736255202, 8009.972187993244, 8054.893526105698, 8070.756685225083, 149.95296827448237, 19.928616955234702, 12.419825122890416, 8012.763274327415, 8058.027015308998, 8069.333386127289, 0.9999995055715707, 0.9999925908637837, 0.9999997716789234, 59.971167229311995, 59.97145366032559, 59.969808454980644, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 601.8044, 4.566208, 2747.782, 600.1943, 4.578984, 2747.99, 826.0881, 3.303842, 2731.129, 602.2213, 9.118989, 5494.882, 797.6914, 6.889321, 5495.442, 804.4912, 6.834807, 5495.337, 100.0, 100.0, 99.37214, 99.99606, 99.99795, 99.9949
121076.28332000002, 281.7713362731018, 281.5618181125119, 282.3321365307059, 28.525585300573976, 28.685078789878904, 28.67039372102456, 8015.790229249989, 8064.4380769704585, 8065.509242894768, 159.82847051719045, 30.57563697070964, 5.778794689311667, 8023.141899825231, 8058.386474096069, 8073.378641396353, 0.9999999895672566, 0.9999920779135152, 0.9999998836001667, 59.97356188470418, 59.97587635442763, 59.97282402336809, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.514095, 2745.146, 595.7973, 4.608456, 2747.699, 820.5363, 3.333109, 2736.727, 607.2701, 9.04195, 5490.903, 800.3428, 6.865763, 5495.818, 801.9862, 6.851838, 5495.88, 99.90906, 99.99989, 99.58646, 99.91809, 100.0, 100.0
121078.68028000002, 281.8028317110887, 281.75239247860776, 282.21876266525084, 28.545789347207194, 28.699729039494816, 28.67914681897873, 8013.522364805831, 8055.089217620886, 8062.687877464031, 166.75496607519563, 29.01060014036193, 4.784331680719333, 8018.209484205068, 8054.685162401234, 8068.501495122211, 0.9999997945791599, 0.999992309116394, 0.9999999304843342, 59.97966866956495, 59.97653234566765, 59.973934502083075, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 611.6224, 4.478937, 2740.522, 605.3305, 4.53754, 2746.21, 814.1498, 3.369003, 2743.136, 613.3676, 8.933288, 5479.141, 809.1363, 6.798008, 5493.186, 795.7236, 6.905675, 5495.117, 99.73868, 99.96607, 99.8337, 99.70504, 99.94802, 99.99062
121081.07904000001, 281.64584752927027, 281.6984866149355, 282.355618403168, 28.531294904132448, 28.713891823248858, 28.678605321357853, 8018.532700397863, 8054.011189862044, 8068.823605254448, 158.48424788301327, 33.19788123680166, 3.3233816447605022, 8015.554344105452, 8054.550702111438, 8068.539250502276, 0.9999998579321856, 0.9999918162304775, 0.9999997784805729, 59.98041811576832, 59.981980889487, 59.97950191064666, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.0737, 4.514452, 2744.988, 600.1165, 4.578248, 2747.993, 819.6822, 3.340656, 2737.813, 607.2896, 9.041399, 5491.119, 800.2284, 6.864302, 5495.6, 802.1452, 6.852936, 5495.872, 99.90296, 100.0, 99.65452, 99.91809, 100.0, 100.0
121083.47268, 281.7852452868403, 281.52963922009957, 282.2151435162887, 28.53594786311629, 28.691543287932845, 28.65889741489048, 8009.210848435626, 8058.605446832424, 8064.753775148798, 154.26481838154905, 36.7989358217651, 1.2831236013835223, 8013.574432432598, 8053.780069324313, 8062.791703718114, 0.9999990813261842, 0.9999911604745964, 0.9999999478895726, 59.981385991584, 59.98291199734221, 59.98348936929759, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1526, 4.514095, 2745.318, 600.1943, 4.578616, 2748.161, 820.2451, 3.337343, 2737.541, 607.2896, 9.04195, 5491.008, 800.4954, 6.86485, 5495.767, 802.0657, 6.851838, 5495.877, 99.90506, 100.0, 99.6258, 99.91892, 99.9986, 100.0
121085.87240000001, 281.762873033111, 281.59010645327754, 282.25884330958496, 28.549408300710187, 28.709161462152654, 28.68982613239444, 8021.1095782135335, 8062.416393617683, 8070.754146857709, 154.93560081729814, 23.997993175099964, 10.697438240611064, 8011.338579939462, 8067.746579861297, 8071.313525721511, 0.9999995896566831, 0.9999949478546624, 0.9999992563031331, 59.9771609121305, 59.98637989565344, 59.98372157864804, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 601.765, 4.566922, 2748.055, 593.8323, 4.625034, 2746.504, 826.5928, 3.301449, 2728.374, 600.9397, 9.144731, 5495.577, 794.2961, 6.917081, 5494.585, 807.6921, 6.806607, 5493.866, 100.0, 99.94846, 99.31518, 100.0, 99.97684, 99.97201
121088.23084, 281.76154833789, 281.5880782589453, 282.34489051406945, 28.52313306547271, 28.69587642573572, 28.665536398123276, 8008.394683231131, 8061.380061046784, 8072.1201237510195, 159.47787758739173, 24.21204437955157, 11.298745585724191, 8010.726649177634, 8061.13960370214, 8070.859869404203, 0.9999997009437819, 0.9999925413609961, 0.999999939935648, 59.98513272783004, 59.9863373255334, 59.987900921288244, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1723, 4.514274, 2745.146, 600.1748, 4.580826, 2747.928, 820.2839, 3.336607, 2737.255, 607.2701, 9.041399, 5491.0, 796.5469, 6.89827, 5495.024, 802.0458, 6.850739, 5495.472, 99.91306, 100.0, 99.6198, 99.91914, 99.99309, 100.0
121090.59552000002, 281.748829484622, 281.7136709355224, 282.14101881287155, 28.515777117179745, 28.669962437217237, 28.629094916841215, 8008.837603648731, 8053.794038727992, 8060.936554137343, 160.16928276230146, 29.769602382303674, 12.404254664786777, 8014.338462916447, 8046.361447240993, 8060.695528944786, 0.9999996980454238, 0.9999914658894239, 0.9999996470329359, 59.98785028506789, 59.99021904455899, 59.99248018274471, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.882, 4.501245, 2743.823, 591.5366, 4.640322, 2744.308, 817.7604, 3.357591, 2741.564, 611.8141, 8.961418, 5480.45, 788.3448, 6.964929, 5489.064, 795.8429, 6.90421, 5495.114, 99.8652, 99.88061, 99.77661, 99.74477, 99.88463, 99.99591
121093.04340000001, 281.7335532261426, 281.63543962210304, 282.28496401854227, 28.546306898856557, 28.68648744491592, 28.68197413436676, 8007.473732039205, 8057.805834882182, 8072.136829873701, 161.77996881041554, 28.611177429546842, 2.332552630101304, 8010.662181022953, 8058.111909874737, 8067.814956105489, 0.9999997631273314, 0.9999927113346825, 0.9999998659168413, 59.98796363386304, 59.99299795379066, 59.989873088932725, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 609.296, 4.508384, 2745.146, 593.7156, 4.625402, 2746.337, 819.8181, 3.339368, 2737.806, 607.3478, 9.042134, 5491.008, 794.3152, 6.917081, 5494.346, 802.1254, 6.851655, 5495.821, 99.90077, 99.94832, 99.63129, 99.92, 99.98074, 100.0
121095.39656000001, 281.73165239439544, 281.63685328991033, 282.0911189647836, 28.528150650223488, 28.70281366128538, 28.679029382871935, 8015.385350846998, 8064.10673061264, 8072.981046364462, 153.9203512708491, 28.059237449640477, 8.972536973689273, 8007.901367608477, 8056.805917876297, 8062.660804903627, 0.9999998681624085, 0.9999906263593068, 0.9999994801611, 59.991032733448804, 59.99118026611042, 59.99037120722636, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.2117, 4.513024, 2745.093, 593.8323, 4.625218, 2746.401, 819.8181, 3.338447, 2737.502, 607.2507, 9.042134, 5491.013, 794.277, 6.917081, 5494.13, 802.0259, 6.852204, 5495.47, 99.90506, 99.94623, 99.6288, 99.91891, 99.97884, 100.0
121097.82020000002, 281.8410206548491, 281.6136501986551, 282.15105621123973, 28.5265485873943, 28.70818131899808, 28.682208779370363, 8018.840679746835, 8060.081352857988, 8072.203727515216, 151.21761912122474, 27.390959312936957, 6.086096038229698, 8016.272379209343, 8059.462833112462, 8066.828684148313, 0.9999997192095236, 0.999993607133128, 0.9999993553210748, 59.986173751279, 59.990584150027, 59.988783834333425, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 601.7453, 4.566386, 2747.84, 600.1748, 4.5788, 2748.101, 826.5928, 3.301265, 2729.055, 600.9785, 9.144731, 5495.636, 800.5336, 6.86485, 5495.713, 808.3879, 6.794338, 5492.295, 100.0, 100.0, 99.32135, 100.0, 100.0, 99.94343
121100.18540000002, 281.69778460849227, 281.5437995890446, 282.1493161750388, 28.523609104439586, 28.708601595774525, 28.678784876050145, 8011.380057282111, 8048.151129435359, 8065.8679291275, 155.17140367817092, 28.154223595219946, 6.232644015075493, 8022.799116053581, 8054.016276328132, 8069.962465419579, 0.9999999499787608, 0.9999928481840644, 0.9999997904436128, 59.98636262305152, 59.98567865351529, 59.985150935864176, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1132, 4.51356, 2745.093, 593.7934, 4.624665, 2746.338, 820.2451, 3.337343, 2737.531, 607.2701, 9.041583, 5490.948, 795.0782, 6.910872, 5495.198, 802.0259, 6.851838, 5495.415, 99.90908, 99.95037, 99.61179, 99.91892, 99.98985, 100.0
121102.58796, 281.7961699220759, 281.6222926592571, 282.28959841562926, 28.5515683266974, 28.712656179874386, 28.694078065246853, 8017.41843324594, 8062.127000514825, 8071.52135353341, 159.875030995187, 32.69229765241562, 5.848259379945375, 8022.587176586857, 8059.128984635102, 8073.165200657934, 0.9999993946375264, 0.9999922138609104, 0.9999999129656835, 59.9860309172174, 59.98258813268423, 59.98536509795032, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.513738, 2745.313, 600.1748, 4.576406, 2748.051, 819.624, 3.338263, 2737.876, 609.7557, 8.998743, 5485.172, 804.73, 6.825585, 5494.045, 796.499, 6.899083, 5495.123, 99.90488, 100.0, 99.62285, 99.83047, 99.99596, 99.99604
121104.99624000001, 281.71023338507257, 281.5730225081844, 282.0111423076775, 28.570891404956356, 28.716605845284732, 28.69943755920413, 8016.687322872729, 8050.393443689717, 8075.2260153410425, 159.5691953920059, 31.303504816505665, 11.175262888743418, 8015.216914822037, 8057.210455801727, 8071.315118177895, 0.9999998751549065, 0.9999910106429514, 0.9999995682530766, 59.98248308703288, 59.984521467325735, 59.98413156261416, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 611.9969, 4.484113, 2742.401, 602.4706, 4.560565, 2747.774, 818.8863, 3.342313, 2737.887, 607.3284, 9.041399, 5491.06, 800.0567, 6.86832, 5495.481, 802.0856, 6.853119, 5495.991, 99.80706, 100.0, 99.6432, 99.92095, 100.0, 100.0
121107.35492000001, 281.6602732668261, 281.3827514665318, 282.0523447194566, 28.5481827942144, 28.70769001247332, 28.6859702562604, 8007.367364082591, 8058.669587891059, 8068.566766396645, 155.6228684513103, 32.90692180247834, 5.962886323974544, 8013.822889981428, 8061.70409976391, 8073.035238793854, 0.9999997844674877, 0.9999926363802609, 0.9999999409915382, 59.98220829615526, 59.979389917158784, 59.98143407771905, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1526, 4.513916, 2745.041, 600.1359, 4.578063, 2747.877, 820.2451, 3.336975, 2737.497, 607.2896, 9.04195, 5491.066, 800.5145, 6.864667, 5496.04, 802.0259, 6.852753, 5495.876, 99.91307, 100.0, 99.63467, 99.92106, 100.0, 100.0
121109.74112, 281.61809388085567, 281.4867428085258, 281.9499974255698, 28.53625470500902, 28.691184617569963, 28.681657005983375, 8017.422539895767, 8063.045848384379, 8070.0034610241355, 151.69320161462997, 24.137615379754152, 8.23892702264311, 8014.493241847009, 8053.706065803571, 8070.631077144616, 0.9999996389060583, 0.9999926220482608, 0.9999998884863016, 59.96995749934117, 59.97134838473782, 59.96973849018896, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 601.7847, 4.566386, 2748.112, 593.7739, 4.624849, 2746.396, 826.5734, 3.301817, 2729.219, 600.9397, 9.144731, 5495.523, 794.2961, 6.916898, 5494.127, 808.368, 6.794521, 5493.103, 100.0, 99.95246, 99.31357, 100.0, 99.98185, 99.94351
121112.13492000001, 281.56587913255225, 281.450746025036, 282.076466156066, 28.56913615645711, 28.714760086006187, 28.692170950279205, 8015.205994277787, 8053.8248237394155, 8061.54616239926, 158.44580633084388, 36.1370901270202, 6.5362670561190725, 8011.68373619104, 8054.271883762216, 8067.324674159668, 0.9999997832149202, 0.9999928737589436, 0.9999992914543362, 59.9709523783224, 59.973069467068775, 59.96883335654062, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.192, 4.51356, 2745.089, 600.1943, 4.579169, 2748.158, 820.5169, 3.335686, 2737.815, 607.3284, 9.040664, 5491.111, 800.4382, 6.865397, 5496.148, 802.0657, 6.852753, 5495.531, 99.91307, 100.0, 99.63449, 99.91905, 100.0, 100.0
121114.58136000001, 281.5791220040068, 281.46356047984386, 282.0994800658845, 28.533422491836365, 28.68494194443792, 28.680641725814557, 8003.927809649756, 8044.623934962458, 8057.006521142266, 161.9430327780574, 31.20856255619665, 10.624732498001322, 8010.994506930498, 8042.894650793298, 8067.488499156018, 0.9999998371216822, 0.9999908554000104, 0.9999999114073529, 59.970467732098925, 59.96734065197701, 59.96486580618442, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.514095, 2745.093, 593.7739, 4.625034, 2746.28, 820.2645, 3.336791, 2737.517, 607.542, 9.03147, 5489.374, 792.5222, 6.931325, 5492.466, 798.6859, 6.880771, 5495.175, 99.90906, 99.95255, 99.63002, 99.89027, 99.94892, 100.0
121117.04408, 281.59695741949605, 281.533210882217, 282.02061094891627, 28.564336281561907, 28.71761456134707, 28.679691252348388, 8014.088767582148, 8054.912365399938, 8070.164760746824, 162.15500932381275, 29.46649813062004, 10.87634306919017, 8012.878466067349, 8052.892995518236, 8064.872083453672, 0.9999988637240652, 0.9999891355386258, 0.9999997835382298, 59.96382823662744, 59.967015198374725, 59.96652319336403, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 614.0079, 4.465374, 2740.185, 589.3186, 4.652479, 2744.25, 817.9739, 3.34986, 2738.749, 608.2217, 9.025403, 5490.701, 794.1817, 6.916898, 5493.96, 801.9067, 6.851838, 5495.526, 99.72642, 99.86609, 99.69071, 99.90182, 99.97373, 100.0
121119.39048000002, 281.76154326086123, 281.64379230892837, 282.16216339225093, 28.533770173108675, 28.70737899214606, 28.678179242724088, 8007.4371715254465, 8053.055517554572, 8058.083005637524, 159.44861675682887, 33.59716068807484, 10.939336340234604, 8019.184323507796, 8067.4316095861695, 8065.790102551553, 0.9999984248181382, 0.9999920221978214, 0.9999996961450327, 59.96249930048789, 59.963364994405566, 59.96583147505669, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1526, 4.513916, 2745.094, 593.7545, 4.624849, 2746.281, 820.1675, 3.337159, 2737.151, 607.2507, 9.042318, 5491.06, 794.2961, 6.916898, 5494.179, 802.0856, 6.851838, 5495.645, 99.90716, 99.94221, 99.63006, 99.91905, 99.97376, 100.0
121121.76452000001, 281.58109498938296, 281.4954296167908, 282.1361410352227, 28.536130633941074, 28.6987686215386, 28.65285279303512, 8014.03289532875, 8062.625441240952, 8064.777564769832, 148.590498384895, 23.845947743037414, 10.113204824759123, 8020.1066625510375, 8061.3779601077995, 8059.6241951659185, 0.9999999945984527, 0.9999935504709735, 0.9999998107826515, 59.96311821018062, 59.96236869909322, 59.96936371781068, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 601.7453, 4.566386, 2748.164, 600.1748, 4.5788, 2748.101, 826.5734, 3.301633, 2729.06, 600.9591, 9.144731, 5495.636, 800.5336, 6.864667, 5495.826, 808.3481, 6.794521, 5492.245, 100.0, 100.0, 99.30496, 100.0, 100.0, 99.94252
121124.12448000001, 281.5176324691799, 281.5610326459883, 282.1545358458529, 28.551737892615467, 28.71519298546073, 28.690585665462393, 8023.361241025773, 8052.399819187151, 8066.559898488957, 153.88674699739556, 28.779452245944867, 6.814532627879089, 8021.459223542023, 8063.220666789957, 8066.7701931654055, 0.9999998349621505, 0.9999926722970011, 0.9999999987210532, 59.96718915501888, 59.96402510699976, 59.96386013694926, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1723, 4.513916, 2745.151, 593.7934, 4.624849, 2746.397, 820.2645, 3.337343, 2737.593, 607.2507, 9.041583, 5491.065, 794.2961, 6.917081, 5494.127, 802.0458, 6.852387, 5495.705, 99.90697, 99.95251, 99.61584, 99.92105, 99.97979, 100.0
121126.52560000001, 281.5894411600029, 281.44355868045244, 282.0092269118433, 28.562815833484535, 28.66588425481108, 28.68527072460074, 8011.519112991951, 8050.0087730586865, 8065.641027350828, 163.1272744690841, 28.41437289905707, 6.82929592170035, 8014.901993731486, 8056.504668968314, 8067.354935581962, 0.9999992203035448, 0.9999928567709642, 0.9999990205627967, 59.96976859010346, 59.96349466449435, 59.95984334608143, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.513916, 2745.093, 600.1943, 4.578616, 2748.049, 820.2645, 3.337343, 2737.429, 607.2896, 9.04195, 5490.895, 800.5145, 6.865397, 5496.003, 801.9067, 6.856599, 5495.843, 99.90506, 100.0, 99.61983, 99.92106, 100.0, 100.0
121128.90576000001, 281.3904717155978, 281.35553073846626, 281.72926653688836, 28.554377949467966, 28.726189124093196, 28.7008563657424, 8018.105836880422, 8060.11047568013, 8060.292843991917, 162.45221758945945, 29.964402411979336, 8.49963675514664, 8010.539593062065, 8056.556014518838, 8061.819931046074, 0.9999994390994412, 0.9999921064340571, 0.9999989746359429, 59.96683030572394, 59.96516478215004, 59.96888270048441, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 614.2839, 4.457878, 2738.375, 606.4395, 4.527962, 2746.096, 814.0916, 3.366426, 2742.334, 611.7364, 8.962522, 5484.853, 803.8335, 6.836177, 5495.176, 799.839, 6.863924, 5495.849, 99.66056, 99.94568, 99.81432, 99.79325, 99.99585, 100.0
121131.26036000001, 281.30656230552955, 281.24705646246116, 281.8160106569708, 28.565563473761976, 28.723995026570478, 28.70916980829113, 8017.246624780656, 8057.414790865259, 8065.834196279955, 160.21088197142217, 31.27311542976622, 7.013968360020954, 8018.963672710982, 8059.282268003424, 8064.836126916085, 0.9999998751457629, 0.9999918289398908, 0.999999793496653, 59.96529014651708, 59.966836941986834, 59.971397127325815, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1526, 4.514274, 2745.256, 600.1748, 4.5788, 2748.214, 820.3033, 3.337343, 2737.425, 607.2701, 9.041767, 5491.007, 800.4763, 6.865397, 5495.548, 802.1055, 6.851655, 5495.878, 99.91097, 100.0, 99.61562, 99.91903, 100.0, 100.0
121133.58552000001, 281.52716242375806, 281.36150682618, 281.812214559993, 28.563577523138342, 28.722932497499166, 28.6931243132797, 8011.418100519506, 8052.145673711567, 8058.641004665814, 150.85383039079943, 30.3635755074979, 1.9858207714205491, 8012.804094423538, 8052.855018494044, 8060.317775483562, 0.999999602589772, 0.9999943121085666, 0.9999997905612027, 59.970594147022254, 59.97152576412524, 59.97110666370311, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 604.0913, 4.552287, 2747.738, 594.7662, 4.618218, 2746.396, 826.3016, 3.302369, 2728.782, 600.9979, 9.144547, 5495.578, 794.258, 6.917081, 5494.235, 808.3084, 6.794155, 5492.472, 99.99482, 99.95056, 99.31144, 100.0, 99.97873, 99.9372
121136.00820000001, 281.3926623853862, 281.3715539328911, 281.71516261300053, 28.577806108091895, 28.726499271608535, 28.724941559625048, 8022.943932636752, 8052.347044429144, 8070.710353679331, 160.39946567188326, 27.58523626705528, 8.295253291955078, 8019.26080172217, 8056.190837829741, 8063.634852007144, 0.9999997409939494, 0.9999934588794495, 0.9999998331265526, 59.969725918256664, 59.9699996741474, 59.96950425942377, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.513738, 2745.093, 600.1943, 4.578432, 2748.102, 820.2257, 3.336975, 2736.978, 607.2896, 9.042134, 5490.955, 800.5526, 6.86485, 5495.552, 802.0259, 6.852021, 5495.582, 99.90908, 100.0, 99.6281, 99.91905, 100.0, 100.0
121138.43716000002, 281.649415076617, 281.50360351749487, 282.02596650392087, 28.548745289813063, 28.716050949947768, 28.701301654886983, 8022.507471259354, 8055.319442295363, 8064.437240436098, 158.03936252639915, 32.05577108872677, 10.68390222568678, 8023.675660555493, 8060.135164264841, 8062.147675429659, 0.9999999403707232, 0.9999937985414645, 0.9999996929028623, 59.97784624315184, 59.96741336609393, 59.976200066436164, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1132, 4.513738, 2745.093, 593.8323, 4.624849, 2746.394, 820.2063, 3.336791, 2737.544, 607.2896, 9.042318, 5491.008, 794.2961, 6.916898, 5494.236, 802.006, 6.851288, 5495.644, 99.90506, 99.95238, 99.6218, 99.92, 99.97272, 100.0
121140.79276000001, 281.7482748444214, 281.5171576601822, 282.02132249938, 28.51301607190044, 28.693657871755686, 28.692886579223835, 8011.833058558695, 8053.270608047314, 8064.645104865234, 165.34831563519901, 26.741461075656616, 5.9429868980009815, 8023.1325135649995, 8060.3515968158135, 8068.827518101684, 0.9999995527038394, 0.9999934766715594, 0.9999983090461141, 59.977543547873296, 59.981963008282115, 59.982463924819484, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 614.3824, 4.45645, 2738.151, 587.5482, 4.666294, 2741.599, 813.9169, 3.370476, 2743.126, 613.3676, 8.933839, 5479.194, 788.2113, 6.964198, 5489.696, 796.9363, 6.890842, 5495.816, 99.65242, 99.77987, 99.83348, 99.70513, 99.89613, 100.0
121143.15984000001, 281.68367788947813, 281.54988183337633, 281.9049730287839, 28.55149140324851, 28.701960191676882, 28.686786973107967, 8014.951176349335, 8057.998188089993, 8069.977699856744, 160.13815851414446, 29.902570108276905, 5.088552586511014, 8019.029617426862, 8058.396539265771, 8063.743255868833, 0.9999998293567034, 0.999993176174848, 0.9999999264961673, 59.97969116165677, 59.98007670070642, 59.98082150174005, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1526, 4.513738, 2745.366, 593.7934, 4.625218, 2746.451, 820.2063, 3.337527, 2737.313, 607.2701, 9.041583, 5490.954, 794.277, 6.917264, 5493.962, 802.0458, 6.851655, 5495.938, 99.90315, 99.95448, 99.6321, 99.9201, 99.97977, 100.0
121145.54384000001, 281.7595682897298, 281.6907774482975, 282.1729197236443, 28.537550369498955, 28.69847013744044, 28.662859556918285, 8007.18676213832, 8054.203673534754, 8062.671449770643, 159.19431128240058, 24.945424127407932, 6.1715727799978595, 8008.606621816114, 8057.488159997237, 8063.963065739819, 0.999999416754048, 0.999992754080938, 0.9999991887921988, 59.98302267689002, 59.97945233948923, 59.98235039158964, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 606.7331, 4.525874, 2746.482, 595.739, 4.607167, 2747.698, 823.9722, 3.31599, 2731.036, 602.532, 9.12616, 5495.469, 800.381, 6.86558, 5495.932, 808.368, 6.795254, 5492.47, 99.95561, 99.99141, 99.44525, 100.0, 100.0, 99.9487
121147.96368000002, 281.75529763387055, 281.6408248498554, 282.02770547515115, 28.535889508423676, 28.70838846841306, 28.672385681552083, 8016.641408013137, 8054.7777567771445, 8063.570652792223, 155.98899428480945, 24.236027896899486, 5.896131132685127, 8015.965877248432, 8058.016412231722, 8066.285082580557, 0.9999993863521076, 0.9999949532627109, 0.9999996187566662, 59.98217084024303, 59.98660745773223, 59.98795662112878, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 607.3443, 4.517308, 2745.203, 593.8907, 4.624297, 2746.282, 820.3228, 3.336791, 2737.366, 607.2701, 9.041399, 5490.895, 794.277, 6.917446, 5494.021, 802.0657, 6.851655, 5495.936, 99.92342, 99.95636, 99.62384, 99.91795, 99.98173, 100.0
121150.34608, 281.7524787908876, 281.56976451245197, 282.06509451641773, 28.56388887288251, 28.711133605910103, 28.724692603600428, 8013.919281870236, 8058.9383750999195, 8070.517079749043, 161.9510251335546, 28.557122204290863, 5.310273171487438, 8023.275354936468, 8065.813094338052, 8074.602782706544, 0.9999995674272132, 0.9999910192228488, 0.9999998385149076, 59.990829915274716, 59.984796720603676, 59.98879587431829, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.51356, 2745.094, 600.1553, 4.578616, 2747.99, 820.2451, 3.336975, 2737.655, 607.2313, 9.04195, 5490.831, 800.4763, 6.865763, 5495.931, 802.006, 6.851471, 5495.705, 99.90717, 100.0, 99.63436, 99.92202, 100.0, 100.0
121152.77604000001, 281.7126382936002, 281.4037936038291, 282.1046953851091, 28.572787981071514, 28.7345210004772, 28.703722627260664, 8024.289729640957, 8057.839185124098, 8072.173524450273, 159.66312764980012, 39.92107488267948, 7.109464865620112, 8016.747990898018, 8046.298986467165, 8068.390578650981, 0.9999993184918086, 0.9999911983174093, 0.9999991264145955, 59.98633672937451, 59.992741869805165, 59.98560653892349, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 614.3824, 4.456807, 2738.533, 606.42, 4.528699, 2746.265, 813.9751, 3.369924, 2743.242, 613.3093, 8.933655, 5479.259, 806.8282, 6.810427, 5493.814, 795.8826, 6.90421, 5495.067, 99.66629, 99.94367, 99.83548, 99.7049, 99.97115, 99.99375
121155.16892000001, 281.6041221549945, 281.4196666376513, 282.08394428526975, 28.54772683299286, 28.717716833547822, 28.696209863122107, 8014.664076585896, 8059.299490756958, 8071.151180903567, 162.07555899306226, 29.424533507999286, 5.494584757150733, 8020.122254905049, 8058.666680255595, 8071.267121797239, 0.9999989146846827, 0.9999940290642642, 0.9999999333416757, 59.98802581872874, 59.9897484965159, 59.98920293526511, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1329, 4.513738, 2745.203, 600.1553, 4.5788, 2748.047, 820.2451, 3.337159, 2737.366, 607.2507, 9.041767, 5490.831, 800.5336, 6.865032, 5495.824, 802.0657, 6.851655, 5496.157, 99.90905, 100.0, 99.62397, 99.92213, 100.0, 100.0
121157.69444, 281.59963293918617, 281.4444406404565, 281.9945854722334, 28.55152650654562, 28.705622885698002, 28.654599606070125, 8014.577860297384, 8056.189738165102, 8063.731368265355, 152.65571059894546, 30.196455044492353, 5.971022494830322, 8014.0713979916545, 8052.904574552717, 8062.769506502903, 0.9999996309367801, 0.9999908270521872, 0.9999993329358365, 59.99116228822548, 59.99279359003854, 59.99289411265309, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 607.8174, 4.516415, 2745.964, 598.9491, 4.592431, 2747.646, 822.924, 3.32004, 2732.51, 603.1534, 9.109797, 5495.206, 794.8112, 6.91288, 5494.295, 808.3283, 6.795437, 5492.641, 99.93012, 99.9981, 99.44709, 99.9959, 99.97687, 99.95182
121160.04856000001, 281.66525578192505, 281.3452792712415, 282.04376635899575, 28.55423023885796, 28.71412485297232, 28.702677975051234, 8015.413548426558, 8057.856925009626, 8073.8185628511455, 156.51396908806146, 30.174328030088475, 7.433451556927139, 8019.317384399911, 8056.230583146423, 8069.754105860417, 0.9999995802194847, 0.999993252336639, 0.9999996242647433, 59.995089850748954, 59.99737213991127, 59.997214520756515, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 606.2008, 4.526231, 2745.729, 599.1826, 4.581011, 2747.986, 820.4005, 3.336607, 2737.086, 607.2701, 9.041767, 5491.007, 800.5526, 6.865032, 5495.764, 802.0856, 6.852387, 5495.758, 99.94684, 100.0, 99.61366, 99.91999, 100.0, 100.0
121162.41196000001, 281.68211921273894, 281.43009025075366, 281.97754287581006, 28.554059403970108, 28.71506184129401, 28.69854147981491, 8020.408457182462, 8059.414825317785, 8065.67252967944, 155.6884659041907, 34.42631970257685, 3.1116132493507394, 8012.838397320225, 8055.134124713192, 8069.2901761992725, 0.9999992454173212, 0.9999933464539665, 0.999999445676339, 59.99462866725105, 59.99429517887831, 59.99233856709576, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1723, 4.514095, 2745.203, 593.7934, 4.624849, 2746.226, 820.2645, 3.336791, 2737.14, 607.2701, 9.041767, 5491.066, 794.277, 6.916716, 5494.076, 802.0657, 6.851838, 5495.988, 99.90907, 99.94221, 99.61992, 99.92106, 99.97682, 100.0
121164.80368000001, 281.6435574488676, 281.51889875809616, 282.07226440109343, 28.518332235297343, 28.654695004837098, 28.683426517922225, 8009.370645808482, 8048.472935431763, 8060.08391715371, 160.01056833798248, 29.513617795698792, 9.051078996503293, 8013.580938753328, 8046.834167405871, 8066.777990046291, 0.9999994205834457, 0.9999928918561856, 0.9999994614295954, 59.992820409897675, 59.99742831973091, 59.994744017127815, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 614.4022, 4.456985, 2738.428, 587.4703, 4.666478, 2741.652, 813.9169, 3.369924, 2743.189, 613.3481, 8.933655, 5479.149, 788.0205, 6.965294, 5488.903, 795.823, 6.90421, 5495.29, 99.65849, 99.77787, 99.8377, 99.70421, 99.88463, 99.99792
121167.15412, 281.736623086, 281.4730607553221, 282.0452088174776, 28.533264974782586, 28.71143860671593, 28.69091632858399, 8020.092930229742, 8056.56168614648, 8065.624211410355, 155.38290230766643, 30.00935095908767, 8.196831160775673, 8016.38023488062, 8058.248720973784, 8066.255617773831, 0.9999995894416047, 0.9999930721718416, 0.9999995664718739, 59.99193761102052, 59.988921505971625, 59.99150145990923, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.1132, 4.514274, 2744.983, 593.9296, 4.623929, 2746.112, 819.9346, 3.338447, 2737.158, 607.2507, 9.04195, 5490.955, 794.2961, 6.916898, 5494.186, 802.0458, 6.852021, 5495.417, 99.90106, 99.9485, 99.62654, 99.91905, 99.97572, 100.0
121169.52692, 281.7133043115125, 281.5159391291453, 281.9657561024759, 28.55789666465817, 28.70851131230861, 28.678839791285416, 8011.230865679752, 8052.61431200543, 8066.760816417512, 154.39931295568363, 26.263864885393104, 7.851426636056658, 8012.875247242704, 8053.31564681467, 8061.6311788692365, 0.9999993502208574, 0.9999916434187831, 0.9999990029486929, 59.98862932297074, 59.98873513889499, 59.990903302810864, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 600 800 800], 5500.0, [], 608.0934, 4.514452, 2745.203, 593.7934, 4.624849, 2746.286, 820.2451, 3.33587, 2736.561, 606.2604, 9.058867, 5493.222, 796.3562, 6.896626, 5495.584, 805.7636, 6.818693, 5493.699, 99.90507, 99.94846, 99.59455, 99.95252, 100.0, 99.9771
