TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
121811.86208, 281.4945565573141, 281.4353468454887, 282.05912501832574, 28.549648857963646, 28.714674679171893, 28.681784406385372, 8007.573341716459, 8047.069637050769, 8068.36849997094, 160.84353202419243, 31.286007812318985, 7.337089331875575, 8011.693804486726, 8052.2030890541955, 8062.2499874517225, 0.9999992999499308, 0.9999942408605825, 0.9999994231621875, 59.98143889995583, 59.97885875585175, 59.97723945351075, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 600.0104, 4.578343, 2748.216, 604.7079, 4.542698, 2747.045, 815.8969, 3.360352, 2741.675, 774.1338, 7.060822, 5466.016, 594.7744, 9.235702, 5493.587, 588.6606, 9.312606, 5486.955, 100.0, 99.97213, 99.77683, 99.46523, 99.96385, 99.82822
121814.24312000001, 281.49224166613385, 281.46103878306894, 282.0943804727838, 28.552218323914655, 28.704233749314213, 28.670033273611065, 8003.913892053932, 8050.846506178183, 8064.39855951826, 157.13315453329915, 34.37271445117631, 6.456046814922956, 8011.594193894025, 8048.195722251714, 8066.184037195068, 0.9999998432398447, 0.999990127255504, 0.9999991536704617, 59.98060538167363, 59.97950342830591, 59.978886869818076, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4177, 4.528194, 2746.364, 598.4238, 4.592062, 2747.871, 822.2252, 3.326298, 2735.009, 780.406, 7.019821, 5478.125, 600.9927, 9.143841, 5495.597, 594.0087, 9.246682, 5492.675, 99.94519, 100.0, 99.53409, 99.68557, 100.0, 99.94934
121816.65404000001, 281.5930394959686, 281.4651882674319, 282.11226505308804, 28.518911982219883, 28.684650500901082, 28.650221888446872, 8003.579039425216, 8050.747435169931, 8054.248677432526, 158.3866435330101, 36.321003922008, 0.022081279901613016, 8007.838011842177, 8048.716435624392, 8057.059126464199, 0.9999994890943152, 0.9999901273821354, 0.9999997973372985, 59.97926350524873, 59.97685569987236, 59.97899517617035, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 607.2457, 4.521591, 2744.927, 595.5833, 4.612508, 2746.677, 825.7193, 3.303842, 2727.749, 785.9209, 6.981026, 5487.398, 607.2111, 9.043214, 5491.079, 600.1918, 9.156404, 5495.731, 99.92136, 99.97925, 99.31856, 99.85124, 99.92127, 100.0
121819.05216, 281.6545542157297, 281.4043206588801, 281.96616562313534, 28.540988443604856, 28.70658517663026, 28.668286075543296, 8005.439154447988, 8046.133971794068, 8061.710922005948, 155.55811875315726, 39.926795807274175, 5.304000638617254, 8011.741290617891, 8052.561310295231, 8064.05315456422, 0.999999890524398, 0.9999913068719103, 0.9999997778227553, 59.980798537865596, 59.97803142852016, 59.977064587017395, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 607.8174, 4.522126, 2746.417, 598.4627, 4.59151, 2747.872, 822.2446, 3.326114, 2735.014, 780.3866, 7.019453, 5478.124, 601.0118, 9.144206, 5495.549, 594.0087, 9.246865, 5492.74, 99.94094, 100.0, 99.53382, 99.68459, 100.0, 99.95242
121821.42336000002, 281.52468641863425, 281.3939688892317, 282.0711292085445, 28.552555161165582, 28.70104115480064, 28.680672353545685, 8005.626482816869, 8053.467962740706, 8064.261622071221, 159.92869105109378, 33.06952319335778, 5.6464772477952465, 8012.225850615364, 8055.707920416679, 8070.520877375932, 0.9999996438267532, 0.9999915979858115, 0.9999994458552699, 59.981940771575914, 59.98084170504431, 59.98060110636332, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4374, 4.528194, 2746.417, 598.4238, 4.59151, 2747.93, 822.1475, 3.326483, 2734.723, 786.6976, 6.975326, 5487.231, 600.9927, 9.144023, 5495.542, 593.9888, 9.246682, 5492.674, 99.94731, 100.0, 99.54049, 99.85647, 100.0, 99.95033
121823.79396000001, 281.5258530827666, 281.40490281769075, 282.06230351893225, 28.574591424979687, 28.693283757115395, 28.706245350354575, 8009.7020199451035, 8049.775247527661, 8064.072259495579, 158.52377210347595, 30.69291660752333, 8.965989635740925, 8011.2315415925505, 8052.509037193412, 8068.4499739812945, 0.9999994451431384, 0.999992833379345, 0.9999995625964773, 59.979794812688276, 59.981674831188506, 59.98041191151877, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 600.0892, 4.579414, 2748.107, 604.669, 4.542882, 2746.938, 815.8774, 3.360168, 2741.564, 793.0281, 6.927154, 5493.394, 594.6981, 9.23698, 5493.359, 587.7064, 9.330002, 5483.251, 100.0, 99.98025, 99.77857, 99.96344, 99.9628, 99.77885
121826.15856000001, 281.629503683964, 281.42042586286175, 282.12966701448573, 28.550517026842755, 28.7121446939588, 28.695062397885515, 8008.324647316995, 8048.5091017642235, 8066.859599042782, 153.804454019692, 34.11036338909935, 5.043867068354643, 8012.810985097054, 8046.401261089608, 8066.600530756749, 0.9999998713051811, 0.9999920823765733, 0.9999990241361343, 59.97849257604835, 59.98175857576641, 59.97869425693506, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4374, 4.528194, 2746.302, 598.4044, 4.59151, 2747.645, 822.2057, 3.326483, 2735.128, 786.6782, 6.975326, 5487.289, 600.9927, 9.144023, 5495.649, 593.9888, 9.246682, 5492.729, 99.94921, 100.0, 99.53023, 99.85639, 100.0, 99.94826
121828.535, 281.5216668905486, 281.4047059859259, 282.10037985326164, 28.511171118529184, 28.685602742455846, 28.647900632764507, 8002.9095575575, 8048.067525495, 8050.069193567807, 154.1215141441512, 36.86634335284589, 0.501330724312993, 7998.858212302769, 8044.681289695666, 8054.519306412454, 0.9999999988339302, 0.9999914177208354, 0.9999998591704875, 59.97437315298795, 59.98319280106371, 59.983463886367026, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.3782, 4.528194, 2746.144, 598.3654, 4.591694, 2747.757, 822.9434, 3.317831, 2732.836, 784.3286, 6.992241, 5482.843, 604.2164, 9.083209, 5493.465, 597.5475, 9.186985, 5495.784, 99.95305, 100.0, 99.46463, 99.78288, 99.96472, 100.0
121830.89888000001, 281.46774103088234, 281.4909502543079, 282.0717696313501, 28.542291661656808, 28.665125689123677, 28.708080398712283, 8002.238313692533, 8056.220022967066, 8065.217768906722, 158.80630451077013, 34.00324635718869, 7.1131025017416505, 8008.066367525853, 8054.934103432026, 8072.88049275958, 0.9999994247698851, 0.9999935435881007, 0.9999994851993501, 59.98123739599487, 59.98293503950778, 59.98318168268591, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 610.9521, 4.494642, 2743.656, 595.9141, 4.610666, 2747.809, 823.5258, 3.318935, 2733.753, 786.484, 6.975878, 5487.458, 601.0499, 9.143292, 5495.657, 594.0087, 9.246682, 5492.735, 99.83421, 99.98751, 99.49236, 99.85537, 100.0, 99.94934
121833.34092000002, 281.6545597010036, 281.535852252996, 282.18691337245656, 28.526115943701015, 28.683324715694113, 28.671473445730957, 8009.744380818737, 8050.9325754173315, 8061.873952266691, 161.93886518446743, 32.46031152159503, 4.910186154801522, 8007.719012193606, 8049.439370030787, 8066.5251002626965, 0.9999995188972091, 0.999990680651735, 0.9999999896882685, 59.98539809538165, 59.98636808327614, 59.98791051587764, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4768, 4.528016, 2746.25, 598.4627, 4.591326, 2747.986, 822.264, 3.326114, 2735.313, 780.406, 7.019821, 5478.235, 601.0309, 9.143841, 5495.765, 594.0286, 9.246682, 5492.674, 99.95128, 100.0, 99.5347, 99.68557, 100.0, 99.95037
121835.6692, 281.66606594525746, 281.47547927762787, 282.16531761404235, 28.501682394965574, 28.66443366483366, 28.65999713243662, 8004.910521713579, 8036.448396160847, 8058.449251743866, 160.20969977266168, 30.164463776777666, 8.390138968612519, 8002.523860949444, 8037.164724113886, 8054.0277748102635, 0.9999996089946096, 0.9999922412546804, 0.9999993569224228, 59.9887038206023, 59.99032017596752, 59.98822359953075, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 600.1089, 4.579414, 2748.216, 604.7079, 4.542698, 2747.163, 815.9357, 3.360352, 2741.738, 774.1338, 7.060638, 5465.958, 594.7553, 9.23625, 5493.251, 587.6666, 9.330185, 5483.239, 100.0, 99.97417, 99.78491, 99.46214, 99.96161, 99.77863
121838.04124, 281.6921199456121, 281.543608138582, 282.1497765353107, 28.518341859960547, 28.686205336085376, 28.679499404984565, 8002.584330387811, 8051.745337122717, 8066.603976693538, 157.6593553732254, 30.546367630574878, 10.942886414705299, 8009.643549189752, 8047.62521423524, 8061.5987149532275, 0.9999995741054092, 0.9999910616901314, 0.9999995941156257, 59.99087517439461, 59.99303320520031, 59.99224699058242, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4768, 4.528016, 2746.583, 598.3654, 4.592431, 2747.876, 821.9728, 3.326851, 2735.024, 780.3866, 7.019821, 5478.123, 601.0118, 9.143841, 5495.654, 594.0286, 9.246499, 5492.735, 99.95115, 100.0, 99.5484, 99.68554, 100.0, 99.95145
121840.41360000001, 281.7253697485566, 281.6382118915346, 282.3210129314702, 28.496978819229522, 28.667319926014617, 28.6247368492291, 8001.404653153927, 8044.709996004221, 8055.466755036443, 152.41272254680564, 34.42939358962849, 7.383535096892956, 8004.854169086931, 8046.022880216168, 8054.339266814416, 0.999999815544092, 0.9999899393877177, 0.9999998040891382, 60.000644791024754, 60.000958102973556, 60.00262733569143, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4768, 4.528729, 2746.359, 598.4238, 4.59151, 2747.764, 822.2446, 3.326483, 2734.694, 780.3672, 7.019637, 5478.178, 601.2216, 9.140736, 5495.431, 595.2215, 9.221595, 5494.531, 99.95321, 100.0, 99.54209, 99.68546, 100.0, 99.98411
121842.90372000002, 281.70670946639916, 281.49329585058626, 282.1791254873025, 28.525039649797076, 28.689376816410142, 28.65928791982532, 8006.226904479946, 8050.128135636069, 8064.714266081251, 157.06280247383683, 38.45851117568645, 2.1889775074787394, 8008.445035634156, 8051.410871774879, 8063.587936802915, 0.9999992633759239, 0.9999880982169593, 0.999999806078346, 60.00165903730149, 59.998479770307995, 60.002380733806675, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 612.7658, 4.472512, 2741.436, 593.735, 4.622455, 2746.793, 826.1075, 3.306418, 2731.364, 782.6586, 7.006399, 5480.17, 602.0419, 9.127404, 5495.544, 594.2274, 9.245767, 5492.683, 99.76314, 99.95851, 99.40539, 99.73938, 100.0, 99.95169
121845.33852, 281.6486745501468, 281.4441263230772, 282.14582674143423, 28.55292130316518, 28.696131863049082, 28.672360798100964, 8009.987337748036, 8053.0010193494545, 8068.461516864583, 155.25720081631596, 35.61369610270958, 3.6339322587741663, 8012.1357289723555, 8049.09611600071, 8069.290463946504, 0.9999997818336941, 0.9999898689935169, 0.9999997211692611, 60.000351608710126, 60.0023354382686, 60.00305007701119, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4177, 4.528729, 2746.416, 598.4044, 4.591694, 2747.764, 822.1669, 3.326667, 2734.905, 786.6782, 6.975142, 5487.289, 601.0118, 9.144206, 5495.655, 600.2117, 9.155854, 5495.729, 99.9551, 100.0, 99.5484, 99.85233, 100.0, 100.0
121847.73800000001, 281.641615376206, 281.48485779224575, 282.23301071245265, 28.532398380428475, 28.691509867273954, 28.689489410957087, 8016.0789716609315, 8043.720427371404, 8069.226519996844, 161.16861609378657, 32.01213541674224, 8.053411316081565, 8014.992087403408, 8050.291185133592, 8071.419734471612, 0.9999997516272437, 0.9999879665374789, 0.9999994620353894, 60.00209761836657, 60.001546384822745, 59.99757923314907, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 600.1681, 4.579236, 2748.216, 604.6496, 4.542513, 2746.934, 815.8969, 3.360352, 2741.734, 793.0281, 6.92697, 5493.337, 594.6981, 9.236432, 5493.294, 606.5737, 9.053308, 5491.822, 100.0, 99.97204, 99.7747, 99.96141, 99.96055, 99.93713
121850.10132000002, 281.62079195619793, 281.50141086529715, 282.24454466664116, 28.54691562743655, 28.722387016089773, 28.691110748368914, 8006.749059743171, 8054.671301833526, 8071.742512856921, 159.85716036659437, 37.21162615382309, 6.62423705187075, 8016.10178549645, 8055.460159423247, 8067.444699845153, 0.9999998368921713, 0.9999920537147824, 0.9999998791309324, 59.9983353345453, 60.00003096540116, 60.00038390085256, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.3979, 4.528372, 2746.364, 598.3849, 4.591694, 2747.926, 821.6428, 3.328323, 2735.541, 786.6782, 6.975142, 5487.289, 601.0118, 9.144023, 5495.597, 600.2315, 9.156038, 5495.785, 99.95514, 100.0, 99.55741, 99.85543, 100.0, 100.0
121852.44152000001, 281.6528996897165, 281.5354311312144, 282.1298588785189, 28.52112232676722, 28.672946333034293, 28.647867769766403, 8001.413457984808, 8044.988171838373, 8051.503072575628, 151.80266569030823, 36.74560411198809, 2.5067517786224016, 7997.543484083395, 8038.246909912066, 8048.393625258298, 0.9999999790071741, 0.9999887195756375, 0.9999999907633884, 59.99515577210053, 60.000481606073436, 59.998400845254196, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4571, 4.528372, 2746.526, 598.4238, 4.591694, 2747.818, 822.1475, 3.326667, 2734.788, 786.6976, 6.975142, 5487.235, 601.0118, 9.143841, 5495.712, 600.1719, 9.156588, 5495.68, 99.95132, 100.0, 99.54631, 99.85136, 100.0, 100.0
121854.85532000002, 281.6463093219712, 281.43822457298415, 282.1338819086815, 28.549998298877124, 28.713930682425524, 28.690579869241372, 8007.4806113578325, 8052.3617476595045, 8068.182223333141, 151.16432169451969, 34.77336843577359, 1.5585300317743531, 8010.111704344304, 8054.29965641934, 8068.390058328915, 0.9999997720493137, 0.9999903885161516, 0.9999999724211261, 59.99324941747872, 59.99518106763183, 59.99234998010499, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 612.7658, 4.472869, 2740.632, 592.0618, 4.636822, 2745.38, 828.437, 3.293349, 2726.966, 781.6876, 7.006583, 5481.993, 605.0747, 9.08887, 5494.641, 597.4482, 9.196141, 5495.57, 99.74879, 99.91549, 99.24362, 99.74141, 99.98102, 99.99918
121857.21096000001, 281.67523700233187, 281.4678750010252, 282.15610631148394, 28.531749639492038, 28.696878112698087, 28.662890032091326, 8006.440773432597, 8051.553438945139, 8060.01953079811, 155.76228330316644, 31.105544606798958, 6.414722938615796, 8008.225949255773, 8052.079740454332, 8062.202227976501, 0.9999997740324947, 0.999991439406408, 0.9999994452342931, 59.991254257094155, 59.99241062244145, 59.98907253094223, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4571, 4.528729, 2746.359, 598.4432, 4.591694, 2747.817, 822.1863, 3.326298, 2734.848, 781.6294, 7.013937, 5478.408, 601.0309, 9.143658, 5495.655, 594.0087, 9.246499, 5492.676, 99.95113, 100.0, 99.54617, 99.69072, 100.0, 99.95037
121859.6432, 281.59541959884626, 281.48166382664726, 282.0735766828554, 28.504866266152693, 28.656572494023372, 28.640340510202527, 7994.995684061368, 8042.38474918539, 8056.5355371997075, 159.05040576341526, 30.911065435545424, 10.650196538334512, 8006.934437796374, 8036.631551877202, 8057.770456606409, 0.9999992714993716, 0.9999926057276632, 0.9999995285732574, 59.98368952244638, 59.98355854641795, 59.98582314822939, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 602.4353, 4.566208, 2748.062, 604.1048, 4.543435, 2746.938, 815.8969, 3.360168, 2741.568, 774.1144, 7.060638, 5465.846, 594.7935, 9.236432, 5493.242, 587.6666, 9.330185, 5483.25, 100.0, 99.98033, 99.77675, 99.46524, 99.96066, 99.77984
121862.04468, 281.6246280185158, 281.48537819053905, 282.0949887939109, 28.525752858307722, 28.697119505599897, 28.666379568252705, 8006.779502460589, 8050.766495089021, 8063.359076164256, 156.71800603453903, 34.513022879478285, 8.347009241944306, 8008.263447764972, 8056.22615769553, 8064.943488990765, 0.9999997201402648, 0.9999903545648402, 0.9999997297985613, 59.98056203006537, 59.9868604817441, 59.9851022073879, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.5359, 4.52748, 2746.474, 598.4044, 4.591878, 2747.872, 820.9828, 3.331636, 2735.332, 780.3866, 7.019453, 5477.959, 601.0118, 9.144206, 5495.54, 594.0286, 9.246499, 5492.567, 99.94716, 100.0, 99.5498, 99.68557, 100.0, 99.95143
121864.4848, 281.59284543734674, 281.4248335578333, 282.1734814377655, 28.515282323163067, 28.683682673920494, 28.643831669780276, 7999.326184014102, 8043.645244047255, 8061.469931059303, 154.32049076376097, 33.26589529347666, 4.926892432175009, 8000.069840318698, 8046.885708538801, 8054.621905906086, 0.9999996686466461, 0.9999898981337763, 0.9999995737790909, 59.98321790255873, 59.980931908432005, 59.98131121517579, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4374, 4.528372, 2746.249, 598.4238, 4.591878, 2747.929, 822.2057, 3.326298, 2735.13, 780.406, 7.019453, 5477.954, 600.9927, 9.144023, 5495.546, 594.0087, 9.246499, 5492.675, 99.94711, 100.0, 99.54244, 99.68247, 100.0, 99.95045
121866.87072, 281.6461943309867, 281.5527634710128, 282.1069437924222, 28.53665277837566, 28.70453038250765, 28.664242198814375, 8005.306812262883, 8052.8887379236385, 8065.333551465604, 150.49959664437347, 35.85369773309549, 2.536001380467269, 8006.574822949181, 8050.108410886288, 8060.176775606698, 0.9999999973491979, 0.99999013467727, 0.9999998308428364, 59.98084296888434, 59.97953292405591, 59.98104660635591, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 612.7264, 4.472334, 2740.742, 592.0813, 4.636822, 2745.375, 828.534, 3.29022, 2726.071, 786.6976, 6.975694, 5486.886, 606.4672, 9.061659, 5492.976, 598.8796, 9.181126, 5495.473, 99.74669, 99.91331, 99.19216, 99.85432, 99.9447, 100.0
121869.30128000001, 281.69319674205707, 281.55415499532126, 282.20807904710233, 28.5344571100394, 28.68651783265404, 28.66217111194207, 8013.169911669096, 8054.772960847193, 8063.4260750156145, 157.95762225020417, 33.52843063478849, 6.032531604922497, 8012.044218097035, 8053.333601628308, 8065.897754278705, 0.9999996925919779, 0.9999927973319582, 0.9999998815954708, 59.98047709406897, 59.981149682279806, 59.9807711964563, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.3979, 4.528372, 2746.144, 598.4432, 4.592062, 2747.818, 822.1863, 3.327035, 2735.41, 784.3674, 6.992241, 5486.027, 601.0118, 9.143658, 5495.597, 599.2574, 9.163729, 5495.894, 99.94922, 100.0, 99.53427, 99.81278, 100.0, 100.0
121871.64192000001, 281.6764719082163, 281.52600450484744, 282.12381063674553, 28.53697819151257, 28.704766883260664, 28.69273311592916, 8012.414345197375, 8048.071045002888, 8069.582126708883, 157.09350744980202, 36.91382521015362, 7.123832677925748, 8016.957817738118, 8052.629886536743, 8070.355402018787, 0.9999995992413665, 0.9999900404649271, 0.9999997932891727, 59.9854587418227, 59.98465286977122, 59.98091249460506, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 603.8745, 4.552465, 2747.526, 602.49, 4.556512, 2747.607, 817.2557, 3.356302, 2741.244, 792.9698, 6.92697, 5493.395, 594.7935, 9.235519, 5493.299, 606.6134, 9.054223, 5491.888, 99.99672, 100.0, 99.76498, 99.96344, 99.9617, 99.93795
121874.03168000001, 281.621259479089, 281.4971771505238, 282.1397699183727, 28.537421103329567, 28.70226018139599, 28.67910660332335, 8008.85674632386, 8053.571066091653, 8065.562514420569, 155.7814498564103, 37.00729392100038, 5.438359745251091, 8009.992135465539, 8054.360056172372, 8067.940965720453, 0.999999788006866, 0.9999919866359978, 0.9999999759246191, 59.98770217334127, 59.98735852064848, 59.977390566372534, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.3979, 4.528729, 2746.196, 598.4627, 4.59151, 2747.985, 821.3322, 3.331268, 2736.542, 786.6976, 6.975326, 5487.628, 600.9355, 9.145119, 5495.63, 600.152, 9.156588, 5495.722, 99.94728, 100.0, 99.57253, 99.85233, 100.0, 100.0
121876.44452, 281.64733428370783, 281.5501944068233, 282.19666850761524, 28.54034066542613, 28.701933791933097, 28.68473085427283, 8011.990101995386, 8053.590375358892, 8060.995875858431, 160.59562777836584, 39.16870492321368, 1.4125400614143473, 8006.618780198494, 8048.97368807285, 8057.785245892151, 0.9999998775950545, 0.99999093641975, 0.9999999178155036, 59.99108499421105, 59.99458050681008, 59.990730573280366, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.3979, 4.528908, 2746.311, 598.4238, 4.592062, 2747.817, 822.1669, 3.326298, 2734.839, 786.6782, 6.975326, 5487.177, 600.9927, 9.143841, 5495.711, 600.2514, 9.155671, 5495.73, 99.9454, 100.0, 99.532, 99.8503, 100.0, 100.0
121878.83884000001, 281.66787681846307, 281.6226549317597, 282.2491470878155, 28.548568221239687, 28.701635340751288, 28.661166106369176, 8007.229392245813, 8057.223966644009, 8062.380076728076, 150.41799735516352, 35.27969462373767, 1.9801009540010455, 8014.016654528022, 8056.736594902781, 8067.069819470536, 0.9999997831641649, 0.9999903769263344, 0.9999999051890678, 59.9993461443777, 59.999624690101314, 59.99367189699938, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 612.7461, 4.472869, 2740.742, 592.0618, 4.637006, 2745.262, 828.5728, 3.2893, 2725.51, 780.3866, 7.019821, 5478.182, 607.2683, 9.041753, 5491.13, 594.0485, 9.246316, 5493.488, 99.73869, 99.91955, 99.20077, 99.68661, 99.92223, 99.95673
121881.19096, 281.5699201785248, 281.5148445809233, 282.1822610666612, 28.51885602230351, 28.701666428911892, 28.669285545561337, 8004.613760496427, 8050.239614324057, 8057.889122693475, 152.20612384991318, 33.59901769815451, 5.866418866997265, 8007.739571510575, 8050.189342367538, 8063.8425351477035, 0.999999628088363, 0.9999893556795817, 0.9999996877975145, 60.00011903891073, 59.99962649421387, 59.99977552876994, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4177, 4.528551, 2746.254, 598.4432, 4.591694, 2748.04, 822.1669, 3.326114, 2735.017, 785.8238, 6.981761, 5485.122, 600.9736, 9.144388, 5495.642, 597.9452, 9.199254, 5494.374, 99.95321, 100.0, 99.52991, 99.82542, 100.0, 99.98986
121883.55700000002, 281.6332557169128, 281.58220045665826, 282.1208356516999, 28.496699822865562, 28.643729508334577, 28.65741996810368, 7999.482512655936, 8042.536219779316, 8055.415690782509, 160.17885114747958, 38.275528654631216, 7.625645459004772, 7999.914802581206, 8044.530193955004, 8061.07139347323, 0.9999997152318207, 0.9999925927431562, 0.9999996774222248, 60.00618947287725, 60.00633455122349, 60.00440691653538, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4374, 4.528372, 2746.711, 599.2993, 4.585432, 2748.212, 822.0504, 3.32409, 2734.112, 777.0854, 7.041701, 5470.105, 596.9871, 9.212325, 5494.229, 587.9847, 9.32872, 5483.366, 99.94539, 100.0, 99.51407, 99.55619, 99.97861, 99.78094
121885.94784000001, 281.5267545002618, 281.5688193370995, 282.11568512959815, 28.533522619839715, 28.696698936039446, 28.677514688333257, 8003.0202594725815, 8047.80288333165, 8061.069210576707, 158.03675204032788, 35.17589318830778, 4.507934515134366, 8007.511889003373, 8050.288647962113, 8063.066386938736, 0.9999988864610323, 0.9999912439258952, 0.9999995659179783, 60.001429497369855, 60.00155811474567, 60.00029715879951, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 603.6379, 4.548182, 2747.304, 599.5717, 4.583405, 2748.042, 821.7787, 3.32906, 2735.326, 780.3672, 7.019821, 5478.235, 601.0499, 9.143841, 5495.714, 594.0087, 9.246865, 5492.789, 99.98624, 100.0, 99.5569, 99.68555, 100.0, 99.94816
121888.37508000001, 281.4455145216355, 281.49654477101063, 282.15249061762853, 28.534599001102052, 28.685700593875314, 28.68058344730861, 7999.310496325464, 8052.656393890814, 8064.144376217502, 158.02473968537197, 35.12816279001618, 6.029760521145818, 8002.796959835015, 8043.127398179038, 8067.2330151806755, 0.9999995565926697, 0.9999919847738937, 0.9999995818961979, 59.99784611338644, 59.99696475530338, 59.99687104595901, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4374, 4.528551, 2746.416, 598.4432, 4.591878, 2748.041, 822.1863, 3.326298, 2734.955, 780.3866, 7.019637, 5478.176, 600.9927, 9.143841, 5495.654, 594.0087, 9.246499, 5492.735, 99.95321, 100.0, 99.53609, 99.68458, 100.0, 99.95143
121890.72056000002, 281.58004357217925, 281.55759567070925, 282.1489219275832, 28.5223763925972, 28.695937009933097, 28.664601908089825, 8010.608253911528, 8050.091970291589, 8057.556642310511, 155.76938677896146, 38.455580945777456, -1.0784433212838849, 8008.879503663382, 8053.320586542258, 8061.898210829591, 0.9999999995012555, 0.9999891617265629, 0.9999998874000776, 59.99115046317131, 59.99244844475273, 59.99128108467632, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 612.7264, 4.472869, 2740.747, 592.0618, 4.637006, 2745.321, 828.534, 3.289668, 2725.675, 786.6976, 6.975142, 5487.4, 607.2683, 9.042118, 5491.187, 600.2514, 9.155488, 5495.738, 99.73888, 99.91955, 99.19638, 99.85436, 99.92233, 100.0
121893.07052000001, 281.63101510889146, 281.5353691417098, 282.2079924686464, 28.536775985586434, 28.696494334929138, 28.67742199991663, 8009.340518073316, 8050.895834498702, 8061.678503121464, 157.43869431389874, 35.36811446447473, 5.942649646236987, 8012.5967514888325, 8054.180874231024, 8067.01208194321, 0.9999998257938444, 0.9999895168626134, 0.9999998210764923, 59.99015018049196, 59.99104878803959, 59.988815182902336, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4571, 4.528372, 2746.417, 598.4627, 4.591694, 2748.041, 822.2252, 3.326114, 2734.955, 780.3866, 7.020005, 5478.071, 600.9927, 9.144023, 5495.604, 594.287, 9.242654, 5493.488, 99.95322, 100.0, 99.53205, 99.68459, 100.0, 99.96514
121895.45900000002, 281.63519419011953, 281.45739078058017, 282.05073918768295, 28.53136694655418, 28.713479221487596, 28.688948653924818, 8015.285531119359, 8054.912705574336, 8073.194325661972, 155.83375262364453, 32.21367654086953, 1.5869810188537485, 8018.9881289680925, 8057.544479918578, 8069.460401041178, 0.9999997582580099, 0.9999894584010679, 0.9999996279720164, 59.99211147657925, 59.98805140514956, 59.990556191020765, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4374, 4.528551, 2746.417, 598.4044, 4.591694, 2747.762, 822.2252, 3.326114, 2734.728, 786.7365, 6.972936, 5488.596, 599.9818, 9.16886, 5495.579, 602.9951, 9.112638, 5494.31, 99.9473, 100.0, 99.53596, 99.87612, 100.0, 99.98867
121897.89368000001, 281.6114582001013, 281.4612475700109, 282.131132763151, 28.549956116291867, 28.708853618745263, 28.68941156401329, 8010.5903348193515, 8059.2805146012015, 8065.347523742358, 158.9137303009693, 32.38666055873864, 3.0535274879098324, 8013.504984154903, 8056.915033219454, 8066.089798400965, 0.9999999107398917, 0.9999891387172886, 0.9999999717169603, 59.99026575516542, 59.987375342391196, 59.98954275581339, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 600.9764, 4.572632, 2748.063, 602.6846, 4.563328, 2747.827, 819.4881, 3.339552, 2736.203, 788.6006, 6.965213, 5488.543, 600.3633, 9.149685, 5495.612, 600.311, 9.154572, 5495.691, 100.0, 100.0, 99.67355, 99.87516, 100.0, 100.0
121900.28936000001, 281.66947945388534, 281.5667247391756, 282.2265431714959, 28.54832923642727, 28.70375860342435, 28.683845770350956, 8011.06291778989, 8058.518471993437, 8065.19391681137, 154.87038869144567, 32.17005660043196, 5.149290678984926, 8014.048409421518, 8056.454312081926, 8068.734577813465, 0.9999999997788837, 0.9999916764916973, 0.999999748391463, 59.993361779347936, 59.99255372701417, 59.989262401040705, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4571, 4.528729, 2746.364, 598.4238, 4.59151, 2747.759, 822.1863, 3.326667, 2734.838, 786.6976, 6.975326, 5487.342, 601.0118, 9.144023, 5495.655, 600.2315, 9.155854, 5495.73, 99.95132, 100.0, 99.53183, 99.85647, 100.0, 100.0
121902.59764, 281.5313450790585, 281.4278868597057, 282.1279588915169, 28.4968485219142, 28.66542583039991, 28.63095375574785, 7995.124147371848, 8043.150748576909, 8051.630591479616, 151.96478840548025, 34.515620896449036, 2.683090609633382, 8000.206874598561, 8043.616649818955, 8049.112082416932, 0.9999998716761926, 0.9999899460677387, 0.9999998781343789, 59.991935085430576, 59.991614923339135, 59.99034278350576, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 612.7067, 4.472512, 2740.794, 592.0424, 4.637006, 2745.326, 828.5146, 3.290036, 2725.678, 780.3866, 7.019821, 5478.129, 607.3065, 9.041935, 5491.08, 593.9888, 9.246499, 5492.615, 99.7486, 99.91528, 99.19847, 99.68447, 99.92132, 99.94828
121904.95712, 281.5191798612676, 281.52106363145987, 282.13314711571206, 28.55049682842948, 28.70972916532145, 28.684970697463125, 8010.67471883138, 8056.054299951488, 8064.742903885882, 155.51959659623935, 36.83408996401795, 2.213018019683659, 8009.279764973136, 8057.255778418451, 8067.202164978538, 0.9999998017693197, 0.9999899572880595, 0.9999998928437919, 59.99608060764768, 59.9965042902917, 59.99414894357545, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4768, 4.528908, 2746.249, 598.4238, 4.59151, 2747.817, 822.1669, 3.326298, 2734.794, 786.6782, 6.975326, 5487.4, 601.0118, 9.143841, 5495.655, 600.2315, 9.155854, 5495.671, 99.94712, 100.0, 99.54435, 99.85435, 100.0, 100.0
121907.34456000001, 281.6329407975657, 281.55054803306155, 282.14218840424957, 28.510102617812684, 28.685357917645877, 28.668441244624585, 8003.511100740122, 8046.329166853793, 8063.0137867018775, 158.9253152805304, 32.690114697225454, 6.27132982608191, 8000.294191483258, 8042.640304383191, 8050.833757457004, 0.9999994244861851, 0.9999908119335146, 0.9999996979031927, 59.99444384962134, 59.99349408066671, 59.99619322667872, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4571, 4.528016, 2746.474, 598.4238, 4.59151, 2747.71, 822.1281, 3.326851, 2735.236, 780.3866, 7.019637, 5478.065, 600.9927, 9.143841, 5495.54, 593.9689, 9.249978, 5491.701, 99.95531, 100.0, 99.52596, 99.68448, 100.0, 99.9441
121909.73952, 281.53620162913114, 281.4131364842894, 282.11577477877466, 28.531565085778098, 28.686380807075604, 28.66255533368592, 8006.02022608945, 8041.81578497131, 8063.142131325598, 158.38635160669992, 32.264159221145746, 10.681906844959201, 8008.906281908536, 8049.566569004042, 8071.295426717214, 0.9999994908063228, 0.9999916543371031, 0.999999130744199, 59.98977603125293, 59.991264172787176, 59.98892353376543, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 600.2075, 4.578522, 2748.159, 604.7079, 4.542698, 2746.936, 815.8774, 3.358511, 2741.152, 774.93, 7.0531, 5470.671, 596.3957, 9.203012, 5495.268, 591.6428, 9.278912, 5491.287, 100.0, 99.97213, 99.7692, 99.53764, 99.99752, 99.91007
121912.15400000001, 281.6333363768438, 281.4820008697886, 282.13707112731015, 28.524284579033985, 28.691315122995896, 28.67362030080784, 8004.108748577286, 8046.106538545078, 8061.057112136249, 159.15278260203786, 31.04513499343193, 7.061924394283135, 8003.816869381619, 8049.595525482426, 8064.779440698662, 0.9999994023922573, 0.9999913406296524, 0.9999994845426226, 59.99566596923546, 59.99812751823392, 59.99534984443512, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4374, 4.528372, 2746.307, 598.4044, 4.591694, 2747.761, 822.1669, 3.326851, 2734.397, 780.3866, 7.019637, 5478.124, 600.9927, 9.144206, 5495.648, 594.0286, 9.246682, 5492.676, 99.95132, 100.0, 99.51579, 99.68448, 100.0, 99.95143
121914.54256000002, 281.6412450013763, 281.5032480028773, 282.17336929781544, 28.51497202608983, 28.676413725132036, 28.657786330220546, 7999.07499564763, 8046.64673096579, 8058.060023476058, 158.6572925610003, 33.58019520629978, 4.083389746754563, 8000.852327551657, 8044.499523829723, 8053.9163449407915, 0.9999999400040814, 0.9999898284132054, 0.9999999522413447, 59.996773397800624, 59.99800933018737, 59.9993570890617, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 610.2621, 4.490002, 2741.712, 592.2175, 4.635717, 2745.155, 828.4564, 3.289668, 2725.96, 786.6782, 6.975142, 5487.4, 607.2683, 9.041753, 5491.187, 600.2713, 9.155488, 5495.738, 99.80084, 99.90729, 99.19068, 99.85436, 99.9204, 100.0
121916.97408000001, 281.5028672826088, 281.4376168654248, 282.1222541888423, 28.533909921236823, 28.70189865453733, 28.67214737016992, 8007.295750404481, 8051.586229594524, 8063.495738120177, 154.15543969852843, 36.013454044592436, 6.394147461335422, 8005.035972304281, 8052.820582659928, 8062.962328718464, 0.9999994723493133, 0.9999916567989318, 0.9999994703842557, 59.99565896212694, 59.9955575327348, 59.99440186340658, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4571, 4.528372, 2746.254, 598.4044, 4.591694, 2747.705, 822.2446, 3.326483, 2735.174, 780.3866, 7.019637, 5477.896, 600.9927, 9.143476, 5495.654, 594.0087, 9.246499, 5492.682, 99.95113, 100.0, 99.52596, 99.68662, 100.0, 99.95046
121919.40900000001, 281.5903444059883, 281.5570408570252, 282.13606842869, 28.54798193603536, 28.714259317486086, 28.6958016962217, 8012.248624246556, 8050.7881416449645, 8073.150774121086, 157.20098479179114, 33.85978515260604, -0.7941824482909396, 8009.46323584071, 8055.325314500984, 8070.336593901257, 0.9999999998619863, 0.9999902721619542, 0.9999999996211877, 59.99534303247605, 59.997857197166006, 59.99748017484826, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4571, 4.528194, 2746.306, 598.4044, 4.591694, 2747.651, 822.1863, 3.326667, 2735.125, 786.6976, 6.975142, 5487.4, 600.9927, 9.144206, 5495.705, 600.2315, 9.155671, 5495.73, 99.95533, 99.99814, 99.52631, 99.85136, 100.0, 100.0
121921.90268000001, 281.61616707472837, 281.5836278035736, 282.17252692866487, 28.550001430469685, 28.707708698812354, 28.702767840776204, 8015.990717035733, 8054.867363507099, 8067.608202456685, 160.45687650169793, 34.7719658438632, 5.130832561667148, 8012.617155574291, 8050.961418045829, 8069.160351681805, 0.9999999844096887, 0.9999893914999798, 0.9999999660073761, 59.99560861788947, 59.99386210638297, 59.99736181457264, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 600.2075, 4.578343, 2747.991, 604.7079, 4.543066, 2746.882, 815.8969, 3.360536, 2741.681, 792.6785, 6.934508, 5492.083, 596.0905, 9.217073, 5494.951, 603.4523, 9.105313, 5495.128, 100.0, 99.97412, 99.77453, 99.951, 99.98528, 99.99167
121924.26680000001, 281.658024341188, 281.55091466577284, 282.2257846956194, 28.535068002677928, 28.713371796465594, 28.684153897731726, 8007.086900059832, 8056.426485032747, 8069.326895128544, 160.200754994215, 33.66825371892355, 6.663313598678997, 8008.343455962408, 8052.469880240337, 8064.957238574586, 0.9999996071301261, 0.9999895151151721, 0.999999987868093, 59.993714776458134, 59.99348186927023, 59.991518716041114, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.5162, 4.527658, 2746.417, 598.4432, 4.59151, 2747.704, 821.6816, 3.328876, 2735.64, 786.6782, 6.975326, 5487.399, 600.9736, 9.144571, 5495.547, 600.2514, 9.155671, 5495.746, 99.94715, 100.0, 99.56103, 99.85433, 100.0, 100.0
121926.66356000002, 281.6539748076767, 281.58926030725274, 282.10763808724334, 28.48834403943981, 28.649963794930034, 28.62568772626748, 7994.872875249701, 8042.5206719269845, 8050.965450634402, 154.5070867235363, 36.630584050286416, 0.9206034795458891, 7995.593160592114, 8039.180800212547, 8047.815513038906, 0.9999999437446131, 0.9999886084896079, 0.9999998204162516, 59.9941057171877, 59.991897740517196, 59.98945203407193, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 609.8283, 4.495178, 2742.849, 593.2681, 4.63277, 2745.439, 828.3205, 3.290956, 2725.799, 780.3672, 7.019821, 5477.953, 607.2683, 9.041753, 5490.915, 594.0087, 9.246499, 5492.735, 99.83629, 99.92578, 99.20286, 99.68757, 99.92129, 99.95143
121929.06316, 281.61746705567555, 281.5529890581576, 282.14935835786144, 28.550189795130446, 28.686876966530022, 28.677248391492675, 8010.061010814201, 8055.93743894361, 8065.835231279275, 157.20732494731237, 36.77548655645137, 1.2421834939282235, 8008.192483062002, 8059.500839105217, 8065.12697720977, 0.9999999242161791, 0.9999908359933364, 0.9999999436366969, 59.99677225073857, 59.99546503142236, 59.99331286966845, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 600 800 800 600 600], 5500.0, [], 606.4965, 4.528372, 2746.359, 598.4238, 4.591694, 2747.82, 822.2057, 3.326667, 2734.844, 786.6782, 6.975142, 5487.289, 600.9927, 9.143841, 5495.597, 600.2315, 9.155854, 5495.737, 99.94731, 100.0, 99.53205, 99.85745, 100.0, 100.0
