TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
124207.7866, 281.532032053773, 281.48076592386025, 281.97782433346157, 28.519730457905432, 28.671130131704885, 28.654371521385613, 8001.060621928827, 8053.008399593369, 8058.05878272305, 159.35188415543826, 28.972253519497826, 2.062043541350704, 7996.997509125145, 8038.123787408909, 8054.617677407858, 0.9999996780946547, 0.9999934935631694, 0.9999996474280061, 59.99465463045492, 59.99209821266994, 59.988352386616, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 605.8065, 4.533727, 2746.901, 783.8933, 3.500512, 2741.739, 590.8552, 4.644998, 2743.764, 611.3674, 8.959028, 5479.974, 595.7662, 9.226023, 5493.529, 600.1122, 9.157503, 5495.797, 99.97085, 99.78167, 99.86883, 99.74844, 99.96738, 100.0
124210.21216000001, 281.59658129632595, 281.5313227218651, 282.07563871165803, 28.52463357842189, 28.688012963115668, 28.689892665963754, 8012.585150865434, 8049.243277115507, 8066.072672414188, 158.98310071450305, 30.784970161852954, 6.8714501639015, 8000.685366249382, 8050.335454197537, 8058.630604979757, 0.9999990411542462, 0.9999915469357176, 0.9999995721974217, 59.989366537621166, 59.9860708437859, 59.990718631996316, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 604.8011, 4.538367, 2746.661, 785.3719, 3.492224, 2743.232, 593.8251, 4.62475, 2746.396, 607.4255, 9.037906, 5490.723, 601.0881, 9.143292, 5495.567, 593.9888, 9.247048, 5492.561, 99.96212, 99.83942, 99.9524, 99.91467, 100.0, 99.94923
124212.61256000001, 281.55475960612057, 281.5195790557446, 282.0811550970981, 28.528859926247726, 28.66910908114269, 28.672295829740513, 8014.587604008583, 8051.460229821788, 8063.495462691133, 157.9046762035323, 30.202536282080132, 11.452675217741671, 8002.341109998227, 8047.47118950651, 8063.024099302185, 0.999999580077518, 0.9999940752572011, 0.9999993947037948, 59.99239644270169, 59.99234081094034, 59.98734733494245, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2205, 4.530157, 2746.311, 785.5081, 3.492224, 2743.232, 593.9611, 4.624013, 2746.568, 607.5226, 9.038457, 5490.775, 601.069, 9.14238, 5495.615, 593.9888, 9.246682, 5492.562, 99.94938, 99.84139, 99.95252, 99.9136, 100.0, 99.94934
124215.02752, 281.5869874456529, 281.48947670003383, 282.04487305600026, 28.552825063353584, 28.667396289158468, 28.668448183630307, 7996.963245151446, 8051.418558064455, 8056.892278366462, 152.74796298756792, 17.756293302984204, 11.986226003491993, 8005.613580361963, 8048.887706372279, 8058.901850530221, 0.9999988250433978, 0.9999966767189871, 0.9999986976660244, 59.989018408594404, 59.99019276383016, 59.993693272507976, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 612.6672, 4.473583, 2740.58, 791.7922, 3.468278, 2746.583, 600.2699, 4.577443, 2748.021, 601.1921, 9.141053, 5495.631, 607.3637, 9.040292, 5490.735, 587.7064, 9.330185, 5483.312, 99.7408, 99.95278, 100.0, 100.0, 99.91709, 99.77996
124217.41796, 281.5887297374469, 281.6121608281179, 281.99743415801515, 28.541126605769428, 28.695399007191696, 28.653835218807323, 8007.982571364864, 8049.908722462244, 8066.3882579241745, 152.76833585644977, 25.43066614085592, 8.957895541632297, 8008.252035548367, 8054.5482359700945, 8063.3496831793445, 0.9999991675877968, 0.9999941896956606, 0.9999996110334247, 59.991785266392476, 59.991626154520596, 59.99056347761941, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2205, 4.530514, 2746.474, 785.5665, 3.492039, 2743.065, 594.0193, 4.623645, 2746.508, 607.5032, 9.03809, 5490.546, 601.0881, 9.14311, 5495.559, 593.9491, 9.246682, 5492.729, 99.9513, 99.83733, 99.95044, 99.9147, 100.0, 99.95133
124219.83972, 281.6496649657684, 281.55612002647933, 282.00434259358167, 28.48927549245845, 28.677992170786318, 28.642040014821102, 8009.522409728116, 8050.327556395908, 8056.436457326065, 161.65735633904274, 33.462197432743324, 3.535413114953826, 7997.206870393716, 8046.838539470105, 8054.6809766249835, 0.9999998168611202, 0.9999927974861444, 0.9999996511121265, 59.99462624593727, 59.99076492094109, 59.989047273763184, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2797, 4.529265, 2746.421, 791.9868, 3.466252, 2746.873, 592.3693, 4.638371, 2744.996, 610.28, 8.989182, 5483.951, 597.3113, 9.208125, 5494.051, 599.2574, 9.164644, 5495.907, 99.95337, 99.95926, 99.90572, 99.80705, 99.98096, 100.0
124222.20932000001, 281.7376477191751, 281.5102710103597, 282.0187643991186, 28.52736084222053, 28.67312009223194, 28.670717881264114, 8007.572827923738, 8050.365337110596, 8048.21709955041, 164.57713868748863, 31.03733560374394, 3.317050314130938, 8010.551272380467, 8052.040468136855, 8064.227964225101, 0.9999998270865081, 0.9999920072195436, 0.9999995634388467, 59.99560767208256, 59.99791346321386, 59.99443615022603, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 602.593, 4.554429, 2747.661, 793.7961, 3.462015, 2746.884, 593.3204, 4.628431, 2746.453, 607.5032, 9.037906, 5490.501, 601.0881, 9.143476, 5495.613, 594.0087, 9.246682, 5492.735, 99.9985, 99.97208, 99.94437, 99.91277, 100.0, 99.94816
124224.55172, 281.68355824158886, 281.44989458069597, 282.0333865267065, 28.5320149128004, 28.687148970905927, 28.67598108207188, 8012.815813264053, 8049.91148238705, 8059.642551796622, 156.48955070541473, 28.282142937524895, 7.90490901352041, 8005.913136959443, 8049.403851687082, 8062.255529376784, 0.9999996596059213, 0.9999932690542874, 0.9999997823359212, 59.99694445244436, 59.99900131498111, 59.99838311884514, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3782, 4.529265, 2746.531, 791.7922, 3.468831, 2746.301, 593.9417, 4.623829, 2746.399, 607.5032, 9.037722, 5490.604, 601.0881, 9.142562, 5495.666, 593.9888, 9.246865, 5492.616, 99.95127, 99.94902, 99.95866, 99.91374, 100.0, 99.94925
124226.95460000001, 281.68296589237656, 281.52420877600053, 282.00410539601205, 28.51742152995405, 28.665063667436257, 28.64527623357336, 8009.142142650535, 8043.212865253467, 8059.885232377669, 149.04437602293433, 20.295162674266066, 10.711151268021695, 8008.947247633296, 8048.297471743299, 8060.577977617901, 0.9999983403583149, 0.9999978346732259, 0.999999120440977, 59.995461730031074, 59.99607523406397, 59.99782197272464, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 612.7461, 4.472869, 2740.527, 785.547, 3.492039, 2743.169, 600.4058, 4.577443, 2748.083, 601.2892, 9.141237, 5495.514, 607.4019, 9.040109, 5490.848, 587.7064, 9.329636, 5483.305, 99.73887, 99.83942, 100.0, 100.0, 99.91984, 99.77986
124229.30372000001, 281.6684271477151, 281.42685255918565, 282.0368956109109, 28.510418753692992, 28.70829999058526, 28.676893112146633, 8016.766863304104, 8047.10908958227, 8061.97107319263, 152.8174544763354, 27.778146087408913, 9.111476660604694, 8012.2731846571105, 8045.429304144939, 8065.482018424299, 0.9999995286768435, 0.9999954929504874, 0.9999994897331473, 59.9952725211018, 59.9955704447612, 59.997297321368386, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3782, 4.528551, 2746.363, 791.8311, 3.468647, 2746.583, 593.8834, 4.624382, 2746.451, 607.4838, 9.037538, 5490.656, 601.0881, 9.142927, 5495.672, 593.9689, 9.247048, 5492.681, 99.95127, 99.9591, 99.9484, 99.91279, 100.0, 99.94926
124231.6894, 281.65263720753524, 281.50080532683774, 282.1115951091549, 28.50553547282137, 28.673503153876872, 28.619281689048822, 8003.589190348962, 8037.651566606792, 8056.625931174995, 160.4851454905842, 25.133855922695147, 9.942909639481968, 8011.1546270025065, 8044.567670884845, 8057.565607727467, 0.9999995163948446, 0.9999930712143921, 0.999999948718279, 59.99197139802828, 59.99183108160294, 59.9939743300793, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.4374, 4.529265, 2746.302, 791.8117, 3.468647, 2746.642, 593.9417, 4.624198, 2746.287, 607.4838, 9.035699, 5489.938, 600.5922, 9.155346, 5495.635, 595.9173, 9.219947, 5494.565, 99.94903, 99.96141, 99.94849, 99.91116, 100.0, 99.98474
124234.03308000001, 281.66326835282723, 281.4146002717232, 282.06500099674275, 28.544430316421163, 28.66598134702528, 28.68936382110739, 8005.586663010598, 8049.127869334884, 8062.1470693633, 159.71402270884596, 31.756260390131047, 3.0848058752776524, 8010.135018210138, 8048.780930310659, 8060.366551239248, 0.9999996521951118, 0.9999918420615669, 0.9999998571532613, 59.99103723540775, 59.99246398099037, 59.988732798799575, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 600.0695, 4.579771, 2748.191, 797.5705, 3.448016, 2747.867, 589.6904, 4.652361, 2744.268, 610.4937, 8.996536, 5487.376, 599.1806, 9.171966, 5495.831, 595.6986, 9.234779, 5492.94, 100.0, 100.0, 99.86054, 99.85392, 100.0, 99.95517
124236.4192, 281.60250167277326, 281.4635533644784, 282.0392861698105, 28.524379567345473, 28.6854377547629, 28.69666179825783, 8012.059904995436, 8047.950753753412, 8060.971573501291, 157.52444225866043, 27.73104382509473, 15.077150795848866, 8019.617373211221, 8039.726455698764, 8060.892203750838, 0.9999999963181898, 0.999993312211686, 0.9999996719352653, 59.983176652919944, 59.99038380474011, 59.98879346661119, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3191, 4.529087, 2746.196, 791.8506, 3.468647, 2746.696, 593.9999, 4.624198, 2746.57, 607.5032, 9.03809, 5490.721, 601.0881, 9.142927, 5495.673, 593.9888, 9.246865, 5492.562, 99.95529, 99.96337, 99.95045, 99.91479, 100.0, 99.94828
124238.74328000001, 281.7100121893299, 281.46762738999786, 282.03496882557295, 28.506997566984186, 28.67323911160768, 28.648825337760186, 7999.99550569542, 8045.153709200902, 8055.833548401554, 155.17330848196525, 14.956489258093825, 12.654800668095959, 8002.249509177714, 8039.311254012836, 8053.97926687333, 0.9999984703946628, 0.9999986791375073, 0.9999982495860499, 59.98503915908104, 59.98111843251347, 59.984356366545754, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 612.3321, 4.47394, 2740.637, 785.5859, 3.492039, 2743.291, 600.1923, 4.577443, 2747.859, 601.1921, 9.140869, 5495.574, 607.4209, 9.039561, 5490.798, 587.6666, 9.330185, 5483.132, 99.75102, 99.83947, 100.0, 100.0, 99.92001, 99.77669
124241.17384, 281.6515188112893, 281.4869233205839, 282.1671725330749, 28.53349763095612, 28.691295537871337, 28.658730401628787, 8012.09875323141, 8050.698544696954, 8062.688731575882, 160.0187985489406, 25.12022349501649, 8.9199334532467, 8015.546717994282, 8040.502109232754, 8063.168601203402, 0.999999272414691, 0.9999957667958693, 0.9999994876249807, 59.986967904358444, 59.98531394579809, 59.988302018597274, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.529443, 2746.415, 791.7922, 3.468278, 2746.296, 593.9222, 4.623277, 2746.4, 607.5032, 9.037906, 5490.71, 601.0499, 9.143476, 5495.623, 593.9888, 9.246682, 5492.615, 99.94954, 99.95487, 99.95439, 99.91659, 100.0, 99.95035
124243.58692000002, 281.72069946223894, 281.4209823691669, 281.9990992430241, 28.523770749630245, 28.6704158931404, 28.680383344920415, 8005.419815602918, 8045.316696889633, 8063.318205775559, 157.40961219396968, 30.0664016515625, 7.153891409392372, 8007.683560411289, 8042.636545733027, 8057.396863437978, 0.9999990663473938, 0.9999957615080404, 0.9999989024739498, 59.98799748170757, 59.98916102923605, 59.98679994577382, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3782, 4.529087, 2746.425, 785.5275, 3.492408, 2743.46, 593.9028, 4.623829, 2746.452, 607.542, 9.039009, 5490.664, 601.069, 9.143476, 5495.615, 594.0087, 9.246682, 5492.884, 99.94936, 99.82929, 99.95457, 99.91374, 100.0, 99.95415
124246.00272, 281.6766348284436, 281.51354595542375, 282.09905856846603, 28.527667698123643, 28.681375441918007, 28.65209625386881, 8008.895012417545, 8052.249194766852, 8055.688097657311, 157.99468688410298, 31.570107137031187, 1.7843497590724837, 8011.260799849124, 8048.534166412973, 8063.142517447855, 0.9999994297425059, 0.9999898515045239, 0.9999996634154826, 59.98586712857553, 59.98887111827796, 59.98796558664681, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 599.9709, 4.579414, 2748.11, 779.1851, 3.514511, 2738.414, 587.7104, 4.665062, 2741.916, 612.9404, 8.947629, 5482.457, 596.4529, 9.211778, 5495.2, 597.3289, 9.199254, 5494.614, 100.0, 99.65794, 99.78942, 99.76441, 99.99227, 99.98788
124248.35776000001, 281.59300678033594, 281.4834270985419, 282.01807698687594, 28.53479541025601, 28.683790864699652, 28.651282105543334, 8009.138234775866, 8045.693417595594, 8058.552099497556, 156.4158081500491, 27.565867356178273, 8.180609674531297, 8008.632952791745, 8051.289707492756, 8066.838710926509, 0.9999993688142098, 0.9999943570944745, 0.9999998359297073, 59.988543858171205, 59.98852971373652, 59.98898529941611, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3191, 4.528729, 2746.531, 785.4886, 3.492039, 2743.178, 593.9222, 4.624198, 2746.45, 607.4644, 9.039009, 5490.671, 601.1263, 9.142562, 5495.565, 593.9888, 9.246865, 5492.674, 99.94538, 99.83536, 99.95453, 99.91564, 100.0, 99.94826
124250.77200000001, 281.75169304353426, 281.49421485390394, 282.1244272100324, 28.501704682641247, 28.65197700624623, 28.63970882430087, 8002.3101026801105, 8044.262572236977, 8056.318635314952, 157.89164000034225, 19.052697003003686, 13.95432296834133, 8006.0273097677255, 8043.17375375515, 8054.992038959242, 0.9999990551807824, 0.9999970628072801, 0.9999990424139515, 59.995449290753996, 59.997840051780194, 59.994714432657695, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 609.572, 4.495356, 2742.387, 790.7027, 3.472883, 2746.142, 600.1923, 4.577811, 2748.081, 601.2504, 9.13995, 5495.567, 607.4019, 9.039743, 5490.84, 587.7064, 9.329636, 5483.311, 99.82158, 99.94322, 100.0, 100.0, 99.91696, 99.77889
124253.14956, 281.7462412897393, 281.4012174860598, 282.01859112594263, 28.51385158615709, 28.697265514918218, 28.68032706100131, 8011.319235168766, 8050.40792645224, 8058.611168903432, 157.04541935757834, 22.975018626093743, 10.619221155381638, 8002.886099931294, 8049.76890908222, 8057.186734220499, 0.9999987222366583, 0.9999951179761281, 0.9999989864404663, 60.001247386433235, 60.00015118164563, 59.9964239781829, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3191, 4.529265, 2746.531, 785.5665, 3.491855, 2743.455, 593.8251, 4.624934, 2746.507, 607.5226, 9.037722, 5490.768, 601.0309, 9.143292, 5495.5, 594.0087, 9.246499, 5492.674, 99.94519, 99.83541, 99.95649, 99.91278, 100.0, 99.9494
124255.54272000001, 281.72929842428033, 281.543731707473, 282.08093459791866, 28.505751888938942, 28.692246904515777, 28.67295787024111, 8005.668078053323, 8050.361472208226, 8054.359843288054, 155.04537721372935, 24.778143565748564, 8.968056773683202, 8004.807456799773, 8042.414071920324, 8062.714381123544, 0.9999994014668973, 0.9999939462604633, 0.9999996639319332, 59.999851545653996, 60.002353506573264, 59.99945954139245, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3782, 4.529087, 2746.589, 791.8117, 3.468462, 2746.583, 593.9999, 4.624198, 2746.396, 607.5032, 9.037722, 5490.708, 601.0499, 9.142927, 5495.567, 594.0087, 9.246682, 5492.621, 99.95948, 99.95509, 99.95453, 99.91375, 100.0, 99.94936
124257.94672, 281.63566859694777, 281.5023141904739, 282.1070563644418, 28.508013025458272, 28.68278468405442, 28.682525652283207, 8003.036779125861, 8050.673432112077, 8063.873604931435, 160.84004595734723, 31.434735004275236, 2.233708105364258, 8000.711519289607, 8052.819968514019, 8053.81566643807, 0.9999999418559956, 0.9999904463983667, 0.9999999984828352, 60.00138205499623, 60.00159923323792, 60.00308093873657, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 600.0301, 4.57995, 2748.048, 798.0958, 3.443227, 2748.115, 587.691, 4.66543, 2741.748, 613.5035, 8.929058, 5478.687, 594.8698, 9.234424, 5493.695, 599.9135, 9.168124, 5495.491, 100.0, 100.0, 99.7833, 99.6938, 99.96689, 100.0
124260.36700000001, 281.7522929655935, 281.46425453205364, 282.0114421958051, 28.532681915977072, 28.697567049148052, 28.656667262235366, 8006.997029007257, 8052.342962894796, 8062.714423867293, 154.57332436403067, 31.620102316745488, 5.546666188858126, 8008.05061343293, 8047.243010397562, 8061.498861820014, 0.9999994302963118, 0.9999923161390251, 0.9999998290499316, 60.00546234061534, 60.00271314038261, 59.99750579523918, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3782, 4.528729, 2746.201, 791.8311, 3.468831, 2746.636, 593.9611, 4.623829, 2746.563, 607.542, 9.037354, 5490.768, 601.0499, 9.144023, 5495.597, 593.9491, 9.247231, 5492.608, 99.95514, 99.95522, 99.95675, 99.91481, 100.0, 99.94703
124262.73876000001, 281.69389165038643, 281.4142041816396, 282.00302410533334, 28.52717492812201, 28.666274056384406, 28.662997349983666, 8003.877022729295, 8041.567071771325, 8049.264289917088, 155.65080006239805, 23.948049060883477, 12.196368272096151, 8005.400828903665, 8045.763351831006, 8053.9240287903685, 0.9999983936804065, 0.9999975221759048, 0.9999994112784304, 60.00229939284133, 60.000084375059814, 59.992398402325286, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 607.502, 4.51356, 2744.751, 789.7105, 3.479146, 2744.906, 597.7075, 4.59401, 2748.023, 602.9398, 9.118622, 5495.223, 607.2302, 9.040474, 5490.891, 587.7064, 9.329819, 5483.257, 99.915, 99.89824, 100.0, 99.99671, 99.91788, 99.77897
124265.10960000001, 281.6060671277376, 281.421445344162, 282.0325916205538, 28.53752449124823, 28.706427846690286, 28.63161639308259, 8010.763081710805, 8049.06679164208, 8061.036246780738, 153.8627836275473, 24.91577877319969, 7.623646693781666, 8005.772027753325, 8053.252931411977, 8062.104331627114, 0.9999994590889068, 0.9999957601838968, 0.9999993779805735, 60.001206735820645, 60.000392058972515, 60.00290482735861, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 607.3443, 4.520341, 2746.144, 791.7533, 3.468831, 2746.3, 593.9222, 4.624013, 2746.401, 607.5032, 9.03809, 5490.604, 601.0499, 9.142015, 5495.567, 594.0087, 9.246499, 5492.621, 99.94894, 99.94897, 99.95266, 99.91683, 100.0, 99.94926
124267.48924000001, 281.627436356857, 281.4327502780676, 282.03295742374, 28.54385998343237, 28.682152841921383, 28.687913717141473, 8000.617074709091, 8055.027247566783, 8063.300494519111, 157.38150808835235, 26.205826471501723, 10.61831306480417, 8007.063646833573, 8051.649376632795, 8059.5272289691275, 0.9999987722132297, 0.9999951610913733, 0.9999992787251027, 59.99978884808522, 60.00030493528391, 59.99878626386073, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2994, 4.528729, 2746.592, 785.5275, 3.492039, 2743.174, 593.8834, 4.624013, 2746.395, 607.5032, 9.037354, 5490.775, 601.0881, 9.14311, 5495.616, 593.9888, 9.246499, 5492.561, 99.94538, 99.83322, 99.95244, 99.91281, 100.0, 99.94826
124269.88932000002, 281.64115215363285, 281.50429116970923, 281.99431011871684, 28.486641297238894, 28.68005195246863, 28.659055333324783, 8005.37019770653, 8048.0019347420075, 8058.731692910881, 160.0630691438214, 31.18702196806362, 2.1502074955642456, 8012.855100935077, 8053.751176425478, 8059.361892866014, 0.9999996933142798, 0.9999905938044121, 0.9999998706285118, 59.998536783506616, 59.99755644569395, 59.99769028390283, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 600.0695, 4.579057, 2748.215, 779.1072, 3.514143, 2738.235, 587.6522, 4.66543, 2741.691, 613.5229, 8.929794, 5478.681, 594.9079, 9.233875, 5493.443, 600.2713, 9.155488, 5495.797, 100.0, 99.66363, 99.78125, 99.6957, 99.96432, 100.0
124272.27812000002, 281.6660529436577, 281.38637339086966, 281.9908254632529, 28.541248321367753, 28.682916162823762, 28.67341670431094, 8005.075325982265, 8052.9391877363205, 8058.757297899016, 153.1689459433219, 33.86950471029513, 5.373662646832599, 8007.6771113663535, 8045.9686178688335, 8058.322903398976, 0.9999995582288714, 0.9999928308611842, 0.9999996392763568, 59.99579192545389, 59.998800296364514, 59.99779202188587, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.4177, 4.529622, 2746.477, 785.5081, 3.491855, 2743.119, 593.9222, 4.623829, 2746.511, 607.4838, 9.038274, 5490.828, 601.069, 9.143292, 5495.558, 593.9888, 9.246865, 5492.615, 99.94743, 99.83322, 99.95461, 99.91457, 100.0, 99.94949
124274.62884, 281.55902842626494, 281.4011276092386, 281.92271780687133, 28.521154458072807, 28.677933918072245, 28.681067035305098, 7997.826442178236, 8043.109889850441, 8061.870599722114, 154.1715468704624, 22.96859334975852, 13.192841182993334, 7999.548048583418, 8041.704318959201, 8059.711326077745, 0.9999988200484571, 0.9999959421499927, 0.999999338844304, 59.99756534990511, 59.99784522063107, 59.99659677928742, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3191, 4.529087, 2746.143, 785.5275, 3.492039, 2743.619, 594.524, 4.616098, 2747.46, 605.4059, 9.080746, 5493.704, 604.7504, 9.084487, 5492.889, 589.3764, 9.316451, 5484.363, 99.94328, 99.83481, 99.98097, 99.96532, 99.96097, 99.79909
124277.035, 281.5773518124477, 281.45863904355207, 282.00400597182175, 28.51857797669866, 28.679033965601338, 28.670043814076454, 8008.890928546812, 8045.296747777971, 8058.678793675637, 158.12099787485022, 27.15138315899503, 11.557388504778373, 8003.638312362311, 8051.558381906853, 8059.431550138103, 0.9999991124360853, 0.999996621992057, 0.9999988323882616, 59.998252800586314, 60.00007320262713, 60.000305044382934, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 610.9324, 4.492322, 2743.77, 788.7183, 3.48283, 2744.438, 595.4946, 4.616651, 2746.675, 607.2119, 9.039009, 5490.605, 601.1072, 9.142197, 5495.567, 593.9888, 9.246865, 5492.615, 99.85691, 99.88123, 99.973, 99.91755, 100.0, 99.94925
124279.426, 281.545860416992, 281.3489201854636, 281.93979821931185, 28.5163649267062, 28.69651725020141, 28.672164224314443, 8003.771369549077, 8047.873206135115, 8067.3907585030265, 159.93203256585002, 24.39934731274343, 2.5981029375525395, 8010.880015564327, 8045.805777973163, 8067.4065948612715, 0.99999943817305, 0.9999943650997388, 0.9999994574089694, 59.99978331215572, 60.00209204933503, 59.99950305591599, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.5298, 2746.201, 785.5275, 3.492039, 2743.121, 594.0193, 4.624566, 2746.4, 607.4449, 9.038641, 5490.664, 601.0881, 9.143292, 5495.565, 594.0087, 9.246682, 5492.621, 99.95754, 99.83519, 99.95462, 99.9167, 100.0, 99.94934
124281.80696000002, 281.6863024110392, 281.50177024433754, 282.1582867781973, 28.506710561215446, 28.671271611446816, 28.634263089061324, 8002.943541654523, 8031.942791438482, 8050.329159200331, 157.86667138589928, 34.2951197624252, 4.802716088022976, 8005.90543249066, 8047.310049702221, 8058.830787139375, 0.9999998986168532, 0.9999946355732189, 0.9999997034765077, 60.002167706972514, 60.005398861396934, 60.002201071538934, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 600.0892, 4.57995, 2747.942, 779.2045, 3.514143, 2738.522, 587.6716, 4.665614, 2741.744, 613.5229, 8.929794, 5478.569, 594.8698, 9.233693, 5493.378, 600.2117, 9.155305, 5495.625, 100.0, 99.65158, 99.7833, 99.69675, 99.96314, 100.0
124284.13128000002, 281.59031473811217, 281.3918766500357, 281.98844727734536, 28.540636809185912, 28.677576418091355, 28.655635434032543, 8003.862553825589, 8048.674882328271, 8061.926939351497, 155.339751754982, 27.260425293058233, 5.10353069804853, 8010.693346718319, 8047.751394681121, 8065.067115510184, 0.9999996877021587, 0.999993660404302, 0.9999995242317538, 60.004277320128296, 60.00231108566689, 60.000182852429965, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2994, 4.529622, 2746.478, 785.5275, 3.491855, 2743.232, 593.9417, 4.624013, 2746.338, 607.4644, 9.037722, 5490.612, 601.1263, 9.142562, 5495.665, 593.9888, 9.247048, 5492.555, 99.9412, 99.83327, 99.95457, 99.91281, 100.0, 99.94816
124286.51664000002, 281.6259391352491, 281.4359047455023, 282.01145396407424, 28.535204626900086, 28.693566092365227, 28.667354435257153, 8008.826482758501, 8047.591964302319, 8057.201285050891, 154.3635718691594, 23.234944912692754, 12.473015592175074, 8011.337656385232, 8037.019473270317, 8056.249290515777, 0.9999987999372155, 0.9999949815459184, 0.9999991850399619, 60.00217339389288, 60.000038711904544, 60.003059456388726, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.529622, 2746.53, 785.5081, 3.492039, 2743.293, 593.9417, 4.624382, 2746.451, 607.5032, 9.037538, 5490.851, 601.6031, 9.134709, 5495.312, 592.5574, 9.274699, 5489.485, 99.95735, 99.83955, 99.95448, 99.91386, 99.99931, 99.90337
124288.89928000001, 281.5572245756702, 281.42832786460997, 281.9824593141209, 28.51711686817268, 28.701507265273605, 28.663467011149613, 8007.6646531040515, 8040.439186083807, 8060.586739343916, 154.08505230323863, 23.034607415382197, 13.02568044358668, 8012.13973567498, 8048.616997975606, 8052.128096063734, 0.9999992610878089, 0.9999968496256085, 0.9999991808678724, 59.99929812619369, 59.99996352369178, 60.00058948232343, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 612.6081, 4.473404, 2740.856, 791.7144, 3.471041, 2746.178, 598.6005, 4.590328, 2747.683, 604.2603, 9.092329, 5493.287, 603.1863, 9.116264, 5495.15, 593.3725, 9.255655, 5492.458, 99.75086, 99.93715, 99.99946, 99.97146, 99.99382, 99.9464
124291.27308000001, 281.7094359421213, 281.4661246425386, 282.1232977035337, 28.533746437792455, 28.653930651321545, 28.667777384519393, 8010.496706485566, 8044.680165589505, 8064.093382437994, 154.878720350418, 27.045072939160946, 9.106985814805967, 8007.9650822702815, 8050.249142756242, 8062.509514656139, 0.9999996300911184, 0.9999948108328691, 0.9999994988370215, 59.997088876737784, 59.997176707386515, 59.99389181464006, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2205, 4.529443, 2746.473, 785.547, 3.492408, 2743.174, 593.8445, 4.624382, 2746.34, 607.5226, 9.037722, 5490.67, 601.1072, 9.141649, 5495.577, 593.9888, 9.246682, 5492.62, 99.94535, 99.83519, 99.95253, 99.91374, 100.0, 99.94707
124293.64056000001, 281.6542746697772, 281.3814495877778, 281.95995638999216, 28.51534387110257, 28.66041455952491, 28.653498074422938, 8005.400470712672, 8035.461447686814, 8055.8415471187445, 158.1630580232013, 28.490166215541194, 4.948008999588978, 8007.564147196603, 8037.161974189684, 8049.691171619206, 0.9999993587191666, 0.9999918628372029, 0.9999998185450208, 59.99496716113883, 59.99743299500957, 59.996176326714874, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 600.3455, 4.577451, 2748.11, 779.1851, 3.514143, 2738.296, 587.6328, 4.665614, 2741.75, 613.5424, 8.929977, 5478.523, 594.946, 9.23351, 5493.517, 600.3309, 9.154756, 5495.684, 100.0, 99.6538, 99.78116, 99.69674, 99.9655, 100.0
124296.02348, 281.59313764284366, 281.3970481473725, 282.0018496757069, 28.534053663692692, 28.70624127029695, 28.67334681171209, 8009.4993835866135, 8043.616423430933, 8063.7177885157225, 153.14037677639544, 29.04388276621512, 10.862959664869436, 8013.311630262748, 8045.409271519764, 8060.920187089601, 0.9999988993098069, 0.9999944104099929, 0.999999670747754, 59.99876174967237, 59.996679033976825, 59.9955565710428, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2797, 4.529622, 2746.149, 785.547, 3.492039, 2743.062, 594.0193, 4.624566, 2746.394, 607.4449, 9.038274, 5490.611, 601.1072, 9.142197, 5495.672, 594.0087, 9.246865, 5492.555, 99.95527, 99.83113, 99.95462, 99.91575, 100.0, 99.94925
124298.39768000001, 281.6186069214964, 281.394770276371, 281.97336338940386, 28.52966976490093, 28.665605514429917, 28.66913707040236, 8004.366587596975, 8046.27377168259, 8058.821107560602, 153.91114505333553, 26.30254136228905, 6.233061365113144, 8007.554935967734, 8051.934339379945, 8059.592500652966, 0.9999993879106192, 0.9999932475880872, 0.9999995332073102, 59.995771847982724, 59.99619548437023, 59.996694970205574, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2797, 4.529443, 2746.364, 785.547, 3.492039, 2743.062, 593.9028, 4.624198, 2746.451, 607.5032, 9.037538, 5490.611, 601.069, 9.142015, 5495.613, 594.0087, 9.246316, 5492.562, 99.9513, 99.83733, 99.95449, 99.91566, 100.0, 99.94828
124300.81340000001, 281.63889129147384, 281.3779585626429, 282.1145945308868, 28.509938010013226, 28.67974869096256, 28.647214247046303, 8009.9533483567675, 8048.110114357797, 8062.631033238184, 156.79584071737509, 20.427643185415036, 17.119804851983076, 8010.68948932593, 8045.540851602848, 8063.065541139202, 0.9999984626597219, 0.9999966485418564, 0.9999985431504658, 60.000021782856265, 59.998171575603045, 59.9980229899194, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 612.687, 4.472691, 2740.747, 791.8506, 3.468647, 2746.296, 600.3669, 4.577075, 2747.968, 601.1533, 9.138295, 5495.383, 606.3337, 9.065495, 5493.19, 590.291, 9.296857, 5489.389, 99.74688, 99.95321, 100.0, 100.0, 99.94961, 99.8762
124303.18328000001, 281.37975807183335, 281.40528855061586, 281.95426432061475, 28.513453805908618, 28.688149201770262, 28.681045900126968, 8003.528067615892, 8048.892416963206, 8063.837400517815, 155.0697292963041, 25.788074371017046, 10.227772013429103, 8006.520447427146, 8047.820979096333, 8062.054754462655, 0.9999995194157126, 0.9999959190368831, 0.9999994306666351, 60.00121223117696, 59.99723379998711, 59.99835135628817, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.4374, 4.529265, 2746.368, 785.547, 3.491855, 2743.003, 593.9805, 4.623829, 2746.399, 607.4838, 9.037906, 5490.775, 601.1072, 9.143841, 5495.624, 594.0087, 9.246316, 5492.561, 99.95147, 99.83524, 99.95461, 99.91577, 100.0, 99.94826
124305.60356, 281.4906065137538, 281.29886111216393, 281.89599923620057, 28.516671932284257, 28.664163176015876, 28.649157403493945, 7999.328541489392, 8037.636683784538, 8055.570585446078, 158.895450666123, 30.431668667055874, 6.04881338112807, 8004.230200702181, 8034.45235725589, 8053.889470849257, 0.9999992701244214, 0.9999929627763522, 0.9999995781553068, 59.99842444154869, 59.99634424601559, 59.997085083808344, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 603.2436, 4.554429, 2747.708, 781.2084, 3.511196, 2738.268, 588.4092, 4.660644, 2741.798, 613.4647, 8.930161, 5478.622, 594.9269, 9.233875, 5493.511, 600.2912, 9.154756, 5495.705, 100.0, 99.70573, 99.78729, 99.69675, 99.96555, 100.0
124307.97904, 281.49594410062997, 281.37943514120883, 281.9601743455841, 28.549350960004716, 28.683606432060337, 28.68014266843505, 8003.557264889709, 8049.85724455426, 8064.916484154399, 158.07019170427156, 29.371916840372705, 8.759526678500833, 8003.835294757724, 8053.7542400145085, 8062.521933812085, 0.9999997193600024, 0.9999932586305593, 0.999999453991495, 59.995461825823206, 59.99548285146027, 59.99652049188886, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.2599, 4.529622, 2746.144, 785.5275, 3.491855, 2743.232, 593.8057, 4.623829, 2746.344, 607.4838, 9.038457, 5490.761, 601.0309, 9.144023, 5495.648, 593.9888, 9.246682, 5492.555, 99.94329, 99.83113, 99.95058, 99.91552, 100.0, 99.95035
124310.35560000001, 281.4999117537745, 281.3231775324955, 281.94841140269773, 28.517736095510585, 28.704690619533878, 28.666487418883133, 8011.408165693848, 8045.574448407082, 8060.168360081665, 158.58445409355363, 27.83883475080711, 9.791822904629953, 8009.808683074955, 8048.908258523738, 8056.061007587631, 0.9999993750619107, 0.9999938783475922, 0.9999995578565297, 59.99288347757422, 59.998776279265584, 59.99635281169426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3782, 4.529443, 2746.473, 785.547, 3.491855, 2743.174, 593.864, 4.624566, 2746.395, 607.4838, 9.038274, 5490.768, 601.069, 9.142562, 5495.615, 594.0087, 9.246133, 5492.681, 99.94326, 99.84352, 99.95244, 99.91256, 100.0, 99.94839
124312.71608000001, 281.5830291478468, 281.365824742574, 281.960865754806, 28.532675507982585, 28.68356737595127, 28.655355673534398, 8006.465843619012, 8041.61523201536, 8061.813169839191, 158.278673026236, 21.92817815690796, 9.8203923616001, 8007.808369497922, 8040.1379706610305, 8061.472777563194, 0.9999988722366543, 0.9999960009965236, 0.9999989907907064, 59.99244604311418, 59.99600080432942, 59.99677415461053, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 612.7658, 4.473583, 2740.852, 791.8506, 3.468462, 2746.471, 600.2311, 4.578547, 2748.074, 601.1921, 9.14142, 5495.574, 607.44, 9.039196, 5490.848, 587.7263, 9.329453, 5484.468, 99.75069, 99.96316, 100.0, 100.0, 99.91816, 99.78707
124315.09040000002, 281.57177393942476, 281.40546931826225, 281.99873785994515, 28.542793865406807, 28.687599225589462, 28.666874951106802, 8010.573607620478, 8049.09052256782, 8055.919172171794, 154.4057338448015, 28.59204254738961, 9.026710846670113, 7999.372244056123, 8053.292290795607, 8066.097872688422, 0.9999993865799706, 0.9999944418230649, 0.9999995309463047, 59.99404716550387, 59.99582927431586, 59.995145021100456, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.528908, 2746.64, 785.547, 3.492039, 2743.348, 593.864, 4.624198, 2746.506, 607.5032, 9.037906, 5490.709, 601.0499, 9.14311, 5495.571, 594.0087, 9.246682, 5492.728, 99.94537, 99.84156, 99.95453, 99.91466, 100.0, 99.9513
124317.4992, 281.4619898093853, 281.27922252157, 281.88314212111504, 28.508841488960222, 28.68755601428678, 28.65778826450525, 8003.98977656867, 8040.89634979674, 8061.346832364314, 162.20336768052175, 32.089042923379566, 2.525317818975168, 8001.015566971882, 8043.1148381447565, 8052.660302100925, 0.9999999711713876, 0.9999938898535968, 0.9999998815033362, 59.99377944232562, 59.99392377224637, 59.99125781567615, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.3585, 4.5298, 2746.937, 792.8623, 3.462015, 2747.116, 591.8452, 4.64058, 2744.268, 610.9014, 8.967486, 5482.607, 596.1859, 9.221274, 5493.772, 599.9532, 9.160067, 5495.663, 99.94952, 99.98012, 99.88524, 99.78594, 99.9755, 100.0
124319.89228000001, 281.5322161952311, 281.3735633518549, 281.9228901241475, 28.547476738662123, 28.700112244423078, 28.680715341420512, 8015.288650488756, 8044.268962272043, 8058.292648314787, 158.00910919520538, 33.812239188077456, 7.570179216219685, 8010.491570983449, 8037.84629378633, 8063.129479825272, 0.9999999829287387, 0.9999906673109374, 0.999999667559694, 59.99156402248613, 59.98747751307475, 59.989392358075726, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 603.9139, 4.54961, 2747.186, 793.2319, 3.46441, 2746.655, 593.7669, 4.625486, 2746.453, 607.5032, 9.038274, 5490.657, 601.0881, 9.142745, 5495.673, 594.0485, 9.246133, 5492.741, 99.98975, 99.9619, 99.95045, 99.91575, 100.0, 99.95155
124322.29320000001, 281.45232570362947, 281.31510558295724, 281.87467797508367, 28.546109112517467, 28.68802720564055, 28.694272712877005, 8006.511601111681, 8050.554981673155, 8061.508844502982, 155.01553312635406, 30.749048987513106, 7.785369041471768, 8001.102083681204, 8044.7948221512415, 8062.747965767775, 0.9999984086828213, 0.9999931920824264, 0.9999999708757087, 59.987018955840796, 59.98784868680389, 59.98380414147384, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 606.4374, 4.529979, 2746.306, 791.8311, 3.468647, 2746.467, 593.9222, 4.624382, 2746.45, 607.4838, 9.03809, 5490.604, 601.0309, 9.144571, 5495.507, 594.0286, 9.246133, 5492.621, 99.94921, 99.96337, 99.95444, 99.91577, 100.0, 99.94936
124324.66204000001, 281.53902284077975, 281.24203195093133, 281.86370197669015, 28.52129884474165, 28.668049055528364, 28.68816101334909, 8004.721878475624, 8045.443680538417, 8057.002729265074, 154.64130913154213, 13.084353378458843, 13.626868361542165, 8004.6137350923345, 8042.936259733389, 8060.332461417087, 0.9999988214022808, 0.9999979962837646, 0.9999986797191792, 59.98777146461658, 59.98526320364685, 59.985682299894336, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 600], 5500.0, [], 612.6475, 4.473226, 2740.794, 785.547, 3.492039, 2743.402, 600.3087, 4.578547, 2748.024, 601.2504, 9.13995, 5495.521, 607.4209, 9.039561, 5490.789, 587.7064, 9.329819, 5483.257, 99.7486, 99.8416, 100.0, 100.0, 99.91905, 99.78314
