TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
124644.53444, 281.5779108535971, 281.5243099956561, 282.0598877968207, 28.544991883679156, 28.698972770287877, 28.712942559431607, 8011.898616160057, 8058.291115173252, 8070.329769745967, 153.1057348215304, 32.35693661503046, -1.1249317834881367, 8017.33852967134, 8054.001275801923, 8069.984850046748, 0.9999999814169909, 0.9999919685806068, 0.9999999967244387, 59.995421008137434, 59.995203070191394, 59.99804601717481, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4965, 4.528908, 2746.364, 791.8311, 3.468647, 2746.638, 593.9222, 4.623829, 2746.51, 601.9495, 9.129286, 5495.124, 600.9736, 9.143841, 5495.523, 814.3921, 6.73519, 5485.13, 99.94919, 99.96129, 99.95661, 99.9978, 100.0, 99.81305
124646.94720000001, 281.4728662074033, 281.40679243629614, 282.0352195904201, 28.543841268135832, 28.714133431195023, 28.694233219487508, 8008.58883811025, 8043.921362509946, 8066.409249719942, 157.21166717753158, 31.46765741691752, 2.665690055239793, 8007.688555135467, 8040.674774171538, 8059.995994343929, 0.9999999940088719, 0.999993205499516, 0.9999999766697412, 59.99692098577156, 59.99554522988204, 59.995767295897465, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.2994, 4.531764, 2746.84, 784.0295, 3.497381, 2741.047, 591.4957, 4.644262, 2744.154, 611.2121, 8.972634, 5482.003, 596.205, 9.215247, 5493.554, 808.4874, 6.794521, 5492.356, 99.95573, 99.78736, 99.87087, 99.77103, 99.97091, 99.94454
124649.32464, 281.29185764368606, 281.15717869344786, 281.77309103088885, 28.56654631941445, 28.74710128517632, 28.7283725194228, 8015.969952773915, 8050.678789452415, 8069.480304668846, 154.59226274772732, 31.814933844776988, 2.824288978821187, 8014.536662018157, 8053.7145550432215, 8066.383725464046, 0.9999999668926033, 0.9999917707974391, 0.9999999707588658, 59.989998378493084, 59.98900576913216, 59.989513435745536, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 604.2885, 4.546398, 2746.892, 784.7688, 3.494618, 2743.016, 593.9028, 4.624013, 2746.51, 607.4838, 9.03809, 5490.716, 600.9927, 9.14238, 5495.5, 814.3722, 6.735923, 5485.302, 99.98535, 99.8357, 99.95662, 99.9147, 100.0, 99.81607
124651.71928, 281.21376251738997, 281.00740004871955, 281.66088049398513, 28.615726796079855, 28.744945377220652, 28.73450698324388, 8012.95997762333, 8049.612278769564, 8075.925895080023, 152.66357707918223, 28.868405351808633, -0.38242131939330193, 8014.79193867037, 8057.792593630334, 8069.19884157648, 0.9999999688407204, 0.9999928256061918, 0.9999999907344668, 59.988697344868314, 59.98733628124252, 59.98942764784832, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.528551, 2746.531, 785.5275, 3.492039, 2743.174, 593.9417, 4.624013, 2746.506, 607.5226, 9.037906, 5490.664, 601.0309, 9.143658, 5495.474, 814.3523, 6.735557, 5485.243, 99.94921, 99.83733, 99.95057, 99.91471, 100.0, 99.81501
124654.09608, 281.51528362027557, 281.41046488484415, 281.9723379893395, 28.555420903964738, 28.735536197143727, 28.723805249320115, 8020.307721909123, 8057.13284382782, 8070.374598885681, 155.35248448353695, 32.157763164683274, -0.23132388832787854, 8011.913888050016, 8046.859155931555, 8071.530400861092, 0.9999999986059951, 0.9999903876579509, 0.9999999856335708, 59.98787680686919, 59.98861461468827, 59.98518712187388, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 612.6475, 4.472691, 2740.689, 791.7922, 3.468462, 2746.301, 600.2505, 4.577811, 2747.913, 601.231, 9.140501, 5495.633, 607.3446, 9.040657, 5490.824, 820.6944, 6.66945, 5473.507, 99.74288, 99.96543, 100.0, 100.0, 99.91875, 99.5963
124656.41156000001, 281.5583939501651, 281.3866568633018, 282.10053116979293, 28.5600412883981, 28.713115422691125, 28.716139855347738, 8008.13238555496, 8054.509160765883, 8071.801280522244, 149.20839829929218, 37.264835878204394, -0.8482404042943017, 8019.786350673047, 8059.684211935064, 8070.331682986679, 0.9999999961868345, 0.9999913430742555, 0.9999999970424438, 59.991961986808406, 59.99317005325553, 59.99354615652904, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.2994, 4.529087, 2746.363, 785.5081, 3.492224, 2743.178, 593.8834, 4.62475, 2746.451, 607.4838, 9.03809, 5490.664, 601.0309, 9.144206, 5495.607, 814.3324, 6.735007, 5485.411, 99.95128, 99.83109, 99.95449, 99.91492, 100.0, 99.81299
124658.77608000001, 281.45604452072695, 281.36105554802987, 281.97683709972813, 28.539560733960446, 28.705740041706793, 28.681701847124074, 8011.830685342884, 8054.896891398833, 8069.2272986320095, 155.8657308210527, 31.622129149360262, -3.005253520456108, 8009.289429477379, 8053.315150749881, 8064.222182400536, 0.9999997453030156, 0.9999938967644305, 0.9999999624735916, 59.989100448378714, 59.99100262018781, 59.99380478159465, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.529443, 2746.086, 791.8117, 3.468462, 2746.359, 593.9611, 4.623829, 2746.172, 608.0081, 9.0243, 5488.65, 599.3523, 9.16886, 5495.325, 811.6286, 6.766138, 5490.225, 99.9412, 99.95111, 99.95462, 99.8771, 100.0, 99.90575
124661.16128000001, 281.59801954309927, 281.3882007052797, 282.08656569131057, 28.56224917003253, 28.71203994191419, 28.701680228555556, 8018.341139388656, 8059.827145584397, 8072.471751080941, 162.3031172549222, 26.503209296507293, -4.246831920772365, 8011.456995115245, 8060.778569590883, 8062.769925343745, 0.99999964909071, 0.9999953316219027, 0.9999999999955962, 59.99424690576707, 59.99396350061397, 59.993971085049694, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.2075, 4.575131, 2748.131, 796.6755, 3.451885, 2747.681, 590.4281, 4.643342, 2745.108, 609.6586, 9.011797, 5489.672, 599.8673, 9.152424, 5495.683, 814.2927, 6.736106, 5485.357, 100.0, 100.0, 99.8914, 99.88417, 100.0, 99.81714
124663.53120000001, 281.47579518629453, 281.4152942413521, 281.99665355725887, 28.56753778479179, 28.736818583076808, 28.714176571365087, 8012.458644236806, 8053.086183251949, 8065.839848532602, 150.33791661708665, 30.52680476341675, -1.649164247986846, 8012.844773763558, 8060.8941156242745, 8071.983114341111, 0.999999816188708, 0.9999938594441883, 0.9999999340092649, 59.99447097266624, 59.995946374485115, 59.99379034470402, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4571, 4.529265, 2746.531, 791.7922, 3.468647, 2746.699, 593.7669, 4.624382, 2746.401, 607.5226, 9.037722, 5490.769, 601.0118, 9.143476, 5495.549, 814.3523, 6.735923, 5485.357, 99.94726, 99.96351, 99.95266, 99.91279, 100.0, 99.81718
124665.91204000001, 281.43161840220944, 281.3558030564026, 281.98374421362024, 28.553242428974315, 28.72783350577226, 28.70221306728443, 8012.702019692063, 8055.692435377588, 8069.350872430756, 153.60483872330406, 32.09392931699267, 2.6382713591629, 8009.878885787346, 8055.644970702797, 8066.399908669132, 0.9999997070228938, 0.9999927710822015, 0.9999999418420152, 59.99535151666236, 59.99557048714496, 59.9970442073551, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 612.6672, 4.473583, 2740.47, 785.5081, 3.492224, 2743.29, 600.2505, 4.577811, 2747.854, 601.1921, 9.141053, 5495.574, 607.3446, 9.040839, 5490.979, 820.4956, 6.670732, 5473.159, 99.7368, 99.83728, 100.0, 100.0, 99.91949, 99.60882
124668.31300000001, 281.4874329412765, 281.38136011135356, 282.06171581954703, 28.57479786888981, 28.693215283933156, 28.698127426762802, 8012.264418999963, 8048.921089989214, 8068.065083912137, 152.0916203513134, 32.675114399062295, -2.997982979432436, 8020.366663489123, 8052.341696321617, 8065.657742290903, 0.9999996275463312, 0.9999919028322698, 0.9999998071913537, 60.00141892904716, 60.00073040427238, 59.99952009175248, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3388, 4.529979, 2746.205, 791.8311, 3.468462, 2746.586, 593.9028, 4.624013, 2746.343, 607.5226, 9.037722, 5490.605, 601.0499, 9.143292, 5495.591, 814.3722, 6.735923, 5485.412, 99.94553, 99.95308, 99.95653, 99.91267, 100.0, 99.81621
124670.65920000001, 281.50985310251366, 281.46310570598274, 281.9741844373114, 28.52282967150979, 28.68814159747947, 28.65390609506985, 7999.018307860428, 8045.103857792506, 8050.861458576532, 151.35378928161617, 38.29799604240111, 5.396785824023027, 7999.060971200353, 8039.97642752804, 8046.657247870313, 0.9999997391837008, 0.999992986856761, 0.9999997136506736, 60.00096871235507, 60.00146309784061, 60.000052158975734, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.529265, 2746.253, 785.5275, 3.492039, 2743.124, 593.9028, 4.624013, 2746.457, 607.4838, 9.03809, 5490.605, 601.0309, 9.143841, 5495.606, 820.7938, 6.662858, 5471.507, 99.95738, 99.83339, 99.95244, 99.91458, 100.0, 99.56923
124673.024, 281.5604052873229, 281.4646820624839, 281.8986236078573, 28.551250939805712, 28.7241813320151, 28.694727716425323, 8008.217529435521, 8053.451015415425, 8065.962430728374, 154.84450968277315, 32.29983318650147, 7.11034914527977, 8008.485117209303, 8057.46430598812, 8066.698777850962, 0.9999995456075599, 0.9999936622990784, 0.999999848905815, 60.0103214754053, 60.00469830925172, 60.00836135013939, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.0892, 4.579593, 2748.268, 779.0878, 3.513775, 2737.794, 587.6522, 4.665246, 2742.246, 612.7073, 8.945055, 5483.015, 596.1859, 9.209951, 5495.089, 823.3585, 6.643447, 5468.87, 100.0, 99.68431, 99.80145, 99.7566, 99.99427, 99.49955
124675.40740000001, 281.5575554315118, 281.4235318737532, 281.9572946393943, 28.555931205122214, 28.734509954711225, 28.710931349773137, 8006.34841205387, 8061.220714691902, 8067.7365219996545, 150.85543994443788, 30.861214918784754, 9.372069366471578, 8015.335315738283, 8058.2209158663645, 8067.6642694231, 0.9999994013912638, 0.9999910728658666, 0.9999989698394577, 60.01078778602046, 60.00501922917586, 60.006857800959146, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3388, 4.529265, 2746.143, 785.5081, 3.492224, 2743.236, 593.9222, 4.624013, 2746.399, 607.5032, 9.038457, 5490.721, 600.9927, 9.144023, 5495.497, 820.595, 6.669816, 5473.044, 99.94327, 99.83728, 99.95257, 99.91458, 100.0, 99.60464
124677.81160000002, 281.41398620985683, 281.3404131204928, 281.9653469870904, 28.562274368530165, 28.731884691315972, 28.69012676317878, 8019.691232133156, 8059.043341548473, 8070.261500832707, 151.35191707188824, 32.23176049495305, -1.9593280144251963, 8011.86142809981, 8061.759586070822, 8069.298166706918, 0.999999989304019, 0.9999915219130088, 0.9999999999735053, 60.0024677891132, 60.00545215278995, 60.00309472056601, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 610.0058, 4.491786, 2742.286, 790.586, 3.471409, 2746.538, 600.3281, 4.577627, 2748.079, 601.2504, 9.140134, 5495.574, 607.3828, 9.040109, 5490.884, 814.3523, 6.735373, 5485.184, 99.80288, 99.9392, 100.0, 100.0, 99.91665, 99.81404
124680.16060000002, 281.3950185615453, 281.2181280769112, 281.9123044925787, 28.557389388519308, 28.73049435073054, 28.690226593591998, 8014.941742801408, 8057.334626938319, 8068.666883222207, 148.79687874562978, 30.9414180646354, 4.884726246586979, 8012.861458032854, 8052.85390161398, 8065.916537812431, 0.9999998464437223, 0.9999906977684487, 0.9999994780773361, 60.00240991737771, 60.005012712700804, 60.00254021930998, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.529087, 2746.479, 785.5275, 3.492224, 2743.119, 593.9611, 4.623461, 2746.4, 607.5226, 9.037538, 5490.605, 601.1072, 9.144753, 5495.63, 820.4161, 6.672197, 5473.675, 99.95547, 99.83532, 99.95861, 99.91469, 100.0, 99.60459
124682.56052000001, 281.56285720108184, 281.3876376269095, 281.883526793625, 28.581356442576723, 28.707147542749343, 28.707096901752493, 8017.558036941988, 8058.739154653542, 8071.800541113569, 151.7797048318539, 31.51442792771104, -0.15231549771033315, 8023.22351358091, 8059.554571991558, 8071.135312484847, 0.999999994326916, 0.9999928245744896, 0.9999996983427561, 60.008472414309885, 60.00128493508854, 60.00171188676393, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3388, 4.529265, 2746.258, 791.7922, 3.468462, 2746.525, 593.9611, 4.62475, 2746.4, 601.231, 9.141237, 5495.587, 601.0309, 9.143476, 5495.623, 814.3324, 6.73574, 5485.238, 99.95318, 99.95718, 99.95244, 100.0, 100.0, 99.81816
124684.91976, 281.431140804941, 281.343050199844, 281.86641069338657, 28.582099729911846, 28.746707370085606, 28.718779073042572, 8020.798258867486, 8048.835637315635, 8067.955280083223, 159.0073971319357, 26.272478570077965, -1.4557019683252292, 8009.460006501645, 8060.365378290449, 8066.793794933055, 0.9999999821468237, 0.9999929303040792, 0.9999998561918507, 60.002886358268064, 60.0022586288448, 60.00228253564664, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.0498, 4.57995, 2747.995, 798.018, 3.443411, 2747.666, 587.6133, 4.665798, 2741.804, 594.8423, 9.234272, 5493.465, 594.8506, 9.234971, 5493.443, 808.209, 6.796169, 5492.027, 100.0, 100.0, 99.78121, 99.96472, 99.96432, 99.94567
124687.42176000001, 281.425596428929, 281.4020231227091, 281.98056360994843, 28.553562267379192, 28.73938114560166, 28.708611654935794, 8012.976798611194, 8054.819208899884, 8073.469582879091, 146.75744157287227, 34.89146136325962, 0.3887330475372437, 8014.776856154715, 8060.697789440028, 8072.472953974933, 0.9999999828371932, 0.9999925161177475, 0.9999997274522289, 60.00319274083038, 60.00247480203908, 60.00098562930377, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.528729, 2746.31, 791.7922, 3.468831, 2746.64, 593.9028, 4.623461, 2746.508, 601.2698, 9.14142, 5495.566, 601.0881, 9.142562, 5495.483, 814.3523, 6.73574, 5485.47, 99.94939, 99.9573, 99.95653, 100.0, 100.0, 99.81501
124689.84648000001, 281.404510577395, 281.37730679949703, 281.96075698023594, 28.561557893011315, 28.711761400507115, 28.683947009675418, 8004.535626852627, 8054.789189842709, 8059.659952619586, 151.26642596265208, 38.29721083146387, 5.967208985436628, 8006.814106848901, 8053.033658609502, 8062.039616195363, 0.999999861070333, 0.9999933567885677, 0.9999997461299291, 59.999633183150586, 60.00041321319315, 59.99915421134197, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 608.5074, 4.507849, 2744.055, 788.3292, 3.481909, 2744.546, 598.5616, 4.587383, 2748.134, 607.1536, 9.044157, 5490.923, 607.2683, 9.040657, 5490.982, 819.8793, 6.67476, 5475.333, 99.88817, 99.88516, 100.0, 99.91553, 99.91651, 99.63477
124692.28668, 281.5426805572146, 281.4080787442531, 281.9141040414529, 28.56444627028163, 28.721436429901058, 28.725393213912394, 8019.667800154822, 8056.772844185727, 8078.934867911669, 153.75125618513914, 30.642136441184903, -2.057751683931201, 8022.829642087155, 8055.486853515341, 8069.812997857721, 0.9999999947608561, 0.9999930391104417, 0.999999777722413, 59.99925802991093, 60.00183699363472, 60.000067443290135, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4571, 4.528729, 2746.249, 791.8117, 3.468831, 2746.642, 593.9611, 4.624013, 2746.344, 601.2698, 9.13995, 5495.529, 600.9546, 9.144388, 5495.657, 814.3722, 6.735373, 5485.302, 99.94939, 99.95928, 99.95661, 100.0, 100.0, 99.81826
124695.16584000002, 281.51694302023543, 281.2803112735263, 281.94724425464005, 28.559544334197625, 28.707463688797954, 28.67993634374988, 8010.421062133324, 8042.889517708121, 8068.550562341247, 154.4129503998662, 30.543550346758366, 3.7970566084914026, 8007.62434043329, 8049.622087733681, 8062.057079878787, 0.9999998985298819, 0.999992144760662, 0.9999999973676463, 59.996928103730355, 59.99815009921646, 59.99987889540817, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3782, 4.529087, 2746.253, 785.5081, 3.492224, 2743.347, 593.9222, 4.623829, 2746.399, 607.5032, 9.038274, 5490.781, 601.0118, 9.143292, 5495.564, 813.5571, 6.743614, 5487.734, 99.94921, 99.83728, 99.95444, 99.91375, 100.0, 99.85537
124697.51372000002, 281.39853865644614, 281.4189968748787, 281.9928132216834, 28.551583701968053, 28.705953110867018, 28.70877348860471, 8013.763563259744, 8051.123978679184, 8076.266762510508, 155.81495045728252, 31.488742950084998, 1.2895398767691404, 8017.090808580199, 8052.382625270075, 8076.778839748192, 0.9999999999936844, 0.9999944729759183, 0.9999999718469044, 59.99791923185547, 59.99571770138291, 59.997308148657794, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.0892, 4.579057, 2747.995, 779.2045, 3.514327, 2739.021, 588.1375, 4.660276, 2743.033, 611.6199, 8.964728, 5485.203, 597.1968, 9.195159, 5495.506, 812.2051, 6.750755, 5486.837, 100.0, 99.66761, 99.80961, 99.80269, 100.0, 99.85538
124699.91436000001, 281.4980477626178, 281.31452812001066, 281.96478242311844, 28.573680588405832, 28.689702148935698, 28.7165385952496, 8006.29661908824, 8062.115122626678, 8063.700641633609, 152.95987183235832, 29.320675892007785, 1.7948510937922038, 8009.002913066768, 8060.11675869557, 8072.1389558594, 0.9999999999994803, 0.9999918317489569, 0.9999999942733472, 59.99595396507475, 59.999971683250465, 59.99932741591504, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4177, 4.528908, 2746.363, 785.5275, 3.492224, 2743.348, 593.8834, 4.625302, 2746.45, 607.5032, 9.03809, 5490.605, 601.0118, 9.142562, 5495.489, 814.3921, 6.735557, 5485.469, 99.94938, 99.83728, 99.94449, 99.91587, 100.0, 99.81516
124702.27420000001, 281.48271825399723, 281.45180971692497, 282.04418591026854, 28.551129329478666, 28.705890928224072, 28.684093584757548, 8008.149176631928, 8058.855849701091, 8068.215325758085, 154.1154477643655, 31.335760482276783, 6.386551964761111, 8007.907928504993, 8062.443028900706, 8067.6099161398315, 0.9999999026585422, 0.9999921320862091, 0.9999998938222556, 60.003420801377736, 60.00229688730661, 60.00188903951849, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 611.0309, 4.482863, 2741.322, 791.0918, 3.469199, 2746.698, 600.2893, 4.577995, 2747.857, 601.1144, 9.14234, 5495.656, 607.2874, 9.041204, 5490.989, 820.6149, 6.670183, 5473.335, 99.7863, 99.96346, 100.0, 100.0, 99.91966, 99.60141
124704.71768000002, 281.4035471564527, 281.3115392879141, 281.95470835811136, 28.552062131787324, 28.743983312955116, 28.703766655226236, 8014.370964058334, 8056.84199147645, 8067.361531327901, 149.82195750762082, 35.98945179070324, 0.7070647744908456, 8009.03837192156, 8058.524541181969, 8073.249075370897, 0.9999999839321174, 0.9999927146938475, 0.9999999764460643, 60.00749194425541, 60.00670433996654, 60.01012887535385, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4177, 4.529265, 2746.311, 785.5081, 3.492408, 2743.231, 593.9805, 4.623829, 2746.62, 607.5226, 9.037722, 5490.662, 600.9736, 9.144388, 5495.546, 814.3722, 6.735557, 5485.242, 99.94935, 99.83728, 99.96061, 99.91492, 100.0, 99.8141
124707.10828000001, 281.40739411031996, 281.43896179022903, 281.9000065235517, 28.570505700150527, 28.698652013414268, 28.714675877920687, 8011.612457654915, 8054.484025575659, 8068.330609615334, 148.47021007272565, 31.167453016343188, -2.158130973356492, 8014.359864140654, 8056.599797659091, 8070.320505008562, 0.9999999960908312, 0.9999915977286719, 0.9999999248064905, 60.008478324913014, 60.007874185251, 60.01104631171509, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4571, 4.528194, 2746.468, 791.7922, 3.468647, 2746.525, 594.0775, 4.623093, 2746.453, 607.4644, 9.038825, 5490.671, 601.0118, 9.144571, 5495.472, 814.3722, 6.735373, 5485.24, 99.94731, 99.9573, 99.95044, 99.91388, 100.0, 99.81511
124709.54244, 281.3137586421816, 281.35061249694263, 281.8721469641722, 28.57844804713648, 28.724800639917373, 28.708263739823106, 8015.557057267334, 8059.6290153154905, 8069.437513981045, 158.5609809790435, 25.558512229274015, 0.9074629616075072, 8015.3295921408735, 8063.155584578166, 8068.83368543044, 0.999999999993834, 0.9999949523340478, 0.9999999995533095, 60.00939824020213, 60.006527386033135, 60.00895382034351, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.0498, 4.57995, 2748.052, 798.0958, 3.442859, 2748.284, 587.7299, 4.665246, 2741.573, 613.4453, 8.931081, 5479.713, 595.6328, 9.215796, 5494.81, 809.7995, 6.774561, 5489.717, 100.0, 100.0, 99.78107, 99.71447, 99.98456, 99.89652
124711.93132, 281.3865261081193, 281.37422000432883, 281.91313119855783, 28.54022395822172, 28.728115345863955, 28.70782307451411, 8009.009750025617, 8051.5660943602325, 8069.182337937381, 151.77408461824416, 32.45823286564007, -3.8403397933011547, 8012.269785311643, 8050.639098170366, 8071.309998522099, 0.9999997613384896, 0.999990714133062, 0.9999997964032447, 60.01131086525729, 60.01314817019422, 60.01267295070129, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.529443, 2746.421, 791.8117, 3.468647, 2746.636, 593.8834, 4.624382, 2746.454, 607.5226, 9.038641, 5490.611, 600.9927, 9.143658, 5495.555, 814.3722, 6.73519, 5485.243, 99.9516, 99.9612, 99.95453, 99.91278, 100.0, 99.81297
124714.33044, 281.4625224477738, 281.44735588692635, 281.99341668905896, 28.54753508532832, 28.725115875802246, 28.687358905719524, 8007.828410293554, 8045.828613304158, 8062.966167393153, 148.93550858934623, 31.287970151394802, 2.075825475063766, 8010.070108041375, 8058.5097694357055, 8069.622762427125, 0.9999998919128597, 0.9999905224733833, 0.9999995696361103, 60.012308673012235, 60.01463763527045, 60.01756397243916, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 609.5523, 4.501781, 2743.191, 787.7065, 3.485777, 2743.912, 599.707, 4.582229, 2748.027, 601.464, 9.138846, 5495.482, 607.3637, 9.040109, 5490.989, 819.8196, 6.67531, 5473.613, 99.84651, 99.86208, 100.0, 100.0, 99.91785, 99.60348
124716.77752, 281.4231636518127, 281.3420316547721, 282.0130461252005, 28.57329931755069, 28.72187123651929, 28.72086869353894, 8014.816621901938, 8058.024376215004, 8073.095156150817, 152.2771955235712, 30.55528873933281, -0.47078575443407544, 8018.101335598434, 8058.364485591351, 8068.887768264762, 0.9999999947429631, 0.9999901390665602, 0.999999941484895, 60.00997704328518, 60.01303154522883, 60.01922353494029, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3782, 4.529443, 2746.364, 791.7922, 3.468831, 2746.695, 593.9028, 4.624198, 2746.451, 607.5032, 9.037906, 5490.664, 600.9927, 9.14311, 5495.597, 814.3722, 6.735007, 5485.298, 99.95738, 99.955, 99.95444, 99.91349, 100.0, 99.81407
124719.21736000001, 281.5083083015886, 281.25480037407266, 281.9684234552988, 28.554941324966254, 28.72176261330345, 28.66242393308046, 8007.996055168228, 8050.165175689073, 8059.755183641446, 153.61451276666753, 36.72764135963507, 5.424653021310405, 8005.556254900992, 8047.585840460913, 8054.742234881776, 0.999999614047419, 0.9999913380212252, 0.999999657400211, 60.015723325340446, 60.01568366722641, 60.017804388714, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3782, 4.528372, 2746.426, 785.4886, 3.492224, 2743.236, 593.8834, 4.624382, 2746.505, 607.4644, 9.038457, 5490.716, 601.0118, 9.143841, 5495.714, 820.6348, 6.6689, 5473.39, 99.95355, 99.83745, 99.95457, 99.91255, 100.0, 99.59211
124721.62376000002, 281.44905878839086, 281.3302056453581, 281.9991310999044, 28.562403115289758, 28.730122162824408, 28.71254448577929, 8012.055115934233, 8055.765540384131, 8069.748849255238, 153.9828318613619, 30.77350674800664, 5.30381059328829, 8012.66977062939, 8055.800593141536, 8073.271931708761, 0.9999997061885424, 0.9999934714788079, 0.9999993316808147, 60.015791845925094, 60.015277406564294, 60.018113524279734, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.0695, 4.579593, 2748.163, 779.1072, 3.514696, 2738.192, 587.6716, 4.665614, 2741.744, 613.5035, 8.929794, 5478.778, 595.2322, 9.229492, 5494.25, 825.446, 6.619824, 5463.551, 100.0, 99.66401, 99.78316, 99.69746, 99.97301, 99.42038
124724.0666, 281.4711378353492, 281.3512388997641, 281.86133895892715, 28.556656228179875, 28.719082529469436, 28.688936873834535, 8006.007309346378, 8056.570704585529, 8066.052538096821, 155.6485752241474, 30.38554364082188, 5.69577477351686, 8008.949581518057, 8052.6752277540845, 8061.54014011341, 0.9999995940188151, 0.9999913019465111, 0.9999996430078982, 60.01551937937217, 60.01563150703789, 60.01735678384834, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3388, 4.529443, 2746.53, 785.5081, 3.492224, 2743.236, 592.4469, 4.637451, 2744.936, 607.4838, 9.038457, 5490.663, 601.0499, 9.14311, 5495.559, 820.3167, 6.672746, 5473.676, 99.94935, 99.8375, 99.91179, 99.91255, 100.0, 99.60557
124726.49408, 281.47608121140314, 281.2532218239943, 281.9439292923888, 28.566651307646794, 28.713475204733136, 28.69107562888032, 8010.3181751737075, 8041.167409141544, 8062.272969681594, 149.0278848878661, 32.322640364045355, 0.6028612634954698, 8008.110858875682, 8050.1363096146015, 8063.768938260047, 0.9999999779339271, 0.9999919221025929, 0.9999998097817293, 60.01887455311025, 60.01545419737219, 60.01691965431923, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 608.5469, 4.505528, 2743.831, 788.621, 3.479146, 2745.789, 582.741, 4.695066, 2734.576, 601.697, 9.136641, 5495.535, 607.3828, 9.040109, 5490.782, 814.3523, 6.73574, 5485.184, 99.87778, 99.92367, 99.5468, 100.0, 99.91392, 99.81402
124728.83324, 281.46239233772616, 281.3092082453323, 281.9054159260556, 28.55200409185266, 28.735575524869642, 28.694338815497645, 8008.076672916382, 8049.126984897505, 8063.53969615186, 151.07832702483574, 30.574139881000065, 2.831226350543659, 8004.365849672624, 8054.537309751284, 8068.753150565091, 0.9999998787350792, 0.9999887367698567, 0.9999999114984081, 60.0220621811848, 60.02086074080982, 60.02180627427016, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3388, 4.529265, 2746.368, 785.5275, 3.492224, 2743.061, 587.6133, 4.665614, 2741.636, 607.4838, 9.037722, 5490.761, 600.9927, 9.144206, 5495.532, 820.4956, 6.670549, 5473.734, 99.94329, 99.83532, 99.77925, 99.91482, 100.0, 99.60568
124731.24968000001, 281.3971400589381, 281.393641501289, 281.9492858980501, 28.56493988404875, 28.705671987563427, 28.72709170163462, 8023.02732421853, 8052.146542943254, 8066.333249044483, 150.69782872050814, 30.66303121286728, -5.8552782837764425, 8016.556970941951, 8052.114094645792, 8068.472854240257, 0.9999997325925322, 0.9999917321406089, 0.9999999938159887, 60.02389114227011, 60.02210879814178, 60.02124762113707, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4374, 4.528551, 2746.311, 791.8117, 3.468462, 2746.693, 587.6328, 4.66543, 2741.748, 601.231, 9.140318, 5495.626, 601.0309, 9.143841, 5495.492, 814.3523, 6.73574, 5485.184, 99.94951, 99.95291, 99.77921, 100.0, 100.0, 99.81402
124733.68100000001, 281.33766700094594, 281.44894534326977, 281.84365264420563, 28.567769019526956, 28.74732843197572, 28.707904048186748, 8013.796691720029, 8056.918910095103, 8069.854337292946, 152.46875423491542, 32.36990537104748, -4.551425342897346, 8010.9882543596095, 8059.712267934085, 8075.049239385733, 0.9999996447980231, 0.9999936883237996, 0.9999996529436317, 60.01923512492148, 60.018971407587465, 60.019509897842305, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.0892, 4.580485, 2748.109, 798.018, 3.44378, 2748.4, 593.8834, 4.624198, 2746.395, 594.8229, 9.235191, 5493.406, 594.8316, 9.234971, 5493.328, 807.9903, 6.798183, 5492.419, 100.0, 100.0, 99.95244, 99.96151, 99.96222, 99.9466
124736.05668000001, 281.45891837721155, 281.31021897637686, 281.91728336523494, 28.585302746719087, 28.744707838474103, 28.716451932761434, 8014.857606776084, 8056.99799806147, 8072.11887818936, 148.74564705579496, 32.626068118636965, -5.061227014917677, 8015.507517884708, 8058.368009733117, 8073.826640167867, 0.9999999434050916, 0.9999931199919511, 0.9999999804514139, 60.01877033260596, 60.02194258712471, 60.01881299333675, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3191, 4.529979, 2746.43, 791.8117, 3.468647, 2746.47, 587.6716, 4.66543, 2742.586, 601.2698, 9.13995, 5495.542, 601.0499, 9.143292, 5495.557, 814.3324, 6.736106, 5485.471, 99.95371, 99.95517, 99.80371, 100.0, 100.0, 99.81509
124738.42120000001, 281.3971431091001, 281.2049145992135, 281.88831698811947, 28.55672806573203, 28.709041797568315, 28.68994718597965, 8007.907166285237, 8051.090771766259, 8061.2297384658805, 149.46840906513216, 27.13095298093276, 5.07840292472838, 8011.305687306198, 8053.869666746971, 8065.159472299282, 0.9999999199964198, 0.9999900180527672, 0.9999995970761577, 60.01736266854043, 60.01727487510154, 60.01640330890802, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4965, 4.524268, 2745.826, 790.2552, 3.474725, 2745.42, 596.5428, 4.602293, 2747.796, 605.0759, 9.066956, 5492.456, 606.1047, 9.050701, 5491.154, 819.1834, 6.683001, 5476.472, 99.94255, 99.92563, 100.0, 99.95104, 99.92266, 99.64828
124740.80392, 281.38212859089725, 281.2693906076049, 281.91150376473644, 28.57833670448573, 28.720970175914395, 28.721411915800985, 8012.631587628505, 8053.329624945319, 8077.006806196638, 150.51271898421555, 32.53090639710945, 5.678571675692211, 8014.200324971615, 8061.604821698905, 8064.069394299808, 0.9999999901639692, 0.9999931935832383, 0.999999718314244, 60.011384129544425, 60.01803405687969, 60.01406356100518, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 608.9806, 4.510704, 2745.207, 790.7416, 3.472699, 2746.543, 594.1552, 4.623829, 2746.51, 601.3475, 9.138479, 5495.529, 601.0309, 9.143658, 5495.549, 814.3324, 6.735923, 5485.297, 99.90921, 99.94917, 99.95661, 100.0, 100.0, 99.82031
124743.13764000002, 281.3379434039118, 281.27002919403793, 281.86869612113253, 28.56318442632739, 28.744466954078145, 28.719996163786696, 8016.019677594704, 8048.387632428599, 8072.415983636408, 155.8745578149742, 35.8442627635759, 1.9160401432773142, 8011.1717053556, 8054.555808619188, 8065.261478543082, 0.9999998831935841, 0.999992707587332, 0.9999999913938363, 60.01488990255862, 60.015952422579964, 60.01428958529279, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3782, 4.529087, 2746.364, 785.547, 3.492224, 2743.062, 593.9611, 4.623829, 2746.396, 607.5032, 9.03809, 5490.658, 601.069, 9.142927, 5495.648, 814.3523, 6.735557, 5485.242, 99.95129, 99.83745, 99.95249, 99.91373, 100.0, 99.81509
124745.51416, 281.3283100207016, 281.2595487880987, 281.9335179792936, 28.557302117831366, 28.722239733710527, 28.701778430117123, 8018.921297051409, 8056.550600102473, 8061.570053200589, 158.3140731826694, 30.854343972001516, -1.2158905391511325, 8016.411951959081, 8052.88117790258, 8063.974347370447, 0.999999999663738, 0.9999934956154521, 0.999999962032132, 60.014864403608954, 60.01315770303836, 60.01316041804516, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.0498, 4.579414, 2747.938, 779.2045, 3.514511, 2738.633, 587.691, 4.664878, 2741.694, 613.5035, 8.929977, 5478.466, 594.8506, 9.234606, 5493.254, 808.0102, 6.796902, 5492.92, 100.0, 99.64748, 99.78738, 99.69567, 99.96088, 99.94862
124747.91196000001, 281.42936663276686, 281.3616131886129, 282.0376040770546, 28.595579479662295, 28.72159509398947, 28.706813002185108, 8010.798242150059, 8056.893125769536, 8070.0399926244, 155.54267550901602, 33.24437402439935, 2.692202103741238, 8017.303442660119, 8057.90677181827, 8070.5144175521455, 0.9999999806906466, 0.9999932025971343, 0.9999999205794141, 60.01220937415524, 60.01139094112426, 60.014667957164946, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.529087, 2746.2, 785.547, 3.492224, 2743.174, 593.9222, 4.624013, 2746.341, 607.5226, 9.038641, 5490.708, 600.9546, 9.143841, 5495.549, 814.3523, 6.735557, 5485.238, 99.94535, 99.83959, 99.95048, 99.9135, 100.0, 99.81611
124750.31372, 281.4888969521904, 281.438006619805, 281.98754977074435, 28.56130400684978, 28.72466883929123, 28.71554617190649, 8000.148831581937, 8053.111351531545, 8064.804841544512, 157.843410489681, 31.314841834830986, 5.48178746392432, 8009.789866112976, 8050.620660455152, 8065.305195957315, 0.9999999006829065, 0.9999913325760987, 0.9999997348133732, 60.01164814435002, 60.01051387816366, 60.01083738860837, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.4177, 4.529443, 2746.417, 785.5665, 3.492224, 2743.285, 593.8251, 4.624382, 2746.451, 606.9012, 9.048202, 5492.466, 603.0338, 9.101654, 5494.368, 818.2291, 6.695087, 5476.586, 99.95145, 99.83926, 99.95058, 99.9355, 99.98713, 99.67211
124752.71496000001, 281.46706243758547, 281.33506363371265, 281.9432759962837, 28.55713862741583, 28.74427690763334, 28.716695745259326, 8017.033783346026, 8045.89761178586, 8073.1416226048495, 152.12514036105767, 31.53037161887868, 0.9821806740369539, 8017.948070737527, 8055.482806544429, 8069.833595876907, 0.9999999019754966, 0.9999915739532141, 0.9999999515566792, 60.010652304450105, 60.00998772696043, 60.00926527961823, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 612.2335, 4.482863, 2742.229, 789.6521, 3.476751, 2744.8, 596.3875, 4.606527, 2746.901, 605.7555, 9.059786, 5491.552, 601.4886, 9.140736, 5495.591, 814.3722, 6.735373, 5485.297, 99.80082, 99.91074, 99.98929, 99.9299, 100.0, 99.81404
124755.10596000002, 281.4460951720771, 281.3224505885358, 281.8781833511218, 28.600058141187443, 28.690477515887487, 28.70786862223307, 8023.509878477129, 8051.274922127344, 8071.008379628869, 153.52992891267195, 36.17272949639619, -1.2145417732731403, 8017.065439916764, 8061.062367803563, 8070.424877214187, 0.9999999992545866, 0.9999936025412414, 0.9999997795137565, 60.01240195813856, 60.011837705768464, 60.010888901530244, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3388, 4.528908, 2746.364, 791.6949, 3.468831, 2746.645, 593.8834, 4.624198, 2746.339, 607.5032, 9.037906, 5490.723, 601.0499, 9.143292, 5495.607, 814.3523, 6.735557, 5485.184, 99.9513, 99.96137, 99.95457, 99.91482, 100.0, 99.81511
124757.50704000001, 281.45954738517935, 281.33091568774324, 281.97481797783433, 28.573054250167345, 28.726546952796113, 28.69112654745047, 8016.361669402191, 8046.744343138998, 8064.449566314135, 160.68758905666846, 26.68903725743712, -4.317365467983791, 8013.3977121434555, 8058.287669104246, 8067.469483082856, 0.9999999996665179, 0.9999946864775535, 0.999999996730083, 60.013585384750364, 60.01301600884779, 60.009928657932676, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 600.1089, 4.579236, 2748.105, 798.0764, 3.442859, 2748.281, 587.6716, 4.665798, 2741.58, 613.5035, 8.929794, 5478.458, 594.8125, 9.235154, 5493.433, 808.0897, 6.797085, 5492.756, 100.0, 100.0, 99.77721, 99.6976, 99.96413, 99.95066
124759.90176000001, 281.37099143129655, 281.2427112906462, 281.8701575427874, 28.5684344211875, 28.702469631888714, 28.720479025901984, 8018.189476660107, 8053.9798239965985, 8072.612925516387, 155.1077899588131, 29.627847468819255, -3.479138137080099, 8000.63008471059, 8052.421888199938, 8064.447938467884, 0.9999999072174366, 0.9999944892017922, 0.9999998879835256, 60.013357122007605, 60.014339880272196, 60.01315101944177, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.529265, 2746.526, 791.7922, 3.468831, 2746.529, 593.9222, 4.624382, 2746.513, 607.4838, 9.038641, 5490.768, 600.9736, 9.144206, 5495.607, 814.3523, 6.73574, 5485.417, 99.94727, 99.96757, 99.95058, 99.91373, 100.0, 99.81826
124762.26992, 281.41659738684575, 281.3343552289124, 281.8784488712277, 28.56837837050131, 28.73985792685376, 28.70090181548792, 8011.308912052669, 8054.156182054847, 8074.391053525143, 155.0175125756358, 23.31870652359885, -0.3561332693134318, 8012.431549368021, 8059.686718169233, 8065.455874285704, 0.9999999631883278, 0.9999931195988603, 0.9999998773561781, 60.01731997538161, 60.01289358465641, 60.01277286775716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.529087, 2746.364, 791.7728, 3.469199, 2746.467, 593.9417, 4.624382, 2746.448, 607.4644, 9.038641, 5490.775, 601.0118, 9.140919, 5495.532, 815.3861, 6.717245, 5482.004, 99.95129, 99.96949, 99.95253, 99.91278, 100.0, 99.76444
