TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
126601.65556000001, 284.06286540495785, 283.9220745608073, 284.2173730650143, 28.31081582106462, 28.45701157170586, 28.440896669780948, 8005.91633910346, 8050.127344691677, 8061.4894731579825, 157.4449386995118, 27.8005790745583, 4.231586499264722, 8018.596734147935, 8054.261288413618, 8069.990045654063, 0.9999998795861923, 0.9999942700419133, 0.999999830873712, 60.01459983082228, 60.01134689013118, 60.01433531731253, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.3103, 4.512311, 2745.147, 792.0646, 3.467541, 2746.345, 591.4957, 4.640212, 2744.994, 786.6588, 6.975326, 5487.4, 601.1644, 9.142197, 5495.532, 594.0684, 9.24595, 5492.695, 99.90094, 99.9668, 99.90564, 99.85435, 100.0, 99.9507
126604.07628000001, 283.95833417669024, 283.8460136339272, 284.3124047776266, 28.29776773145126, 28.45841285425435, 28.462539548180487, 8006.958568011471, 8050.803862972808, 8052.231682843208, 160.36484935700264, 29.3005432601567, 5.003764806765048, 8011.72776029732, 8044.794499255279, 8066.137830802307, 0.999999827423445, 0.9999947863763141, 0.9999998688002872, 60.01218986497745, 60.01324651484677, 60.01130168978936, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.192, 4.513024, 2745.031, 791.9284, 3.468094, 2746.561, 591.554, 4.639844, 2745.11, 786.6976, 6.975326, 5487.458, 600.9736, 9.144388, 5495.643, 595.5793, 9.224524, 5494.667, 99.903, 99.95847, 99.90555, 99.85436, 100.0, 99.98396
126606.43692000001, 283.94060013371967, 283.8465915912738, 284.47421130335783, 28.300385987738018, 28.4584846570519, 28.454899699562713, 8016.288434536596, 8054.516781530628, 8062.115223646916, 162.11818844173467, 25.502113035054208, 5.616926087990578, 8017.894137290443, 8061.2878575101495, 8062.036826336556, 0.9999997895014207, 0.9999941131595408, 0.9999995507600397, 60.01120924123237, 60.013511302644254, 60.014009342821964, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 601.8439, 4.565672, 2747.883, 798.1736, 3.442675, 2747.917, 586.3322, 4.67132, 2741.407, 782.9304, 7.00217, 5483.87, 598.1506, 9.176348, 5495.676, 595.5594, 9.224708, 5493.04, 100.0, 100.0, 99.77092, 99.77971, 100.0, 99.9626
126608.83996000001, 283.90069322706336, 283.9288061793917, 284.32886467925647, 28.307258370224016, 28.45996621103084, 28.46661666368136, 8011.289671224784, 8052.728148918214, 8059.9585304790135, 156.2564732868418, 30.214834688194667, 1.4519704884150997, 8013.363975922407, 8056.642823456713, 8062.442281729853, 0.9999998791175911, 0.9999938151445675, 0.9999996270865384, 60.01653213418081, 60.01925007921562, 60.01713314311985, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2314, 4.512846, 2745.256, 792.0452, 3.467726, 2746.727, 591.6122, 4.639844, 2744.999, 786.6976, 6.975142, 5487.458, 601.069, 9.142562, 5495.5, 594.0286, 9.245767, 5492.689, 99.9009, 99.95424, 99.90551, 99.85543, 100.0, 99.95169
126611.21036000001, 283.88135395472693, 283.8828906798145, 284.372773482441, 28.305699239027568, 28.455678778079783, 28.4322344495276, 7998.53547069633, 8053.552180357074, 8060.662665885908, 152.49306079481494, 34.521727702142016, 3.4355188038091455, 8004.872169886922, 8046.986067981487, 8057.716047945749, 0.9999999756029886, 0.9999924126723363, 0.999999946231155, 60.01737168954139, 60.01583528909772, 60.021233595811005, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 613.4953, 4.459841, 2738.48, 785.761, 3.491118, 2743.163, 597.9211, 4.595666, 2747.853, 792.9698, 6.927705, 5493.224, 607.4209, 9.039378, 5490.842, 587.8058, 9.328537, 5483.501, 99.66438, 99.8426, 100.0, 99.96437, 99.91605, 99.7834
126613.64216000002, 283.89498927742386, 283.9640316147725, 284.26179608752346, 28.32416320403922, 28.47731067318254, 28.45131386612592, 8002.899084183471, 8055.197604367762, 8066.276083150847, 157.28661136993742, 33.159669212572226, 1.8588562243928664, 8006.397810040982, 8046.01100455266, 8063.242123187898, 0.999999719514063, 0.9999914288549419, 0.9999998803939188, 60.02432087568418, 60.02320477123292, 60.01951656603702, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2709, 4.513024, 2745.37, 791.7728, 3.46791, 2746.556, 591.6122, 4.639292, 2745.165, 786.6976, 6.975326, 5487.453, 601.0881, 9.142562, 5495.576, 594.0883, 9.245584, 5492.809, 99.90093, 99.95847, 99.90768, 99.85532, 100.0, 99.9507
126616.08288000002, 283.95245828425897, 283.9104981091479, 284.3926239924285, 28.3163745010078, 28.459263338980165, 28.444799848681466, 8009.215477914708, 8061.399700750658, 8063.636462246709, 157.509184066043, 32.22703962632477, 5.191297204397415, 8008.024192667644, 8047.382092525786, 8057.473058329242, 0.9999997216933555, 0.9999921834801848, 0.9999995730864576, 60.02297633588418, 60.02103907726092, 60.01837635445064, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2117, 4.513381, 2745.147, 792.0257, 3.46791, 2746.62, 591.554, 4.640212, 2744.992, 786.6782, 6.97551, 5487.229, 601.1453, 9.142197, 5495.624, 594.0684, 9.242654, 5493.392, 99.90682, 99.96061, 99.90559, 99.85125, 100.0, 99.95675
126618.4266, 283.95196799973127, 283.9645428350596, 284.3931086884319, 28.320924970646853, 28.467802544916843, 28.463088548804926, 8002.104524155794, 8049.643586762752, 8067.4668536756635, 158.95735420942947, 25.313374780326512, 1.251414272234797, 8015.867770415646, 8057.447642037044, 8065.30070721726, 0.9999996437079002, 0.9999953019667847, 0.999999856447466, 60.022674001142825, 60.01900614775568, 60.02071837181278, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 601.9819, 4.565137, 2748.103, 798.3488, 3.442491, 2748.031, 585.2839, 4.679604, 2739.398, 780.5807, 7.01596, 5480.112, 596.1859, 9.207395, 5495.122, 597.9253, 9.193761, 5494.9, 100.0, 100.0, 99.69348, 99.72174, 99.98992, 99.99666
126620.78624000002, 284.0424050251617, 283.7973958902063, 284.29551863759553, 28.309152190484053, 28.478039424570504, 28.464212274751524, 8010.268886022924, 8058.521209192693, 8063.565041151869, 152.0643950090116, 28.484802223343422, 3.6979025743175953, 8014.822438025053, 8056.943239034671, 8066.080839910577, 0.9999999962045426, 0.9999923685784636, 0.9999999483569271, 60.01438274384265, 60.02013539916489, 60.02087446189989, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2709, 4.513203, 2745.146, 792.084, 3.467726, 2746.782, 591.5928, 4.640396, 2744.938, 786.6782, 6.975142, 5487.4, 601.1644, 9.141466, 5495.631, 594.0485, 9.245584, 5492.635, 99.907, 99.95655, 99.89943, 99.85126, 100.0, 99.95279
126623.18596000002, 283.913548662826, 283.86157714876504, 284.4196103831587, 28.287586793121612, 28.4372672396346, 28.433544051457996, 8007.004198791548, 8053.5762936334295, 8061.084309082197, 156.69556776771833, 28.264450198893883, 6.272012857590994, 8010.640034310923, 8044.9635910960815, 8065.1498391777595, 0.9999994374671355, 0.999993659167691, 0.999999769238342, 60.01558181109427, 60.01867796896361, 60.01594971056906, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 611.0704, 4.48786, 2741.317, 787.4147, 3.486882, 2743.755, 597.5134, 4.596403, 2747.745, 792.9698, 6.927521, 5493.334, 607.4019, 9.039196, 5490.798, 587.8058, 9.328903, 5483.501, 99.79252, 99.8756, 99.99925, 99.96234, 99.91619, 99.78447
126625.56084, 284.0129115567974, 283.8720784005478, 284.4088120700863, 28.306824949055656, 28.460161171816672, 28.46715869182886, 8004.809607315081, 8052.629658527378, 8069.499274038341, 161.34515593373862, 27.14363624580892, 3.3074996054169787, 8008.166978372173, 8052.89030315658, 8067.324270735654, 0.9999996258402437, 0.9999910857526454, 0.9999999998260345, 60.007332440880596, 60.01274514506927, 60.01564119619481, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.1723, 4.512489, 2744.98, 792.084, 3.467726, 2746.615, 591.5734, 4.640028, 2744.996, 786.6588, 6.975142, 5487.458, 601.1644, 9.141284, 5495.411, 594.0883, 9.245217, 5492.689, 99.90893, 99.96044, 99.90151, 99.85542, 100.0, 99.95074
126627.99268000001, 283.9031934557879, 283.7716960930742, 284.26743712073306, 28.324583528668946, 28.492430029826092, 28.465514233648282, 8017.0409319380005, 8050.201702932882, 8065.014578571384, 153.36105278939237, 34.709566101387736, 0.972216743590252, 8009.629259832455, 8061.268438846174, 8066.499908361692, 0.9999997268562959, 0.9999921847384511, 0.9999999594737062, 60.01002985230562, 60.00715836610316, 60.00858293627284, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2314, 4.512667, 2745.093, 792.0452, 3.468094, 2746.519, 591.554, 4.640212, 2744.999, 786.6782, 6.975326, 5487.4, 601.1453, 9.141284, 5495.424, 594.0883, 9.245584, 5492.743, 99.90505, 99.95693, 99.89943, 99.8585, 100.0, 99.95062
126630.40900000001, 283.89680629007455, 283.79060873094767, 284.33785385825564, 28.340003625062565, 28.456046590742044, 28.46308773210467, 8013.581619290199, 8051.234189265004, 8069.659895675842, 160.40444254325132, 23.438624322792293, 1.0982005555815704, 8018.02033021475, 8057.615184126509, 8061.117920873859, 0.9999995082884497, 0.9999952721853392, 0.9999998593368741, 60.007137061513895, 60.00492645451656, 59.999465735019704, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 601.8833, 4.565137, 2748.05, 798.3293, 3.441938, 2747.972, 585.3616, 4.679604, 2739.169, 780.3866, 7.019821, 5478.118, 594.946, 9.23351, 5493.898, 599.5357, 9.166109, 5495.548, 100.0, 100.0, 99.68944, 99.68544, 99.96618, 100.0
126632.85724000001, 283.9259214498648, 283.9021343128132, 284.36062639402223, 28.287410776357486, 28.474552884246325, 28.447949999386175, 8012.764677302486, 8054.480931296938, 8066.1452156614705, 154.6096347692462, 31.29589040783958, 6.291117252765616, 8020.529809457031, 8048.098483846861, 8061.899004229435, 0.999999802156492, 0.9999923169104475, 0.9999997609693455, 60.006653716942544, 60.005194801998684, 60.0030528354765, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2117, 4.513381, 2744.922, 792.0257, 3.46791, 2746.561, 591.5928, 4.640212, 2745.049, 786.6782, 6.97551, 5487.342, 601.1644, 9.142015, 5495.523, 594.0883, 9.245767, 5492.696, 99.911, 99.96467, 99.90346, 99.85637, 100.0, 99.95072
126635.27656000001, 283.95525589243454, 283.83717317908855, 284.46626095089863, 28.281075861695058, 28.45082744139289, 28.431337134168416, 8001.524932058322, 8051.220650811765, 8055.950031312041, 159.43026242439873, 28.044944086612986, 6.583222014479361, 8016.027871213296, 8049.0456294241385, 8063.659703595045, 0.9999999109520256, 0.9999923435335295, 0.9999998778639981, 60.00292794851651, 60.00275428053328, 60.00461065797385, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 610.4395, 4.493928, 2742.335, 788.3292, 3.48283, 2744.443, 596.5817, 4.601557, 2747.905, 792.8533, 6.928625, 5493.451, 607.4209, 9.039196, 5490.842, 587.766, 9.328354, 5483.561, 99.81313, 99.8814, 100.0, 99.96338, 99.91698, 99.78243
126637.61340000002, 283.9920514565986, 283.9767989500532, 284.3668755680751, 28.317688861204328, 28.461216735936006, 28.45072680238007, 8006.297379864317, 8056.1654768849785, 8060.684757139263, 157.03622885242658, 35.12475484352444, 4.32777195695553, 8017.769199883104, 8051.425549900572, 8064.751008173066, 0.9999999880849507, 0.9999926706069099, 0.9999998137244219, 60.00116292958628, 60.001134762707174, 60.002487968042196, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.4877, 4.511775, 2745.089, 792.0062, 3.468094, 2746.681, 591.554, 4.63966, 2745.163, 786.6782, 6.975326, 5487.512, 601.1644, 9.142015, 5495.523, 594.0883, 9.245584, 5492.749, 99.9049, 99.96044, 99.9076, 99.85542, 100.0, 99.95061
126639.99968000001, 283.9488370505819, 283.9504687273658, 284.37818695630074, 28.315987507969133, 28.481305987093997, 28.45970414594318, 8015.106958759356, 8056.55224172924, 8060.280219702798, 152.7920025763815, 34.40324436052242, -0.20309308156856787, 8011.159243563118, 8058.38416146417, 8063.345329895257, 0.999999939359837, 0.999992324781163, 0.9999999723762256, 60.00478214522415, 60.00344891954027, 60.00256961725227, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2512, 4.513203, 2745.199, 791.9868, 3.46791, 2746.624, 591.6122, 4.640764, 2745.108, 786.6782, 6.97551, 5487.458, 601.1644, 9.141466, 5495.582, 594.0485, 9.245767, 5492.634, 99.90491, 99.96078, 99.90781, 99.8554, 100.0, 99.9496
126642.4532, 284.1124457335136, 283.94573689931656, 284.46812761907705, 28.296749925679276, 28.441612161174675, 28.441628617532178, 8013.84486912442, 8051.296790759217, 8064.00971691776, 167.92975887316288, 25.12447404987563, 4.024829811232848, 8019.175543907337, 8047.854168927104, 8064.032858297959, 0.9999999916880634, 0.9999961230920499, 0.9999999540846993, 60.00729663139112, 60.00440975431122, 60.00763589358856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 601.903, 4.566029, 2748.104, 798.3293, 3.441938, 2747.866, 585.3422, 4.679604, 2739.169, 780.3672, 7.019821, 5478.064, 594.9651, 9.233875, 5493.394, 600.4105, 9.153291, 5495.625, 100.0, 100.0, 99.68944, 99.68552, 99.96448, 100.0
126644.84116000001, 283.8931402056893, 283.90927936993097, 284.41147823912206, 28.329696131974178, 28.48489907766606, 28.458089354564404, 8009.930827948341, 8049.628411022366, 8066.271258394798, 155.56831060469176, 35.59114043113118, 1.8867992890600362, 8009.366303216458, 8050.177069055328, 8060.985240394356, 0.9999999863330089, 0.999992984588384, 0.9999999998458206, 60.008463305435235, 60.01152771003276, 60.00939352749545, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2709, 4.513024, 2745.199, 791.9479, 3.467541, 2746.735, 591.5928, 4.640212, 2745.162, 786.6782, 6.975326, 5487.342, 601.1835, 9.142015, 5495.642, 594.1081, 9.24595, 5492.748, 99.90701, 99.9648, 99.90138, 99.85337, 100.0, 99.9495
126647.21196000002, 284.0621376161184, 283.77960501005975, 284.388509576191, 28.292579236338863, 28.447786351946885, 28.408822103702516, 8009.194783857274, 8045.713538628653, 8058.917877950363, 158.30911672020375, 31.46458469274876, 2.387380023707692, 8006.979700761693, 8046.1695232594275, 8054.68659759451, 0.9999997494597228, 0.9999933693431319, 0.9999997009303443, 60.01179444006858, 60.01129674792792, 60.008465793350275, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.3103, 4.512846, 2744.856, 791.1891, 3.473251, 2745.229, 593.9222, 4.624382, 2746.679, 789.96, 6.947379, 5491.791, 605.9331, 9.064764, 5491.604, 587.8853, 9.327438, 5483.566, 99.89643, 99.91079, 99.96276, 99.93425, 99.93785, 99.78459
126649.58328, 283.90094113464335, 283.8877317932131, 284.37869964540545, 28.314617984068384, 28.478088746162378, 28.46134890840929, 8009.3345364327, 8050.144318705048, 8066.688233359488, 161.9258204038092, 28.356706137802576, 7.483277917253133, 8012.451785485521, 8051.0541544904945, 8069.007528116131, 0.9999997629331719, 0.9999905245402235, 0.9999995780019865, 60.01202943869403, 60.011642996949, 60.01241907162474, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 611.2478, 4.492322, 2743.26, 790.0996, 3.471225, 2746.574, 591.981, 4.63966, 2745.049, 786.6782, 6.975326, 5487.4, 601.1644, 9.141284, 5495.583, 594.0684, 9.245217, 5492.749, 99.82993, 99.95895, 99.90346, 99.85436, 100.0, 99.94973
126652.03580000001, 283.9560083381327, 283.8303960430534, 284.27474006343715, 28.310223048905314, 28.487466317952403, 28.442611250717224, 8020.066952258731, 8054.979258687303, 8069.4445850146785, 159.23684239061004, 30.8867389072484, 1.2813782899343096, 7999.319984834417, 8052.0026802735965, 8063.185754963602, 0.9999998910843886, 0.9999932724383619, 0.9999998789318979, 60.01586622761955, 60.01585894664926, 60.01313588004964, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2117, 4.512846, 2745.033, 792.0062, 3.467726, 2746.453, 591.4763, 4.640212, 2744.996, 786.6588, 6.975326, 5487.23, 601.1263, 9.142015, 5495.474, 594.0684, 9.245767, 5492.75, 99.90286, 99.95667, 99.90368, 99.85126, 100.0, 99.95061
126654.42252000001, 283.84768339726696, 283.7704497375054, 284.3296294185381, 28.304549146077704, 28.45607210321953, 28.417026008620702, 8009.083618603516, 8047.539876237215, 8064.464762078505, 162.7883394643182, 28.23312392152684, -2.6589060288310975, 8010.179248097009, 8052.683170847422, 8062.2183533705365, 0.9999998629809305, 0.9999943445984051, 0.9999999797833966, 60.015447313434414, 60.011033313673494, 60.01296853964706, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 601.9819, 4.565851, 2748.054, 798.3293, 3.442122, 2748.148, 585.3422, 4.679604, 2739.226, 780.3672, 7.019821, 5478.182, 594.9269, 9.233693, 5493.394, 600.3906, 9.153474, 5495.767, 100.0, 100.0, 99.69362, 99.68351, 99.96342, 100.0
126656.84024, 283.8199295385355, 283.8242870672985, 284.42844822561995, 28.31968278908274, 28.461032274597844, 28.470264947239258, 8007.0583857638885, 8054.398738923587, 8062.068799246605, 156.74381173971778, 29.93925574325226, 2.132334564983921, 8017.594643766573, 8057.227286128374, 8064.355782804692, 0.9999999286297112, 0.9999924305464062, 0.999999959021879, 60.01726392059058, 60.016703414612934, 60.01542035011339, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.1723, 4.512846, 2745.084, 792.0062, 3.467541, 2746.449, 591.554, 4.640396, 2744.936, 786.6976, 6.975142, 5487.4, 601.1263, 9.141649, 5495.613, 594.0485, 9.24595, 5492.635, 99.90493, 99.95818, 99.89934, 99.85029, 100.0, 99.95167
126659.20856000001, 283.89462748594036, 283.82494268672986, 284.36902721127166, 28.303668646884, 28.43709894044206, 28.462972027429185, 8011.458872488511, 8052.480696435536, 8058.123351913453, 156.7858101073166, 32.09731755276459, 6.074495854637007, 8011.945975488019, 8041.144112189996, 8059.877605529191, 0.9999992939301319, 0.999994043467017, 0.9999998486036576, 60.01235352228598, 60.01324321626139, 60.013943531068016, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.33, 4.513203, 2745.032, 792.0452, 3.46791, 2746.62, 591.9034, 4.637819, 2745.837, 787.921, 6.962823, 5489.967, 603.873, 9.098732, 5493.709, 589.7343, 9.303633, 5486.133, 99.90284, 99.9627, 99.92391, 99.89273, 99.9758, 99.83129
126661.61136000001, 283.81310521649095, 283.8901474815517, 284.4590679282331, 28.31483690141611, 28.46165422997331, 28.441434001241063, 8011.800519195071, 8047.462876766424, 8069.834628531901, 156.4087891174022, 31.641493724610882, -0.5147538430228451, 8010.780774367344, 8055.262284582739, 8067.402431734168, 0.9999999911127765, 0.9999933017508463, 0.9999999393491172, 60.01354367985985, 60.01196876569784, 60.011731960613055, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 613.239, 4.46805, 2741.313, 787.9789, 3.47933, 2745.76, 594.1163, 4.627695, 2745.39, 787.5521, 6.971833, 5487.515, 601.2026, 9.140736, 5495.641, 594.0684, 9.245767, 5492.749, 99.74703, 99.90924, 99.9341, 99.85645, 100.0, 99.95169
126663.98220000001, 283.964120478909, 283.8148443263413, 284.3739318827597, 28.318032087395768, 28.472315263531538, 28.451487156266847, 8002.1141807076365, 8052.3486465145215, 8067.893385607242, 158.85096528475697, 38.855097302566264, 5.275009391900468, 8016.030674757242, 8048.214906822673, 8068.304209603824, 0.9999997071138962, 0.9999913305173682, 0.9999998781300009, 60.00979244392952, 60.00799260432405, 60.00683878261097, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2512, 4.513381, 2745.199, 792.0452, 3.468094, 2746.843, 591.5734, 4.640212, 2745.107, 786.6782, 6.97551, 5487.511, 601.1263, 9.141649, 5495.576, 594.0883, 9.24595, 5492.695, 99.90489, 99.96049, 99.90351, 99.85542, 100.0, 99.95268
126666.42684000001, 284.0391116947648, 283.8776189363279, 284.45206984921714, 28.280813103141135, 28.464193601317355, 28.458918548815735, 8003.160802980819, 8049.926333270305, 8065.1717357299385, 158.36093236543275, 22.78645344800543, 1.6174496990715852, 8010.803334399498, 8049.166808782197, 8056.675064994909, 0.9999999587022478, 0.999995005080476, 0.9999996909203536, 60.013984073815436, 60.01182411074044, 60.01108290771388, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 601.8439, 4.565494, 2748.046, 798.3098, 3.442122, 2747.977, 585.2645, 4.679788, 2739.277, 780.3672, 7.019821, 5478.123, 594.946, 9.233328, 5493.52, 600.3906, 9.153108, 5495.714, 100.0, 100.0, 99.69131, 99.68554, 99.96572, 100.0
126668.75452000002, 283.8820898664804, 283.70107872656683, 284.3438694944549, 28.317814094570945, 28.49436810022416, 28.465384027874723, 8005.860383592226, 8053.966952671859, 8064.309427165634, 158.08964909640372, 28.417486304066642, 4.66576684911206, 8016.117407938051, 8049.026573726798, 8069.430375206831, 0.9999999336622886, 0.9999923798774499, 0.9999998825573689, 60.010870506696584, 60.01169613784153, 60.01813577768578, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2709, 4.512846, 2744.984, 792.0257, 3.46791, 2746.785, 591.5928, 4.640212, 2744.939, 786.6782, 6.975326, 5487.342, 601.1263, 9.142927, 5495.459, 594.0684, 9.245767, 5492.63, 99.91294, 99.96663, 99.90564, 99.85329, 100.0, 99.94953
126671.15780000002, 283.9336366350725, 283.5909605283137, 284.3154717485243, 28.3176087608128, 28.479101358272306, 28.435932152883485, 8011.436210065395, 8043.242766736563, 8062.702091102097, 156.5442208511795, 31.06375574853155, 6.340102748269601, 8006.2234479942035, 8042.253531025835, 8058.800108200997, 0.9999997300602699, 0.9999917243796992, 0.9999998738227238, 60.013766218444985, 60.01492633132469, 60.01503195879716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.513024, 2745.09, 792.0452, 3.46791, 2746.669, 591.5928, 4.63966, 2744.946, 786.6782, 6.97551, 5487.855, 601.4696, 9.131422, 5495.252, 592.4381, 9.268107, 5489.41, 99.8988, 99.96057, 99.90351, 99.85233, 99.99724, 99.89761
126673.52704000002, 283.8596976223732, 283.7046401953045, 284.4204326178757, 28.336395711167835, 28.49219156259477, 28.473660607691862, 8003.672595630219, 8050.423250108035, 8069.241401965352, 155.9582312147827, 29.68270685620405, 10.324821050387982, 8012.324642120996, 8053.303281220728, 8057.758073885485, 0.9999996487313, 0.9999910058015611, 0.9999998897840422, 60.01236671458573, 60.01554940929769, 60.016308059239776, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 614.5993, 4.455201, 2738.199, 785.7221, 3.490566, 2743.757, 596.5234, 4.605607, 2747.129, 790.659, 6.94885, 5490.536, 603.5678, 9.111516, 5495.027, 593.1936, 9.257853, 5492.667, 99.65415, 99.85643, 99.98708, 99.91141, 99.99024, 99.94575
126675.89540000001, 283.9231197234793, 283.76904468230794, 284.39336743407137, 28.30971580356659, 28.47118303326664, 28.45074922424872, 8011.13209742272, 8053.1156590188975, 8065.44996103379, 153.272816505852, 38.10594278684016, 2.581794739598081, 8014.07242852707, 8041.76991444661, 8067.13028167508, 0.9999999848166342, 0.9999903541568739, 0.999999984392891, 60.01638419918724, 60.016387195446214, 60.01300620895299, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.192, 4.512311, 2745.142, 792.0452, 3.46791, 2746.674, 591.5734, 4.640028, 2744.937, 786.6782, 6.975142, 5487.4, 601.1453, 9.141284, 5495.631, 594.1081, 9.24595, 5492.635, 99.90094, 99.96257, 99.90355, 99.85339, 100.0, 99.95376
126678.32872, 283.9446503068269, 283.7743075542052, 284.3899918513483, 28.312352565356242, 28.462466938894217, 28.444989240025418, 8012.463077264059, 8052.660439115346, 8060.059638081442, 162.88903508025624, 22.407491060499524, 6.18124768241637, 8013.45317733346, 8058.474023321494, 8054.839286811, 0.9999997463981183, 0.9999958491638151, 0.9999998998218902, 60.01781814354123, 60.01188592470984, 60.01551297664828, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 602.8099, 4.558177, 2747.993, 798.232, 3.442306, 2747.978, 585.2839, 4.679604, 2739.226, 780.3866, 7.019637, 5478.124, 594.946, 9.23351, 5493.328, 600.4105, 9.153474, 5495.773, 100.0, 100.0, 99.69153, 99.68555, 99.96356, 100.0
126680.87980000001, 283.91905634480594, 283.79345168771107, 284.30698361079806, 28.328579773279724, 28.45184553308199, 28.45483536583666, 8007.659980080774, 8052.552249798663, 8059.860257549862, 158.83215509380034, 29.659157937229338, 5.846835460644115, 8012.333936362337, 8060.23728062111, 8059.386188621779, 0.999999845825898, 0.9999934809443249, 0.9999998874996154, 60.01356316396065, 60.01563459414952, 60.01769933238516, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.512311, 2745.195, 792.0452, 3.467726, 2746.623, 591.4763, 4.640948, 2745.109, 786.6976, 6.975326, 5487.453, 601.1453, 9.141649, 5495.424, 594.0684, 9.2454, 5492.756, 99.90875, 99.95454, 99.90568, 99.85435, 100.0, 99.95072
126683.27692, 283.8822222941119, 283.8640829630187, 284.2968315256562, 28.288125424797524, 28.47271584797511, 28.454992908583478, 8004.817028690315, 8047.401104594471, 8060.242908691018, 158.44004441523816, 29.709321244240527, 9.560339927574205, 8010.19202807368, 8044.035010669312, 8057.562602829648, 0.9999998159185535, 0.9999915630785587, 0.9999998639587606, 60.015153444098516, 60.01635499977647, 60.015048348268856, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.192, 4.513381, 2745.089, 792.0257, 3.467541, 2746.781, 591.5928, 4.640212, 2745.106, 786.6588, 6.975142, 5487.341, 601.1644, 9.141284, 5495.57, 593.79, 9.254374, 5490.829, 99.90908, 99.96647, 99.90551, 99.85329, 100.0, 99.92376
126685.67524000001, 283.9122376301301, 283.8261754971498, 284.36867527897556, 28.304101911062936, 28.440225816395547, 28.454772838657064, 8009.220869077181, 8056.6394255431605, 8065.0500828860895, 156.17465593390375, 31.661400733952632, 4.305992590185724, 8016.576429959171, 8049.746504627453, 8064.402375918789, 0.9999999340631668, 0.9999910825439942, 0.9999997479438977, 60.01999831071306, 60.0193807428328, 60.02204844916402, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 614.5796, 4.45645, 2737.975, 785.761, 3.491118, 2743.916, 597.0281, 4.605975, 2747.406, 790.6396, 6.945724, 5490.535, 603.9875, 9.10275, 5494.967, 592.617, 9.26591, 5492.37, 99.646, 99.85841, 99.99114, 99.92188, 99.98481, 99.93787
126688.05132000001, 284.1123246916385, 283.8385613662404, 284.3450501484865, 28.289731429439268, 28.45196554093424, 28.458733727001484, 8014.07839677608, 8059.800820304658, 8058.172701590163, 152.66555980520388, 36.50924396482219, 1.1063538256976244, 8013.731865746589, 8047.500767505809, 8070.405123965085, 0.9999999804089637, 0.9999938985088828, 0.9999998735278633, 60.01811547041038, 60.01961400748153, 60.02586681325213, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.512846, 2745.199, 792.0452, 3.467357, 2746.281, 591.5734, 4.640212, 2745.05, 786.6588, 6.97551, 5487.346, 601.1453, 9.141831, 5495.589, 594.0883, 9.2454, 5492.749, 99.90683, 99.96472, 99.90347, 99.85743, 100.0, 99.95169
126690.42416000001, 283.9654401382889, 283.7180367502944, 284.1959909949601, 28.292507502308872, 28.478171864310593, 28.45872329676983, 8002.745148280408, 8042.207613673944, 8065.236029097818, 162.5773351157186, 20.07102042164115, 6.905645490154939, 8012.042323288146, 8047.950070625546, 8058.7688291046, 0.9999999958539855, 0.9999935272542649, 0.9999999173859855, 60.0236971983473, 60.02081740336147, 60.023664479530446, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 603.0859, 4.556213, 2747.985, 798.1153, 3.442491, 2748.083, 585.4392, 4.679051, 2739.222, 780.3866, 7.019637, 5478.065, 594.8888, 9.234241, 5493.508, 600.4105, 9.152925, 5495.722, 99.99968, 100.0, 99.69353, 99.68351, 99.96536, 100.0
126692.83336, 283.9373142880826, 283.6951218694928, 284.3412010815656, 28.299764374023333, 28.45624985731541, 28.45361568398613, 8011.755953841131, 8060.434462217778, 8066.821022062555, 156.6180917316251, 30.953242349955417, 4.369511657012254, 8007.436452121946, 8059.69090959987, 8065.5020886598895, 0.9999995974072904, 0.999994279407287, 0.9999995867778567, 60.021818386323375, 60.020603320969016, 60.02164620531783, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.513203, 2744.865, 791.9673, 3.46791, 2746.785, 591.6122, 4.640212, 2744.944, 786.6782, 6.975142, 5487.341, 601.1453, 9.142197, 5495.624, 594.0883, 9.245767, 5492.75, 99.9049, 99.96663, 99.89943, 99.85329, 100.0, 99.95061
126695.18176, 283.74841751800085, 283.9609354580502, 284.4634729947972, 28.317419954105798, 28.45160070795199, 28.470895650761857, 8010.660424864749, 8058.32438143073, 8068.819161958962, 157.0126099564538, 33.42535928319694, 4.982999586564802, 8004.285503606465, 8051.831040769646, 8065.333485929172, 0.9999997220516729, 0.999992905791843, 0.9999995376652386, 60.02084659482243, 60.02581474299664, 60.01364033564062, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.512489, 2745.084, 792.0452, 3.467541, 2746.901, 591.554, 4.640212, 2744.996, 786.6976, 6.97551, 5487.458, 601.1453, 9.141466, 5495.531, 594.0684, 9.245584, 5492.635, 99.90473, 99.95441, 99.90151, 99.85743, 100.0, 99.95171
126697.55308000001, 283.8756050698044, 283.91574969272835, 284.3554928974336, 28.323577497970398, 28.48714109247413, 28.460059591947708, 8010.23537612273, 8058.262538779139, 8062.645748660269, 157.42334839530486, 35.92321005391227, 5.71148217490736, 8019.237232182944, 8052.65627586533, 8072.004375419804, 0.9999993444218702, 0.9999925203151179, 0.9999997529652944, 60.014041632878566, 60.0188951417206, 60.01671934731657, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 614.5599, 4.456093, 2738.137, 785.7416, 3.491303, 2743.331, 598.0375, 4.595114, 2747.798, 792.9893, 6.927338, 5493.398, 607.0203, 9.045953, 5491.799, 589.1974, 9.30345, 5487.764, 99.65606, 99.84093, 100.0, 99.96129, 99.93441, 99.86097
126700.02208000001, 283.9544891373354, 283.823739910193, 284.41839623970856, 28.312419922822798, 28.459932754042416, 28.45516151040531, 8011.313177083361, 8060.737978281317, 8071.373337812005, 151.52025224382578, 33.168294254051716, 5.900346513758905, 8019.012682894604, 8060.095134460567, 8069.192990371328, 0.9999993056679792, 0.9999925183544792, 0.99999993114668, 60.021297144123324, 60.01746028748576, 60.02199356368805, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.3103, 4.513916, 2745.146, 791.9868, 3.468094, 2746.508, 591.5928, 4.639844, 2745.054, 790.5231, 6.946827, 5492.536, 601.1644, 9.142015, 5495.631, 594.0684, 9.245584, 5492.576, 99.90697, 99.9707, 99.90751, 99.93945, 100.0, 99.94952
126702.47668, 283.9463458890605, 283.82316876091755, 284.36104836247466, 28.33125902336073, 28.44739277081504, 28.455753399834634, 8013.436141900558, 8060.503681189728, 8056.904834576716, 159.14423422858317, 27.13234827199085, 5.660361599531257, 8014.2717385422975, 8051.362069886602, 8068.814282410651, 0.9999997219860723, 0.9999945721540205, 0.9999997437859789, 60.02019071029458, 60.023975835722766, 60.020718353966124, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 605.7868, 4.539081, 2747.258, 796.1113, 3.449121, 2747.98, 586.2545, 4.676475, 2739.5, 799.2226, 6.87604, 5495.759, 594.9842, 9.232963, 5493.41, 600.3906, 9.153474, 5495.767, 99.98727, 100.0, 99.70152, 100.0, 99.96476, 100.0
126704.83764000001, 283.9895556369573, 283.93826387215734, 284.44518284238234, 28.294387727025782, 28.48572764844307, 28.441062290169242, 8012.434910716336, 8053.791165399627, 8071.766885715747, 157.93409660516681, 27.318890667960204, 2.6966216195651214, 8010.865524909024, 8058.222747915932, 8062.727496081751, 0.9999998941052273, 0.9999897539751017, 0.9999997125074522, 60.019826901784604, 60.02007533899489, 60.02014738501892, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.512489, 2745.195, 792.1035, 3.467541, 2746.672, 591.4957, 4.640396, 2745.112, 792.9893, 6.927154, 5493.165, 601.1263, 9.141831, 5495.573, 594.0485, 9.2454, 5492.815, 99.90685, 99.96676, 99.90573, 99.96234, 100.0, 99.95289
126707.32816, 283.9181335011234, 283.8122610609052, 284.37564623413436, 28.30562611686423, 28.48087792997947, 28.433377978500214, 8014.754973633116, 8048.996093242222, 8063.349102994787, 157.94068334459098, 34.59639006853695, 3.792839955428917, 8012.2455696351035, 8055.761708925086, 8064.817284605849, 0.9999998733090651, 0.9999915775581006, 0.9999997876324436, 60.01882058308524, 60.01830644056969, 60.01174231662207, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.512489, 2745.146, 792.0646, 3.46791, 2746.674, 591.5345, 4.640028, 2745.221, 793.0087, 6.927338, 5493.165, 601.2216, 9.141831, 5495.681, 594.0883, 9.2454, 5492.642, 99.907, 99.95244, 99.89943, 99.9614, 100.0, 99.95182
126709.68792000001, 283.90536473692043, 283.97022382694405, 284.47233039373714, 28.29146166585792, 28.459067947927863, 28.42853052563542, 8013.684319537693, 8051.529197179739, 8064.006873824164, 154.8826395868623, 32.83483143232161, 5.096786638011963, 8019.806262056125, 8060.284479265318, 8071.422503889985, 0.999999783108074, 0.9999905846503225, 0.9999997729103229, 60.01723099397162, 60.01518738313942, 60.01678649136256, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 614.4416, 4.455558, 2738.08, 785.7221, 3.491487, 2743.215, 597.9793, 4.595482, 2747.912, 786.6782, 6.975142, 5487.289, 607.44, 9.039013, 5491.373, 588.8197, 9.315719, 5487.15, 99.65208, 99.8367, 100.0, 99.85533, 99.92665, 99.83288
126712.05268000001, 284.0272061923327, 283.7924066523757, 284.3419028001119, 28.320072699222155, 28.45388177999638, 28.4724446525776, 8012.748198360364, 8052.105873659104, 8063.743157862706, 154.5947451350744, 32.97456858352342, 8.918334668750049, 8014.342632461696, 8054.020114567926, 8065.120850660091, 0.9999999487258628, 0.9999917453124215, 0.9999993540958126, 60.01319141686687, 60.009300232235525, 60.012838901308044, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.2117, 4.512846, 2744.979, 792.123, 3.467726, 2746.728, 591.554, 4.639844, 2744.888, 791.1251, 6.946276, 5491.162, 601.1263, 9.141466, 5495.591, 594.1081, 9.2454, 5492.75, 99.91103, 99.96061, 99.8976, 99.92295, 100.0, 99.95171
126714.45760000001, 283.90684248044175, 283.82987530749017, 284.3650106499064, 28.285741565276282, 28.45030411463876, 28.443325331628984, 8002.969621252607, 8055.072281552413, 8055.758303527634, 161.0253353619123, 29.3743278568636, 3.4736222061903845, 8012.063993888065, 8048.360950225306, 8057.14736690748, 0.9999999814692714, 0.9999938399949939, 0.9999994748117771, 60.01371886409474, 60.01164985014432, 60.01230861965284, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 607.1668, 4.52516, 2746.429, 794.6328, 3.456121, 2747.727, 587.8075, 4.66451, 2741.13, 781.7459, 7.014856, 5478.58, 595.2894, 9.22858, 5493.586, 600.2117, 9.153108, 5495.706, 99.93887, 99.99719, 99.76083, 99.70623, 99.96755, 100.0
126716.82468, 283.92190607683864, 283.90546006894266, 284.39464164225075, 28.315766862893426, 28.477926072491535, 28.453967356899657, 8011.033089646238, 8053.751648595062, 8064.713342860028, 165.1092361208016, 28.76979458624328, 0.6092119664543247, 8013.451631994219, 8050.457750317177, 8065.023964389414, 0.9999999991839181, 0.9999925164951894, 0.9999999997566744, 60.01029991150948, 60.007342576376885, 60.00545225482083, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 607.0682, 4.518557, 2745.146, 792.2397, 3.467726, 2746.723, 591.5734, 4.640028, 2744.882, 786.6976, 6.975326, 5487.458, 601.1072, 9.141831, 5495.642, 594.0883, 9.2454, 5492.689, 99.92374, 99.96078, 99.90355, 99.85329, 100.0, 99.95171
126719.22260000001, 283.9089454098839, 283.8222685886179, 284.42710999313664, 28.31307855229692, 28.47570664489379, 28.43789103522104, 8006.5590994014365, 8055.9038660038805, 8065.7325732647105, 154.9089549612986, 35.0043503132797, -1.9694401037552325, 8012.669764195123, 8051.575707173395, 8062.402720055152, 0.9999999830139966, 0.9999902891908354, 0.9999999844311854, 60.00788140584417, 60.00338231893085, 60.006145570320385, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 600], 5500.0, [], 608.3103, 4.512311, 2745.146, 792.0257, 3.46791, 2746.562, 591.5734, 4.639844, 2744.999, 786.6588, 6.975142, 5487.283, 601.1644, 9.141466, 5495.648, 594.0883, 9.2454, 5492.635, 99.90094, 99.96878, 99.90347, 99.85543, 100.0, 99.95169
