TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
127039.17516000001, 283.8165233455413, 283.6867787515229, 284.30375211469106, 28.3230849178396, 28.509790508199035, 28.470906500473664, 8014.364700112253, 8060.532665981627, 8069.524107277692, 167.85637127926748, 28.273061679919465, 1.2801595591794808, 8011.755195484596, 8062.244343899256, 8069.562143971885, 0.99999998101332, 0.9999959147398274, 0.9999999880649859, 60.015473689706596, 60.01400997128181, 60.011834581942324, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 595.5942, 4.612431, 2747.247, 785.6443, 3.491855, 2743.101, 597.9793, 4.595298, 2747.848, 792.9504, 6.928809, 5492.71, 606.181, 9.070607, 5493.28, 816.3007, 6.711202, 5479.383, 99.98537, 99.83255, 99.9995, 99.95098, 99.95513, 99.72091
127041.57328000001, 283.84653716213546, 283.66091138811515, 284.23806685308085, 28.33003783987469, 28.49072434664417, 28.485407581958892, 8017.735871314037, 8059.419709427736, 8066.4519512076295, 164.3762102496271, 25.96748890898425, 0.45812689607873835, 8019.961924409524, 8058.2544571922, 8068.580444429327, 0.999999725076674, 0.9999961070770731, 0.999999762491947, 60.01473155834955, 60.01140516053837, 60.01372253797928, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.9424, 4.565137, 2747.888, 792.0257, 3.46791, 2746.672, 591.5734, 4.640028, 2745.108, 790.9503, 6.938553, 5492.703, 601.0499, 9.14311, 5495.615, 820.7938, 6.668351, 5472.989, 100.0, 99.9627, 99.9056, 99.94365, 100.0, 99.59534
127043.87736000001, 283.701277192192, 283.79739125284675, 284.29438044750077, 28.315180793690566, 28.48340852492478, 28.464367425544545, 8008.312227696739, 8057.446818414014, 8064.48265446573, 165.42749985120724, 22.15828116586772, -2.023747803594688, 8008.457106316476, 8050.894335505484, 8068.334577831682, 0.9999996679665016, 0.9999969935435635, 0.9999999890053457, 60.01381887734076, 60.012500539114015, 60.0115820413599, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 604.3279, 4.542829, 2746.839, 796.0335, 3.451885, 2747.934, 586.8369, 4.673345, 2739.726, 799.1838, 6.87604, 5495.759, 594.9842, 9.233693, 5493.502, 826.8178, 6.599498, 5456.561, 99.98517, 100.0, 99.73227, 100.0, 99.96539, 99.29525
127046.24708000002, 283.80312781031756, 283.7258015535847, 284.2669705279565, 28.34122901648885, 28.50887422996801, 28.478347455506587, 8022.388292181681, 8055.199110710566, 8071.395225628872, 165.58092042076476, 21.482548236561797, 4.190451564958494, 8021.684859846556, 8064.251068998228, 8070.2499431319875, 0.9999998671611613, 0.9999963714524499, 0.9999999742193642, 60.00726041114003, 60.01279854909399, 60.0094742171282, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 602.2184, 4.565137, 2748.047, 792.0452, 3.467726, 2746.677, 591.6316, 4.639844, 2745.104, 792.9698, 6.92697, 5493.171, 601.069, 9.142745, 5495.615, 820.8137, 6.667985, 5472.932, 100.0, 99.96455, 99.90547, 99.96035, 100.0, 99.59108
127048.61128000001, 283.8175586147974, 283.68423284551596, 284.2212479677156, 28.3200535834743, 28.479660195360424, 28.492680058197802, 8013.24419739031, 8059.481897048861, 8074.042399212399, 167.68820436063834, 21.126694127774726, 4.361418674090601, 8013.346069250759, 8059.033953419821, 8073.506219014028, 0.999999967780819, 0.9999962751271749, 0.9999999005391574, 60.00939157797077, 60.00474268893872, 60.008195753599445, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.192, 4.512132, 2744.98, 792.0646, 3.46791, 2746.732, 591.6316, 4.639844, 2745.051, 792.9893, 6.927521, 5493.447, 601.0881, 9.142562, 5495.573, 820.7938, 6.667436, 5472.936, 99.90093, 99.96057, 99.90355, 99.9644, 100.0, 99.59114
127051.01844000001, 283.92556473612933, 283.8124884811429, 284.3881435836197, 28.347233403660695, 28.458836206965834, 28.480813749110197, 8009.386729729946, 8061.983837033628, 8072.993468632914, 164.01964238747587, 28.771756672615197, 1.3653130648935985, 8017.151530464589, 8060.862760214978, 8074.814988013681, 0.9999998582444584, 0.9999962130624964, 0.9999999740406845, 60.00102554596393, 60.0020503785295, 60.004002380064655, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 614.4416, 4.455558, 2738.256, 785.7416, 3.491118, 2743.385, 597.9405, 4.595114, 2747.852, 786.717, 6.97551, 5487.512, 607.3256, 9.041388, 5490.99, 814.4915, 6.734091, 5484.669, 99.65418, 99.84289, 100.0, 99.85637, 99.9157, 99.81202
127053.44352000002, 283.89580234919237, 283.91068070795814, 284.3626833082431, 28.297576754466164, 28.49131091573477, 28.462388109783838, 8007.929809932206, 8061.050432171935, 8066.078765716553, 193.59690174096522, 11.682494143353495, 3.7715812057281255, 8018.149800745561, 8055.490999677057, 8071.319005307063, 0.9999999464962553, 0.9999960029666326, 0.999999968966123, 60.00283654146112, 60.0000494055595, 60.00812974747842, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.3497, 4.51356, 2745.094, 792.0062, 3.467726, 2746.79, 591.5345, 4.640028, 2744.943, 792.2125, 6.936347, 5491.849, 601.069, 9.142562, 5495.465, 820.754, 6.667619, 5473.102, 99.90699, 99.9668, 99.90551, 99.94574, 100.0, 99.59106
127055.90556000001, 283.72593324746254, 283.67301844453345, 284.2767841130484, 28.274599478867334, 28.456162292157625, 28.46308339731059, 8007.47933498097, 8048.396492064388, 8063.195381056816, 164.6807971989324, 22.823495756231978, 3.9554522764360627, 8001.401221373563, 8043.108817989087, 8062.90646371274, 0.9999999890536172, 0.9999963981522308, 0.9999999288325141, 60.00466302654192, 60.00472352933399, 60.00518461048708, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.192, 4.51356, 2745.724, 793.2708, 3.460542, 2747.247, 588.8363, 4.658067, 2741.918, 782.4449, 7.005479, 5479.997, 595.9761, 9.223283, 5493.636, 826.9371, 6.601879, 5456.848, 99.91335, 99.98345, 99.80783, 99.72489, 99.97279, 99.2984
127058.28252000001, 283.8431520523985, 283.77294667764454, 284.2912182477083, 28.348522805400595, 28.486876641015275, 28.467085984399382, 8004.108536212918, 8063.000529587817, 8066.307524746806, 162.17716088232328, 19.464757431461294, 5.447121051572594, 8014.806016579287, 8057.642656403658, 8068.319703099079, 0.99999972368137, 0.9999964945474906, 0.9999999713671107, 60.00775936278177, 60.008423249907835, 60.00879433920153, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 606.2599, 4.529979, 2746.185, 792.8623, 3.466805, 2746.728, 591.4763, 4.640212, 2745.051, 786.6976, 6.975326, 5487.406, 601.1072, 9.142562, 5495.516, 820.7342, 6.667436, 5472.647, 99.94479, 99.96588, 99.90351, 99.85446, 100.0, 99.59317
127060.69940000001, 283.6876825809837, 283.76344758151924, 284.1656582796732, 28.330130276242436, 28.51317635042974, 28.48161379435524, 8007.347448217122, 8061.506915008315, 8069.097679114574, 163.62400915606804, 21.22894918789143, 1.7418939587532805, 8012.542192274329, 8058.894513837986, 8066.935911837438, 0.9999999318744562, 0.999997008005984, 0.9999999996865976, 60.009595207503985, 60.00912489230039, 60.009914341174834, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2906, 4.512132, 2745.142, 792.0257, 3.467541, 2746.507, 591.5345, 4.640396, 2745.053, 786.6976, 6.975326, 5487.512, 601.069, 9.14238, 5495.507, 820.7739, 6.667802, 5472.93, 99.90075, 99.96061, 99.90751, 99.85639, 100.0, 99.59005
127063.11672, 283.81961583581733, 283.7688093631123, 284.30473509235657, 28.346212358985937, 28.468957191534056, 28.496365070685474, 8020.228870683866, 8066.820863736115, 8075.036025130009, 169.3498126815157, 22.937209698385686, 2.7453334084473227, 8013.421477643216, 8062.4412096512615, 8072.076048481991, 0.9999998852642707, 0.9999942727095958, 0.999999999358987, 60.01896971347722, 60.01057525503952, 60.01149024570866, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 614.4219, 4.456628, 2738.086, 785.7805, 3.491671, 2743.365, 598.0958, 4.596035, 2747.854, 792.9698, 6.927338, 5493.229, 607.3637, 9.040292, 5490.879, 814.4915, 6.733176, 5485.413, 99.66634, 99.83272, 100.0, 99.96436, 99.91859, 99.80894
127065.53156000002, 283.76460322642515, 283.82663938730474, 284.35394464033646, 28.336494957778303, 28.511537854694406, 28.476730722943028, 8009.686435345186, 8066.589570456668, 8067.001024321246, 166.5968972744538, 26.314370835896625, 0.8499040765595964, 8018.409781023389, 8066.234798107283, 8076.682037986227, 0.9999999916171519, 0.9999956968998811, 0.9999998612708803, 60.020402750613904, 60.01625285212622, 60.01925014626033, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2117, 4.513203, 2745.194, 792.0062, 3.46791, 2746.672, 591.5928, 4.639844, 2745.051, 786.6976, 6.975142, 5487.342, 601.069, 9.142562, 5495.571, 818.6467, 6.690875, 5479.094, 99.90874, 99.96253, 99.90359, 99.85233, 100.0, 99.68874
127067.88316000001, 283.8059744724206, 283.91487057267676, 284.2822982434968, 28.304202913478886, 28.473468219945865, 28.428653147876776, 8010.2085749320895, 8051.405353035543, 8055.85979038755, 163.3325339356736, 19.087769716724324, 0.8414269620384403, 8002.863688574125, 8051.558682327842, 8062.1055795668235, 0.9999999747849292, 0.9999960397168743, 0.9999998997843101, 60.02265119459941, 60.02037912173167, 60.02003143945807, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2709, 4.512132, 2745.137, 792.084, 3.467726, 2746.931, 590.6998, 4.647759, 2743.654, 784.4839, 6.990954, 5482.791, 598.1124, 9.195889, 5494.838, 808.8253, 6.789943, 5492.631, 99.90665, 99.96755, 99.85268, 99.78395, 99.9897, 99.94661
127070.30292000002, 283.90327951727943, 283.74064889699326, 284.19236058243285, 28.32080644374104, 28.503078454423694, 28.487453873928835, 8018.551765406726, 8057.309027582309, 8078.954250621844, 168.53146716777292, 21.007303503441562, 2.6371260813903064, 8020.635368758654, 8060.831530613555, 8072.84047156108, 0.9999999774202458, 0.9999976141488012, 0.9999999754270471, 60.02676865402801, 60.02360806852547, 60.02583320555888, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 603.8153, 4.545684, 2747.181, 794.944, 3.456121, 2747.228, 589.5157, 4.648863, 2744.321, 786.3869, 6.976061, 5487.289, 601.0881, 9.142015, 5495.681, 814.3324, 6.736655, 5485.706, 99.98579, 99.98131, 99.87695, 99.85536, 100.0, 99.80462
127072.79184, 283.80888280052466, 283.73262313536384, 284.33439591161897, 28.345206354698558, 28.51076775033742, 28.478698085249853, 8015.016909777407, 8063.044527467184, 8068.166224127058, 164.63770598258452, 21.983211962258792, 2.303312202350469, 8025.965684313746, 8064.8406528113555, 8075.589846179232, 0.9999999076836832, 0.9999964780890481, 0.9999999848169078, 60.02164376310901, 60.02760082403761, 60.03184416262549, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2512, 4.512489, 2745.252, 791.9673, 3.46791, 2746.677, 591.5345, 4.640396, 2744.938, 786.6976, 6.974958, 5487.4, 601.0881, 9.142562, 5495.657, 814.4716, 6.734641, 5485.3, 99.91083, 99.95441, 99.89943, 99.85331, 100.0, 99.81202
127075.13380000001, 283.7918537882127, 283.7078307153832, 284.3062562456076, 28.31069729920631, 28.494106837885454, 28.47265196271747, 8020.802695022963, 8056.4010820100675, 8068.7439783462705, 164.31939224378033, 22.791589444168494, 0.28628751088626814, 8015.527015270425, 8061.541813989087, 8071.659304230729, 0.9999999815217768, 0.9999965210458414, 0.9999999949569969, 60.02868341234401, 60.02426018556464, 60.02654929943547, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 614.5402, 4.455022, 2738.362, 785.6832, 3.491671, 2743.604, 597.9599, 4.596587, 2747.797, 792.9893, 6.927521, 5493.395, 607.3446, 9.040839, 5490.87, 820.7938, 6.667619, 5472.873, 99.6521, 99.85084, 100.0, 99.96341, 99.9175, 99.58998
127077.63040000001, 283.7879062825939, 283.71934787364984, 284.30809437878634, 28.33373763109175, 28.482828745930732, 28.464816084401118, 8016.547772153051, 8055.350288806288, 8066.304768136233, 165.83003300402834, 22.256875947204207, 1.3741055104992483, 8007.166146859461, 8060.576265837595, 8076.820568335016, 0.9999999537172652, 0.9999972456593976, 0.9999995432775556, 60.02331057634147, 60.02491721092559, 60.025778993521044, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2709, 4.512846, 2745.09, 792.0257, 3.46791, 2746.728, 591.6122, 4.640212, 2745.109, 786.6782, 6.975326, 5487.342, 601.0309, 9.14238, 5495.515, 815.5253, 6.723837, 5482.058, 99.90909, 99.96455, 99.90338, 99.85745, 100.0, 99.7747
127080.03632000001, 283.7265072142469, 283.6977907118294, 284.30116101436124, 28.283678103375095, 28.47328635000166, 28.43520546658475, 8011.379106479466, 8051.8466350258805, 8060.899300944314, 162.3900381430176, 21.76023792389651, 4.7914521281741145, 8007.898485711576, 8050.360867440805, 8062.518282617697, 0.9999998184459903, 0.9999973672468941, 0.9999998171316777, 60.02525222423877, 60.02450718298364, 60.024877768505775, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2906, 4.513203, 2745.036, 792.0257, 3.467726, 2746.782, 591.2628, 4.645366, 2744.101, 784.8528, 6.98838, 5483.53, 598.4558, 9.18895, 5494.695, 825.3665, 6.608105, 5457.476, 99.91101, 99.96651, 99.88311, 99.79837, 99.99219, 99.33064
127082.40616000001, 283.7350603111432, 283.71122268353594, 284.28464898774513, 28.366237976437457, 28.51449626622151, 28.441226872215246, 8009.8157424364545, 8054.112846914385, 8066.85059522978, 162.7830769338284, 19.132622971304045, 0.15239849398938077, 8019.614301428383, 8048.828726848348, 8059.370642078239, 0.9999999760554377, 0.9999953551303802, 0.9999999661522448, 60.02230924116895, 60.02593941125526, 60.024201336969426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 603.421, 4.550502, 2747.128, 795.3331, 3.456489, 2747.191, 589.6904, 4.652545, 2744.491, 785.785, 6.977165, 5487.285, 601.0118, 9.143476, 5495.563, 820.8137, 6.667802, 5472.761, 99.98164, 99.98139, 99.86679, 99.85226, 100.0, 99.58796
127084.74996000002, 283.8507967146336, 283.8282370909667, 284.3096143064975, 28.347323528858773, 28.466553675559823, 28.49548193292436, 8013.809214323287, 8057.737921233706, 8076.926038104568, 164.5898295656325, 23.167789069932496, 7.850045709249571, 8020.46738699167, 8065.934065341666, 8070.6637780869605, 0.9999998751943963, 0.9999972717800817, 0.9999999560689803, 60.02614306858498, 60.023526933547394, 60.0194010876631, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 602.4747, 4.560675, 2747.884, 792.0452, 3.467726, 2746.727, 591.4957, 4.639476, 2744.996, 786.6976, 6.975142, 5487.687, 601.0309, 9.14311, 5495.505, 820.8535, 6.667069, 5472.991, 100.0, 99.9645, 99.90777, 99.85958, 100.0, 99.59215
127087.08944000001, 283.7903641546843, 283.77161059660426, 284.3144865941454, 28.33746814301109, 28.52742784872434, 28.49734451445961, 8024.482562035903, 8067.014640567674, 8071.822360218206, 163.4479765483643, 25.89244734754493, 1.0074655490229816, 8019.676410696537, 8061.748586363584, 8077.444213336116, 0.9999999996542036, 0.9999944640050711, 0.9999998550442879, 60.02404371098296, 60.02312348621372, 60.02159071480494, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 595.5745, 4.612609, 2747.409, 785.6638, 3.491671, 2743.33, 597.8434, 4.595482, 2747.741, 792.9893, 6.927521, 5493.166, 607.3446, 9.04157, 5490.879, 814.3523, 6.73574, 5485.361, 99.98536, 99.84088, 100.0, 99.95927, 99.91767, 99.81192
127089.50708000001, 283.82529186595656, 283.6894894244623, 284.09749999512314, 28.338567035922868, 28.505190160252884, 28.50467838612784, 8017.968406272317, 8053.986235776792, 8072.916890815371, 167.71064727598696, 23.466663184748313, 5.983192024631535, 8012.711691859736, 8050.10104906044, 8070.772863514732, 0.999999636436447, 0.9999954911088418, 0.9999999163643146, 60.02610678406383, 60.026692228155916, 60.02233832015472, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.8439, 4.566029, 2748.104, 792.0452, 3.467726, 2746.508, 591.6316, 4.640212, 2745.165, 786.6782, 6.975142, 5487.512, 601.1263, 9.142745, 5495.624, 820.7739, 6.667985, 5473.102, 100.0, 99.95847, 99.90768, 99.85639, 100.0, 99.59211
127091.89744000002, 283.778195765795, 283.69169582332466, 284.24303941080285, 28.332372073505155, 28.48966625115546, 28.465428188915446, 8006.840751481044, 8053.146727581554, 8067.351684218554, 162.91611940897428, 26.873294343820817, 3.829386430788304, 8014.882720324724, 8053.620647999324, 8061.733846012103, 0.999999857487769, 0.9999955203034857, 0.99999992533946, 60.028572717963364, 60.02594735200886, 60.02601389789352, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.8636, 4.565851, 2747.883, 792.0257, 3.467541, 2746.903, 591.5734, 4.640212, 2745.053, 792.9893, 6.927338, 5493.23, 601.0881, 9.143658, 5495.553, 821.5095, 6.660111, 5468.759, 100.0, 99.97091, 99.90168, 99.96234, 100.0, 99.53288
127094.33224, 283.7821042892658, 283.69316116604364, 284.29621926127487, 28.347992307225116, 28.513595378184412, 28.487455788394353, 8015.4566851851005, 8060.121234710048, 8071.432146264456, 163.43248337612812, 22.130265532885915, -0.1523990505297661, 8021.916607717362, 8052.7853542912135, 8071.641634873436, 0.9999999074280326, 0.9999966011402512, 0.999999965897708, 60.02397855732764, 60.02261472142063, 60.02750472927692, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2709, 4.512846, 2745.142, 798.3293, 3.442859, 2747.908, 586.041, 4.67537, 2741.239, 797.3196, 6.897368, 5495.004, 597.5974, 9.184749, 5495.745, 822.0463, 6.660111, 5472.531, 99.90685, 100.0, 99.7363, 99.99272, 100.0, 99.5744
127096.70380000002, 283.81777514385857, 283.7374345459113, 284.28805299359686, 28.349406247884648, 28.523008216379605, 28.495958386754, 8017.56410128106, 8064.178316873817, 8069.288811653537, 166.97220370238756, 27.929700386906006, 1.8711359635071858, 8020.945937657515, 8060.003449873377, 8072.903312129303, 0.99999985037445, 0.9999952433331544, 0.999999879405648, 60.02367860078754, 60.02473789792302, 60.023788115580075, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 604.3279, 4.539794, 2746.721, 792.0257, 3.46791, 2746.675, 591.6705, 4.640212, 2745.055, 792.9893, 6.927338, 5493.34, 601.1072, 9.14238, 5495.557, 820.8137, 6.667619, 5473.106, 99.9643, 99.96873, 99.90368, 99.96043, 100.0, 99.59106
127099.043, 283.81695801796155, 283.6575775199472, 284.2508234902886, 28.309462438040512, 28.506409924984194, 28.498530842533928, 8018.887104882255, 8055.3770640723615, 8070.776088385505, 166.01538284082653, 25.894172000583012, 0.8266565480462305, 8012.678143976554, 8056.255938155417, 8070.353754324382, 0.9999999479831099, 0.9999970172662785, 0.9999998815993646, 60.023274114522394, 60.02136810321707, 60.02533786777629, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 613.929, 4.461804, 2738.366, 785.6832, 3.491118, 2743.275, 597.9793, 4.595114, 2747.851, 786.6782, 6.975142, 5487.4, 607.3446, 9.040657, 5490.816, 814.3523, 6.736106, 5485.017, 99.65223, 99.8367, 100.0, 99.85329, 99.91976, 99.81822
127101.45576000001, 283.71427477481376, 283.7177868677677, 284.31267929490787, 28.328951098205458, 28.50809442553753, 28.478183307753362, 8016.835310536512, 8059.063888282801, 8067.163461005595, 163.90805074308628, 24.754699198043454, 0.6640422141590534, 8018.20135427207, 8065.924788680571, 8072.107209889662, 0.999999903797875, 0.999995886788386, 0.9999999886992148, 60.02294674450858, 60.02342470139197, 60.02477631522612, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2709, 4.513738, 2744.98, 792.0646, 3.467726, 2746.901, 591.5734, 4.640212, 2745.055, 792.9893, 6.927705, 5493.335, 601.069, 9.142562, 5495.516, 820.7342, 6.668534, 5472.987, 99.90093, 99.97086, 99.90351, 99.9664, 100.0, 99.59209
127103.88076000001, 283.75336195512716, 283.60696153368855, 284.15843348354844, 28.313570848638946, 28.48120694687724, 28.478668747232504, 8011.4133366813085, 8055.4585076519525, 8068.614485280295, 161.39271102042326, 17.018342701588608, 3.0225315874431544, 8014.668200410189, 8051.972739681931, 8066.6842815368345, 0.9999998774941272, 0.9999971479260553, 0.9999997793847422, 60.02102334986588, 60.02309399062246, 60.0224406403237, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.192, 4.513381, 2744.922, 792.0452, 3.467726, 2746.731, 591.6122, 4.640028, 2745.052, 786.6782, 6.975326, 5487.512, 601.0499, 9.143476, 5495.557, 814.5511, 6.733359, 5484.783, 99.90285, 99.9627, 99.90773, 99.85639, 100.0, 99.81407
127106.39284000001, 283.83753645497643, 283.6835210285388, 284.1322195778041, 28.33928369117233, 28.481766339079908, 28.489174392991792, 8003.3780365055045, 8053.058135377711, 8067.210075625933, 167.37208214075963, 18.632171329399625, 3.778805274019305, 8010.487252204425, 8061.170785512258, 8072.100579312259, 0.9999997789430505, 0.999996588739604, 0.9999998180179649, 60.022178874079124, 60.024259767630284, 60.02289903307245, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.9424, 4.565315, 2748.051, 798.3293, 3.442122, 2747.923, 585.4004, 4.677947, 2740.287, 781.9595, 7.006399, 5482.5, 597.3494, 9.198994, 5495.26, 812.4238, 6.747826, 5486.315, 100.0, 100.0, 99.73014, 99.74966, 99.99738, 99.84498
127108.77352000002, 283.73315957800247, 283.60309195776654, 284.12062490294375, 28.33363390978156, 28.480406937292084, 28.461538378110546, 8004.942120545877, 8052.691778717326, 8069.985615191079, 163.56434150234827, 19.268752441410015, 2.5963685145788986, 8019.629703763557, 8049.594371443578, 8061.004953259284, 0.9999998997513986, 0.9999974561667223, 0.9999999364615124, 60.015674842067824, 60.02236633839118, 60.01818225385582, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.3497, 4.512846, 2745.032, 792.0062, 3.468094, 2746.502, 591.5928, 4.639844, 2745.052, 786.6976, 6.975142, 5487.401, 601.1263, 9.142197, 5495.732, 814.3126, 6.735557, 5484.667, 99.91288, 99.9707, 99.90342, 99.85438, 100.0, 99.80993
127111.19484000001, 283.7878361149731, 283.67845656760943, 284.25883663402414, 28.350713447519787, 28.47218722416244, 28.472910014945118, 8020.624404224465, 8049.509813915847, 8069.258430827895, 166.71394821183821, 21.86248108823247, 1.861367321806938, 8014.499225695508, 8060.885481980336, 8066.607947421167, 0.9999999885677086, 0.9999967827136003, 0.9999999967710798, 60.01782945980243, 60.01632693209902, 60.019649388779996, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 612.4701, 4.470014, 2739.609, 786.1501, 3.491303, 2743.268, 597.8629, 4.595114, 2747.741, 792.9893, 6.927521, 5493.394, 607.4019, 9.040292, 5491.038, 820.754, 6.668168, 5472.937, 99.73022, 99.84059, 100.0, 99.96343, 99.92056, 99.59209
127113.62904000001, 283.83344927203206, 283.8176965160063, 284.2539835225489, 28.336147679889613, 28.50497874265011, 28.47012209176715, 8021.6070806789785, 8061.7807310175385, 8069.693143267457, 162.3071626558692, 19.4661128816183, 2.1424473907945867, 8022.840162642861, 8061.130091841859, 8071.809850254069, 0.999999901288142, 0.9999960918920797, 0.9999998916324816, 60.01978264279616, 60.02082926280916, 60.0202721000735, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2512, 4.513203, 2745.036, 792.0062, 3.468094, 2746.391, 591.6122, 4.640028, 2744.996, 786.6976, 6.975326, 5487.459, 601.069, 9.142745, 5495.573, 814.3523, 6.735557, 5484.901, 99.90299, 99.96265, 99.89951, 99.85329, 100.0, 99.81503
127115.9676, 283.7470286881744, 283.73113903933614, 284.24278636626354, 28.328341773077465, 28.467655766977956, 28.46738502588435, 8012.917520252443, 8056.127442832637, 8066.485563547253, 165.30640006489875, 23.692975598683915, 7.25961964218186, 8005.46580836405, 8053.968383886213, 8063.773230967201, 0.9999997814624115, 0.9999945067249274, 0.9999999064422664, 60.0195519005487, 60.02161683712576, 60.01950261375869, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2512, 4.513024, 2745.09, 791.9868, 3.46791, 2746.564, 591.6122, 4.639844, 2744.992, 786.717, 6.974958, 5487.289, 601.1072, 9.142197, 5495.522, 820.7938, 6.667619, 5472.931, 99.90493, 99.9586, 99.89946, 99.85233, 100.0, 99.59314
127118.399, 283.7526847947608, 283.7344044840224, 284.2089929316242, 28.34422346747989, 28.48402517358152, 28.488317473124514, 8021.307914471307, 8056.761061260822, 8072.952270109421, 164.67209427402622, 16.76197615923043, 1.8073313236991453, 8009.435939081301, 8051.118346876477, 8064.125983676588, 0.9999999577230279, 0.9999970950906993, 0.9999999779799111, 60.018492881314955, 60.02039121300974, 60.02197192201187, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.9424, 4.565315, 2747.94, 798.3098, 3.442306, 2748.034, 585.3616, 4.67942, 2739.224, 780.3866, 7.019637, 5479.092, 595.6328, 9.223831, 5494.26, 824.949, 6.628798, 5464.811, 100.0, 100.0, 99.69548, 99.68966, 99.97918, 99.44329
127120.79192, 283.7445488628802, 283.78948061361575, 284.32992686131365, 28.319218728878493, 28.504596286245707, 28.48943129132211, 8020.8204458349755, 8054.912302486535, 8071.893081561155, 166.8297029710352, 21.244178637690766, 0.5077180122514164, 8015.877005055186, 8060.270912886442, 8072.413276014569, 0.9999999888408154, 0.9999967200961162, 0.9999996903856105, 60.01718073442226, 60.01718389318064, 60.01548827864524, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2117, 4.512846, 2745.097, 792.0062, 3.46791, 2746.731, 591.5928, 4.640396, 2745.169, 786.6976, 6.975326, 5487.459, 601.0881, 9.142745, 5495.555, 820.8535, 6.66652, 5472.643, 99.90892, 99.96078, 99.90568, 99.85543, 100.0, 99.58483
127123.17136000001, 283.7443308663049, 283.6671664961622, 284.1804351230501, 28.366719169816523, 28.487064575677312, 28.499873710026257, 8017.099859316166, 8066.870936264979, 8071.13793085318, 164.53984509763814, 23.991966336773203, 1.9047709712511391, 8022.723730591979, 8059.788679873568, 8078.283128754686, 0.999999981914062, 0.9999954069493492, 0.9999998878104198, 60.01495424603482, 60.02115458920341, 60.017657180520104, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 599.0247, 4.587624, 2748.048, 787.6871, 3.483751, 2744.26, 596.8922, 4.600452, 2747.852, 792.8922, 6.928257, 5493.393, 607.3256, 9.040474, 5490.882, 814.4119, 6.735007, 5485.183, 100.0, 99.87475, 100.0, 99.95829, 99.91772, 99.812
127125.58732, 283.69776106264567, 283.64310932474143, 284.16415308701096, 28.37096902598493, 28.488837700779495, 28.501053658884853, 8014.951611224542, 8056.943874204142, 8072.125250965381, 165.39652804916682, 25.066352532391193, -1.0105034374946626, 8016.57297302959, 8053.715509048991, 8073.620519574951, 0.9999999100978829, 0.9999961811440985, 0.9999999129234926, 60.01782614338306, 60.01904099193662, 60.022025013567415, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.8044, 4.565672, 2748.103, 792.0646, 3.46791, 2746.561, 591.554, 4.640028, 2745.053, 786.6976, 6.975142, 5487.342, 601.0881, 9.141831, 5495.573, 820.8535, 6.667069, 5472.989, 100.0, 99.9627, 99.90359, 99.8534, 100.0, 99.58898
127127.96448000001, 283.779872985463, 283.7191966137657, 284.2004941642057, 28.357357725796952, 28.522325000366514, 28.491870313531013, 8022.005832010082, 8058.821379357275, 8068.051706119719, 167.11523846436717, 24.170154688900766, 3.4324416266117623, 8018.411311137335, 8058.169590268859, 8073.757297702103, 0.9999998547082499, 0.9999945027651952, 0.9999999730481561, 60.01877566710589, 60.02039604307263, 60.01936060329452, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.903, 4.565315, 2747.941, 792.0452, 3.468094, 2746.79, 591.5928, 4.639844, 2744.887, 792.9893, 6.927338, 5493.171, 601.0881, 9.14238, 5495.571, 820.754, 6.668351, 5473.045, 100.0, 99.9668, 99.90555, 99.95937, 100.0, 99.59313
127130.39688000001, 283.808700136219, 283.7265265750177, 284.21117516437994, 28.344596180381856, 28.4865615934548, 28.471540172995933, 8019.559515016038, 8057.901117136825, 8067.226440233067, 167.7561750542759, 17.802964991670308, 2.4363202103204458, 8016.687775503704, 8058.0057968172105, 8070.132062346733, 0.9999998135430511, 0.9999974452243812, 0.9999999277754285, 60.0200029972117, 60.02077954350697, 60.01923605717511, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2709, 4.512667, 2744.87, 798.3293, 3.442675, 2748.317, 585.2451, 4.680156, 2739.17, 799.2614, 6.875304, 5495.702, 594.946, 9.234424, 5493.335, 826.8576, 6.60316, 5459.938, 99.90493, 100.0, 99.69153, 100.0, 99.96326, 99.35462
127132.77028000001, 283.7875572589984, 283.764925055856, 284.2195159750794, 28.34089537758776, 28.496106807295256, 28.50766868377313, 8015.644551075195, 8056.207703222869, 8071.801713024154, 164.64680444758415, 23.586158919671107, 2.4659502673400766, 8013.318809936844, 8056.643779032876, 8070.542111710841, 0.9999999709620415, 0.9999955190141308, 0.9999998676694594, 60.01961832490602, 60.01716770740794, 60.01585965183414, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.8833, 4.565137, 2747.94, 792.0257, 3.46791, 2746.511, 591.554, 4.63966, 2744.997, 792.9698, 6.927338, 5493.394, 601.0309, 9.142015, 5495.557, 820.7938, 6.668351, 5473.104, 100.0, 99.95667, 99.90559, 99.96448, 100.0, 99.59316
127135.09960000002, 283.6885081473097, 283.6950674112938, 284.2208551850035, 28.342016266956914, 28.496070066969025, 28.47332740586148, 8020.359224372234, 8057.498760134247, 8071.981060873853, 163.31564684848036, 22.73672298912561, 4.739966822197005, 8016.27139077495, 8060.0091377088675, 8066.031548928619, 0.9999996706772134, 0.9999964552883299, 0.9999999443881948, 60.01588269290627, 60.015495419839446, 60.01361067137505, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2512, 4.510883, 2744.573, 790.7027, 3.473804, 2745.876, 593.8251, 4.622173, 2747.126, 789.2609, 6.959146, 5489.169, 606.3527, 9.057824, 5491.118, 815.2072, 6.730978, 5484.96, 99.90254, 99.91331, 99.96666, 99.89899, 99.9349, 99.80369
127137.45548, 283.87684189313546, 283.67089056896367, 284.194215761042, 28.352093920506125, 28.493502880178692, 28.474002785883766, 8012.017221455921, 8061.623104220569, 8065.370799665818, 168.01771300320615, 21.27268641802675, 2.165594255816359, 8015.227136956718, 8054.715479744607, 8072.5405715059305, 0.9999999108228401, 0.9999967048923221, 0.9999999952445872, 60.016304162405596, 60.01572597054022, 60.013471297121065, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 610.8338, 4.49018, 2744.051, 790.3914, 3.471594, 2746.275, 591.7093, 4.639292, 2745.104, 792.9893, 6.927154, 5493.34, 601.1072, 9.142562, 5495.574, 820.8336, 6.667069, 5472.873, 99.83835, 99.94806, 99.90346, 99.96245, 100.0, 99.59
127139.84672000002, 283.79215239951543, 283.71834007794075, 284.25201459588436, 28.350656587954774, 28.493701925946294, 28.507708169041095, 8020.370028025119, 8053.656169160702, 8073.785826059817, 165.83984483356892, 21.7164791187206, 5.242267756045294, 8020.642806091681, 8064.22494199142, 8071.283166072564, 0.9999999234403303, 0.9999955653839323, 0.9999999860345034, 60.00695719423767, 60.008068448533855, 60.00944746918798, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.3497, 4.512311, 2745.089, 792.0062, 3.468094, 2746.843, 591.6122, 4.640764, 2744.939, 786.6782, 6.975142, 5487.289, 601.0881, 9.142562, 5495.623, 814.3921, 6.735373, 5484.899, 99.90685, 99.96274, 99.90374, 99.85543, 100.0, 99.80885
127142.25200000001, 283.8259847798127, 283.76616276489, 284.173283594082, 28.32423446332869, 28.47390299807323, 28.468476108862394, 8011.191362252397, 8051.6581012445495, 8064.30804209153, 164.8309501938179, 18.145388317115703, 1.2551504031912373, 8013.628377137787, 8053.828361293932, 8065.06462867722, 0.9999999293290478, 0.999997633355343, 0.9999993926429249, 60.00907283561197, 60.00971102665388, 60.004987671761576, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.8636, 4.564959, 2748.103, 798.3293, 3.442122, 2747.865, 585.3422, 4.679604, 2739.226, 780.4254, 7.019637, 5478.125, 594.8888, 9.234241, 5493.329, 808.1295, 6.795437, 5492.642, 100.0, 100.0, 99.69562, 99.68866, 99.96432, 99.94974
127144.61168000002, 283.7362904870783, 283.7060300393929, 284.29188607438647, 28.327250752790462, 28.53441537447496, 28.48922027458841, 8018.528233288183, 8061.600721793898, 8076.340285745777, 169.289950564194, 21.885045999420527, 2.407936062711997, 8026.926494326696, 8068.256331900463, 8073.410855174514, 0.9999999619930152, 0.9999967090358678, 0.9999997961712409, 60.00691976580097, 60.007340760804155, 60.0061188435499, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.2906, 4.513024, 2745.2, 792.0257, 3.467726, 2746.674, 591.5345, 4.640212, 2744.993, 786.717, 6.975142, 5487.628, 601.0499, 9.142745, 5495.547, 814.6903, 6.733908, 5485.188, 99.90701, 99.95437, 99.90355, 99.85339, 100.0, 99.81411
127147.04308000002, 283.8111862558799, 283.6995686487113, 284.23156400696286, 28.34555196028519, 28.488121229983175, 28.494430854287277, 8018.502714572079, 8054.852484581694, 8068.784361195147, 166.73683141129231, 23.16627891074029, 2.7553557193632514, 8017.346938156346, 8050.755008582717, 8064.0936620805705, 0.9999998106595529, 0.9999969184615491, 0.9999998317672907, 60.00819812843977, 60.00681503457683, 60.00545492216355, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.8636, 4.566208, 2747.94, 792.0257, 3.467541, 2746.781, 591.5734, 4.640028, 2745.388, 787.7268, 6.967604, 5489.792, 603.1863, 9.103115, 5493.971, 817.7122, 6.695819, 5477.56, 100.0, 99.95228, 99.90976, 99.89474, 99.97864, 99.69596
127149.41368000001, 283.797162207515, 283.6642676079053, 284.1317640406525, 28.355830972083982, 28.502309031183444, 28.50093445375308, 8017.004985730609, 8056.187263626141, 8072.829587178199, 166.60952954871755, 24.028763977228493, 4.918839950353686, 8028.349273096669, 8066.425085908471, 8071.011050481063, 0.9999999780431487, 0.9999958276155325, 0.9999997842217333, 60.01159588833526, 60.01238989926745, 60.012762099767095, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 596.3632, 4.603508, 2747.747, 788.3875, 3.480067, 2745.524, 594.2716, 4.621621, 2746.003, 788.1929, 6.967052, 5487.972, 601.317, 9.138909, 5495.473, 814.7101, 6.733725, 5485.298, 100.0, 99.89794, 99.94654, 99.86476, 100.0, 99.81611
127151.78348000001, 283.7599037895545, 283.74199218205507, 284.25832574170806, 28.34273173091869, 28.510166450510997, 28.48291925821183, 8019.962661916388, 8066.09323342288, 8077.421528148324, 164.3157456580807, 21.748675752915233, -0.6312434808378384, 8016.706802419142, 8069.165445990508, 8068.078419081201, 0.9999998728022056, 0.9999974402444497, 0.9999998501519016, 60.01419125452539, 60.015364952295556, 60.01082939937899, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.8636, 4.565315, 2747.831, 792.0257, 3.467726, 2746.564, 591.6122, 4.640212, 2745.053, 786.6976, 6.974958, 5487.342, 601.0118, 9.143841, 5495.547, 814.5909, 6.734824, 5485.185, 100.0, 99.9586, 99.90138, 99.85542, 100.0, 99.81518
127154.22836000001, 283.7591697790854, 283.6603130819915, 284.14207688454417, 28.32206975812472, 28.465862069067747, 28.45454483323238, 7993.6535902461055, 8052.422373235762, 8059.32481658042, 164.97465766292407, 19.33136220645838, 3.041136310575837, 8009.514985507366, 8043.084223802531, 8066.052561442234, 0.9999999767447396, 0.9999964064547217, 0.9999999931255923, 60.01352677630661, 60.00902660668609, 60.011178733679, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 608.3103, 4.512311, 2745.085, 798.3488, 3.442306, 2748.031, 585.3228, 4.679788, 2739.225, 780.4254, 7.019453, 5478.125, 594.9079, 9.234058, 5493.458, 808.2488, 6.796535, 5492.35, 99.90475, 100.0, 99.69344, 99.68557, 99.9646, 99.95292
127156.61768000001, 283.8301351713885, 283.66566128072594, 284.18749163736464, 28.319073817031462, 28.48515326817274, 28.474828094285037, 8012.680163139751, 8052.196828714392, 8065.67717533316, 166.60418630933782, 17.83926084077848, 4.2779906543817106, 8014.608317729615, 8051.719146807482, 8065.362304935041, 0.9999999723738069, 0.9999953557121539, 0.9999999922288335, 60.00581317875011, 60.01330329353936, 60.01230776117513, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 600 800], 5500.0, [], 601.9819, 4.565137, 2748.051, 792.0646, 3.46791, 2746.728, 591.5734, 4.640028, 2744.998, 786.717, 6.974958, 5487.349, 601.1263, 9.142745, 5495.558, 814.571, 6.733725, 5485.013, 100.0, 99.96467, 99.90159, 99.85543, 100.0, 99.81827
