TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
127799.03536000001, 283.9230909039663, 283.76811993925577, 284.27947003831656, 28.333855520139352, 28.497857094813135, 28.50479494089342, 8014.099689189292, 8062.294287489872, 8065.791334232846, 153.88573010032133, 30.07173399468047, -0.6760634317624863, 8012.970787118668, 8060.050882790782, 8075.37189481221, 0.9999999991764292, 0.9999936640907845, 0.9999999900998741, 60.019794817505826, 60.02039920523593, 60.018868489016945, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.2927, 4.476081, 2741.194, 791.6366, 3.469383, 2746.652, 594.3687, 4.621253, 2746.62, 787.688, 6.967971, 5488.711, 792.1216, 6.934065, 5492.554, 593.9292, 9.247598, 5492.546, 99.76142, 99.96179, 99.96464, 99.87822, 99.95107, 99.94582
127801.40552000001, 283.75359345567983, 283.8366054839842, 284.3286223772234, 28.343746655305203, 28.49265988154186, 28.477995361573885, 8014.281908947159, 8057.766666490637, 8064.876927101593, 156.7060130710714, 28.482349021217942, -3.297506719188277, 8011.235786072045, 8051.843887970982, 8067.584725719876, 0.9999999994754893, 0.9999917757311344, 0.999999980315286, 60.02277645250741, 60.02117709743353, 60.01698282775977, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0628, 4.531764, 2746.482, 785.4303, 3.492776, 2743.297, 588.118, 4.662117, 2742.31, 793.999, 6.919064, 5493.852, 797.8822, 6.887495, 5495.011, 599.2772, 9.176181, 5495.428, 99.95764, 99.82971, 99.80375, 99.97175, 99.99517, 100.0
127803.78304000001, 283.764018044407, 283.70472833392876, 284.1543853507285, 28.363553109840854, 28.514192043513745, 28.487215741661313, 8018.350853926736, 8060.413232594746, 8073.647231212148, 155.03734163068157, 32.51770514574582, -0.17791677176137455, 8019.262522283433, 8052.883475236897, 8066.896707831093, 0.9999999958421477, 0.9999918055048587, 0.9999999261792992, 60.018958661797924, 60.01839673719908, 60.0196913945917, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3518, 4.476439, 2741.198, 791.6755, 3.468647, 2746.145, 594.5046, 4.620332, 2746.512, 790.7949, 6.941127, 5492.423, 796.6614, 6.897722, 5495.355, 593.9292, 9.247415, 5492.667, 99.75931, 99.95367, 99.95669, 99.94152, 99.99911, 99.94593
127806.18340000001, 283.6397064552192, 283.6570084567897, 284.21520759006523, 28.334203315215564, 28.52384918968982, 28.47742153174998, 8010.806456070084, 8059.0252524749285, 8073.298353825735, 155.98218196448033, 34.07506701078819, 7.003446317795806, 8016.488387826275, 8056.956900051072, 8071.873809400316, 0.9999998326512313, 0.9999910932996584, 0.9999999399556475, 60.017374942749086, 60.019223156071774, 60.015852882611604, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 604.0913, 4.553894, 2747.795, 794.7689, 3.454095, 2747.829, 599.0275, 4.581493, 2747.968, 800.1353, 6.867582, 5495.712, 804.7109, 6.828142, 5494.89, 587.6467, 9.330551, 5483.19, 99.99493, 100.0, 100.0, 100.0, 99.99065, 99.77872
127808.58924000002, 283.6490335852481, 283.7635810727608, 284.2062117131981, 28.299603439684905, 28.481666531383016, 28.49474055925315, 8016.448153392113, 8056.00318994296, 8072.335066376103, 158.3530837901717, 31.692024361174845, 2.9392203080841455, 8016.407032383346, 8059.923729772119, 8069.088251326724, 0.9999998618592386, 0.9999895329306915, 0.9999998938387854, 60.01630427739526, 60.015184304808, 60.015644747151974, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 605.6291, 4.531942, 2746.481, 791.7533, 3.469199, 2746.365, 594.3881, 4.620516, 2746.513, 794.0184, 6.91888, 5493.911, 798.34, 6.884026, 5495.566, 593.8894, 9.247598, 5492.553, 99.95382, 99.95136, 99.95673, 99.97592, 100.0, 99.94692
127810.98864000001, 283.741421271556, 283.7966420158459, 284.2456473467685, 28.35406736092108, 28.478655640082827, 28.490077951846157, 8014.374914013346, 8057.687960547759, 8074.133766527605, 158.6443045356466, 36.64828968265965, 2.130386679682033, 8018.574193903753, 8059.694051733518, 8064.928266354025, 0.9999998236354471, 0.9999910639365074, 0.999999964716847, 60.01630400953877, 60.014648514815605, 60.01710805057305, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 605.9839, 4.53212, 2746.433, 791.7533, 3.468831, 2746.369, 594.4464, 4.620884, 2746.57, 794.0184, 6.919064, 5493.969, 798.3591, 6.883478, 5495.84, 593.9491, 9.247231, 5492.608, 99.95991, 99.95136, 99.96064, 99.97495, 100.0, 99.94595
127813.37368, 283.67523747759725, 283.8222665725513, 284.35654008916254, 28.364784229270857, 28.50666718548839, 28.499429571566754, 8013.339330814711, 8060.816147196452, 8072.855916785758, 159.15462637175403, 26.434930670715858, -4.898007741201582, 8009.854594084885, 8062.378978259177, 8072.42248841694, 0.999999775965188, 0.9999924338928596, 0.9999999624026217, 60.01683911601075, 60.01851037326846, 60.020237548572624, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3321, 4.476439, 2740.975, 785.4303, 3.492592, 2743.017, 588.1375, 4.662485, 2742.253, 787.688, 6.967971, 5488.711, 792.1216, 6.934247, 5492.715, 600.311, 9.155305, 5495.61, 99.75916, 99.8295, 99.79757, 99.87715, 99.95107, 100.0
127815.83556, 283.7016797704117, 283.87585763537163, 284.28283304505663, 28.313391504083313, 28.500495962796666, 28.484984671240564, 8009.4122639879115, 8067.560708125462, 8062.39191741443, 154.00866526681102, 34.060734825719464, 3.7915656515210685, 8010.944002642718, 8056.07520398878, 8071.7938417010755, 0.9999999850084302, 0.9999891099086659, 0.9999999997201772, 60.012501066546825, 60.0151172586369, 60.016250702913275, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0825, 4.531585, 2746.763, 791.6949, 3.469567, 2746.64, 594.4464, 4.619964, 2746.788, 792.8533, 6.931383, 5492.422, 795.8412, 6.909228, 5494.207, 593.9292, 9.247781, 5492.661, 99.94981, 99.95555, 99.96067, 99.94574, 99.98553, 99.94824
127818.24288, 283.72670909055245, 283.8907309926738, 284.13009534262073, 28.30788806274153, 28.471466142157475, 28.448185506104682, 8003.784898268313, 8044.610056863756, 8057.687916617526, 154.90955339474704, 30.41715570713302, 0.08043652234118781, 8005.440629055333, 8048.422021823988, 8054.877724539501, 0.9999999825815812, 0.9999956743023549, 0.9999999910299209, 60.01621230127112, 60.01812932408, 60.01512111259347, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.5095, 4.468586, 2739.671, 793.3876, 3.461094, 2747.346, 597.6881, 4.597507, 2748.138, 783.0275, 7.005479, 5480.626, 785.9986, 6.980269, 5486.163, 587.6268, 9.330368, 5483.063, 99.70771, 99.98719, 100.0, 99.74352, 99.83798, 99.77665
127820.60680000001, 283.6659180675749, 283.6740136933975, 284.1589195858546, 28.350882559112822, 28.517642997509586, 28.467256132055997, 8017.501656422854, 8060.60649847372, 8069.66977416336, 162.43906034169413, 30.410250991469184, -1.5915752177318154, 8014.316642980615, 8055.657330630986, 8060.257321210467, 0.9999999600353291, 0.999992133407967, 0.9999999569730286, 60.01313078051691, 60.01639349850372, 60.01567681837183, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 614.5204, 4.46341, 2739.728, 792.084, 3.469567, 2746.646, 594.4269, 4.620884, 2746.846, 787.7074, 6.967604, 5488.542, 792.1025, 6.93443, 5492.713, 593.9491, 9.247415, 5492.547, 99.69541, 99.95991, 99.96264, 99.87513, 99.95101, 99.94802
127823.03724, 283.81549109668094, 283.7686530884745, 284.2807328813992, 28.343389734882734, 28.50735242330725, 28.50165074361296, 8010.894415595127, 8061.2385462043485, 8062.575366062888, 155.32878839340447, 30.929277202143567, -1.0315391518283263, 8019.630745904703, 8055.378176679546, 8072.69331251718, 0.9999999101618724, 0.9999926453346949, 0.9999999291364955, 60.0150982089075, 60.0149368678414, 60.01637738837696, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.4307, 4.47626, 2741.146, 791.7339, 3.469752, 2746.821, 594.4269, 4.621621, 2746.677, 787.688, 6.967971, 5488.653, 792.1216, 6.93443, 5492.771, 593.9491, 9.247231, 5492.492, 99.75325, 99.96794, 99.96268, 99.87408, 99.95101, 99.94912
127825.40812000001, 283.84966722381205, 283.82802056988686, 284.4252303814682, 28.354959979697533, 28.534305285664313, 28.486501395686233, 8020.227544916989, 8058.881515315475, 8070.481917449847, 162.31012622430262, 26.486045363637913, -6.229670172159786, 8017.3511131426585, 8058.1974757361495, 8068.586630681377, 0.9999999900846691, 0.9999957224762802, 0.9999999906986539, 60.0145913023186, 60.01365852534446, 60.01288565926679, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0825, 4.530693, 2746.595, 785.3135, 3.492776, 2742.796, 588.1569, 4.661933, 2742.193, 794.0184, 6.919064, 5493.91, 798.4163, 6.883843, 5495.73, 600.2912, 9.154939, 5495.618, 99.95765, 99.82147, 99.80157, 99.97282, 100.0, 100.0
127827.78288000001, 283.85352013377246, 283.8193073745802, 284.2611785140005, 28.334730742625656, 28.514837076458143, 28.48266319576036, 8015.533299237127, 8056.949972783972, 8070.562669957447, 159.18870160220158, 30.39750299563957, 2.9528404142060936, 8010.864888025759, 8063.668402440324, 8065.950898848096, 0.999999957591339, 0.9999937647438818, 0.9999999732826786, 60.00765226001571, 60.016231891552884, 60.007975614799015, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3518, 4.475725, 2740.869, 791.6171, 3.469199, 2746.764, 594.4269, 4.620148, 2746.563, 787.7074, 6.967788, 5488.595, 792.0834, 6.934247, 5492.712, 593.9491, 9.247231, 5492.499, 99.76125, 99.96585, 99.96063, 99.87513, 99.95101, 99.94897
127830.15372000002, 283.7516490871554, 283.75026854111655, 284.32875580436513, 28.327731787829368, 28.47021905079675, 28.48522158236746, 7999.74812630601, 8055.129631342903, 8064.624837496302, 150.70967557840208, 33.89155871253888, -2.171312615441366, 8006.367337122921, 8053.369306854271, 8066.484322411812, 0.9999999943820588, 0.9999922327642382, 0.9999999878520436, 60.003906493244436, 60.0048268332825, 60.002794101228815, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1022, 4.53105, 2746.705, 791.7339, 3.468831, 2746.409, 594.6404, 4.61573, 2747.128, 786.1151, 6.979371, 5485.406, 789.6038, 6.957989, 5489.64, 589.7343, 9.309309, 5485.016, 99.95366, 99.95162, 99.97286, 99.82635, 99.89512, 99.81097
127832.60224000001, 283.81054310479976, 283.7474539890423, 284.1311183930229, 28.34587081452691, 28.500297560518778, 28.501989746906723, 8011.896843111904, 8058.830874652917, 8066.282874339977, 157.70950644044024, 32.29225150014645, -0.5282403939281721, 8015.097043979657, 8067.257501853821, 8069.534420202186, 0.9999999354793346, 0.9999912115727887, 0.999999769647425, 60.003060501234884, 60.003924089534, 60.00531400233248, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 601.5875, 4.564601, 2747.86, 795.3137, 3.456305, 2747.249, 596.3099, 4.610944, 2746.955, 787.1054, 6.968891, 5488.542, 792.0834, 6.934613, 5492.764, 593.9093, 9.247415, 5492.433, 100.0, 99.98353, 99.9728, 99.87512, 99.95601, 99.94593
127835.04292, 283.55147036818806, 283.5612277968692, 284.21425490471097, 28.349405270221833, 28.497403465748018, 28.509778999042712, 8010.7732319281995, 8055.204687362944, 8071.206632831404, 150.95742231531176, 32.9432553692111, 2.6431672272292417, 8017.761615674037, 8058.399443200966, 8075.881246454781, 0.9999999945439249, 0.9999913856037048, 0.9999999901806631, 60.00251694720823, 60.00007295563619, 60.00131801598438, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1022, 4.531406, 2746.648, 791.6755, 3.469015, 2746.312, 594.3687, 4.620884, 2746.564, 787.7074, 6.968155, 5488.653, 792.1025, 6.93443, 5492.88, 593.9491, 9.247048, 5492.493, 99.95766, 99.95124, 99.95859, 99.87918, 99.95208, 99.94814
127837.43856000001, 283.73883975764, 283.7412349338644, 284.32030288008235, 28.3653270370839, 28.49738123745588, 28.48671754839597, 8012.236481956596, 8056.970975293615, 8069.790009851647, 155.92809600389637, 27.91962287018805, -4.15684405080674, 8012.42828572029, 8067.414661954667, 8068.729090880622, 0.9999999998788976, 0.9999940515273444, 0.9999999999556247, 59.99532475731117, 59.99680633253196, 59.99735007558935, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3912, 4.475368, 2741.194, 785.333, 3.492224, 2742.914, 588.0792, 4.662669, 2742.08, 793.999, 6.919432, 5494.19, 798.3591, 6.88366, 5495.787, 600.3508, 9.154756, 5495.738, 99.76315, 99.82335, 99.79762, 99.97591, 100.0, 100.0
127839.88100000001, 283.7604264683795, 283.74282061531073, 284.2593932197615, 28.32765215769982, 28.50765152852052, 28.483020348491298, 8017.722046644836, 8061.62215683765, 8069.401398106116, 154.7540707114249, 33.83853233152104, 0.028420546710549388, 8018.840935666826, 8059.619761154074, 8073.352214324248, 0.9999999992608101, 0.9999918159503702, 0.999999997978594, 59.99741516220737, 60.00268186432991, 59.99942588030878, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1219, 4.531764, 2746.649, 791.6366, 3.468831, 2746.37, 594.4464, 4.620516, 2746.508, 787.7268, 6.967788, 5488.711, 792.0834, 6.934247, 5492.885, 593.9292, 9.247231, 5492.487, 99.96167, 99.95119, 99.96073, 99.87716, 99.953, 99.94583
127842.33328, 283.7780195341555, 283.8558089145202, 284.21332234909045, 28.31887745871703, 28.51150963232679, 28.46801668828522, 8013.235604370875, 8056.372594410622, 8067.098955366138, 154.95033494862173, 33.38065727552794, 2.8560549072126378, 8015.995626994917, 8056.727545704589, 8072.068801486912, 0.9999998580089848, 0.9999910660707645, 0.9999999533880485, 59.99648821864399, 59.99350676295993, 59.99704709541216, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0825, 4.531942, 2746.648, 791.6949, 3.469015, 2746.374, 594.4658, 4.619044, 2746.902, 795.1641, 6.910054, 5495.17, 801.0295, 6.860832, 5495.773, 590.3506, 9.303999, 5485.083, 99.96166, 99.95166, 99.96284, 99.99162, 100.0, 99.82802
127844.75592000001, 283.69450467595846, 283.7558043974358, 284.2600572965807, 28.3213616012413, 28.51229318462657, 28.49300205121766, 8013.393774746172, 8064.031137471557, 8071.86818340858, 154.63892895166327, 34.072709207828666, 1.8493774202574969, 8016.137540397626, 8062.221250714429, 8063.6060080273655, 0.9999998473625235, 0.9999912421051846, 0.9999998448970203, 60.000671022648966, 59.99642335649809, 60.001626120664056, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 601.0552, 4.567636, 2748.046, 795.9752, 3.454648, 2747.463, 596.7369, 4.605975, 2746.958, 795.0088, 6.914651, 5494.025, 798.3591, 6.883843, 5495.895, 593.9491, 9.247415, 5492.493, 100.0, 99.99129, 99.97292, 99.97491, 100.0, 99.94703
127847.13036000001, 283.6786453670425, 283.7298259537446, 284.1998539075268, 28.329386137565592, 28.512108708798557, 28.490219891333236, 8016.235406391016, 8065.638095704404, 8070.016673422382, 154.86737817896983, 33.35632582607866, 2.7306224214758004, 8012.614580619482, 8066.606900046167, 8071.7295551896805, 0.9999997902282254, 0.9999905268721074, 0.9999998157141192, 60.00468483183778, 60.006093931874105, 60.00648057609102, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1417, 4.531228, 2746.648, 791.6366, 3.468831, 2746.428, 594.4269, 4.620516, 2746.512, 793.999, 6.919432, 5493.969, 798.3591, 6.884026, 5495.838, 593.9292, 9.247598, 5492.492, 99.96165, 99.95333, 99.95668, 99.97687, 100.0, 99.94595
127849.5304, 283.7075088211862, 283.72136284929366, 284.2027817613485, 28.32353150587885, 28.499935808862375, 28.492016637241168, 8011.0559405884305, 8056.959620810959, 8065.877854863871, 157.24232809547493, 25.853064875484307, -0.9605272805483764, 8013.032852720578, 8063.574204778162, 8070.708423634136, 0.9999998517584566, 0.999993629113428, 0.9999997480548414, 60.006669375260756, 60.00780942407615, 60.008046898793474, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.5095, 4.475903, 2741.366, 785.333, 3.492408, 2742.961, 588.1763, 4.662117, 2742.135, 787.688, 6.968155, 5488.483, 792.1407, 6.93443, 5492.658, 600.2912, 9.154572, 5495.739, 99.7694, 99.82954, 99.79957, 99.87927, 99.95499, 100.0
127851.92844, 283.78103541910195, 283.65928308878995, 284.26878737713656, 28.346870297925793, 28.495989934615807, 28.49998859041387, 8011.943837957524, 8064.101329065323, 8073.359596482415, 159.59929562182242, 32.46821147797823, 4.6485200782462925, 8014.939024016111, 8056.482340151032, 8071.248619190778, 0.9999998177662447, 0.9999915989115905, 0.9999999999425855, 60.005452972942585, 60.00841844735047, 60.00666274954644, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0431, 4.531585, 2746.762, 791.6755, 3.468647, 2746.369, 594.4269, 4.621068, 2746.457, 794.0184, 6.919248, 5493.969, 798.34, 6.88366, 5495.733, 593.9689, 9.247048, 5492.487, 99.95956, 99.94748, 99.96063, 99.976, 100.0, 99.948
127854.29888000002, 283.743368735108, 283.7723566734211, 284.35104792404996, 28.333974607774547, 28.490383012603154, 28.461754202087008, 8004.96768917215, 8055.954623203542, 8052.002830387083, 151.7816974274533, 34.39240776229508, -1.3642687179672066, 8004.047196625699, 8054.409613020033, 8054.7919648067145, 0.9999999681960434, 0.9999908900242079, 0.999999957665205, 60.0053992527951, 60.00725619876133, 60.008292045365216, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3518, 4.476439, 2741.198, 791.7728, 3.468647, 2746.2, 594.3881, 4.6207, 2746.456, 787.7074, 6.967971, 5488.312, 798.9313, 6.878729, 5495.743, 592.458, 9.275799, 5489.345, 99.76122, 99.94731, 99.95868, 99.87094, 100.0, 99.89992
127856.69828000001, 283.6820606786818, 283.8468379333917, 284.31782543857776, 28.321958338827326, 28.519423218781004, 28.488017144934574, 8011.9923477789425, 8059.247650139132, 8073.431647810793, 154.40366711731122, 31.883113695494103, 0.9622373394390138, 8018.49166542937, 8056.003293788773, 8072.423849549069, 0.9999999329481221, 0.9999912380326436, 0.9999999769728146, 60.007127869134884, 60.00467908863894, 60.0083721104522, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 618.7592, 4.414867, 2731.143, 797.8818, 3.446359, 2747.994, 598.8723, 4.588488, 2747.799, 784.6198, 6.990219, 5486.316, 800.3428, 6.870146, 5495.886, 593.293, 9.256571, 5492.472, 99.39734, 100.0, 100.0, 99.81708, 100.0, 99.9453
127859.05296000002, 283.6315170487562, 283.67856145619885, 284.37206318774577, 28.332636957282713, 28.516593472482338, 28.487511574607662, 8012.558918052178, 8065.348064668504, 8067.682889361749, 154.77337691635194, 35.51606825248882, -0.818759599728935, 8015.118360603656, 8058.379743219568, 8070.553657087147, 0.999999715639048, 0.9999905140269236, 0.9999998927914947, 60.00439632342727, 60.001655419119544, 60.00443426042531, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3124, 4.475903, 2741.194, 791.7144, 3.469199, 2746.663, 594.291, 4.620332, 2746.619, 787.6686, 6.967788, 5488.482, 798.3018, 6.883843, 5495.786, 593.9292, 9.247598, 5492.613, 99.76314, 99.9535, 99.96059, 99.87726, 100.0, 99.94921
127861.46500000001, 283.68489544486584, 283.7665035473028, 284.21760096640156, 28.33473658008618, 28.51331380074082, 28.48063139240525, 8018.688475931071, 8060.247398171852, 8070.9697061699235, 159.01325381738843, 30.97545021873384, -5.052548941547684, 8013.009982609616, 8060.025833491319, 8069.06715316895, 0.9999999966720293, 0.9999949457223161, 0.999999789312092, 59.996875442063455, 59.99939294702311, 59.99873300105255, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.9894, 4.528372, 2746.376, 785.4692, 3.492408, 2743.358, 588.1957, 4.662485, 2742.195, 793.999, 6.919432, 5494.138, 792.1407, 6.934065, 5492.766, 600.2713, 9.156404, 5495.785, 99.95113, 99.84189, 99.79736, 99.97289, 99.94902, 100.0
127863.81132000001, 283.76580322891857, 283.83110527408013, 284.33552045826934, 28.33581625294835, 28.506267501559716, 28.49873311589961, 8012.051577025579, 8062.8545250839, 8069.057093266214, 157.80398132279333, 31.21790233763477, -2.1302933372619464, 8016.1554173916775, 8060.334716343055, 8070.204024149254, 0.9999997058830356, 0.9999921343651389, 0.9999999969195856, 60.001431497597096, 60.00092283616697, 59.99734034337504, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.4504, 4.475725, 2741.194, 791.6949, 3.469383, 2746.553, 594.3299, 4.620332, 2746.679, 787.6686, 6.967971, 5488.765, 798.34, 6.884026, 5495.508, 593.9292, 9.247781, 5492.541, 99.75325, 99.95819, 99.96076, 99.87919, 100.0, 99.9479
127866.21368000002, 283.71736878295116, 283.7847081941844, 284.23856187821127, 28.334405862386053, 28.482433231981656, 28.488715086520504, 8011.611046593842, 8063.835404364929, 8067.86998974855, 156.07547967529035, 33.16181981910404, 2.793771854254146, 8006.132063746351, 8065.054574176283, 8064.415028920156, 0.9999998688712626, 0.9999922201180995, 0.9999998960332253, 59.999851715567864, 60.003759220048195, 60.00520436417136, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0825, 4.531585, 2746.644, 791.6755, 3.469383, 2746.708, 594.3687, 4.620884, 2746.564, 787.6686, 6.967971, 5488.653, 798.3018, 6.883478, 5495.514, 593.9689, 9.247231, 5492.545, 99.9615, 99.95739, 99.96064, 99.87309, 100.0, 99.94798
127868.57952000001, 283.7177995736642, 283.8612086625896, 284.2298497931344, 28.326327212687037, 28.500565808728023, 28.51335454811646, 8014.558774455045, 8062.560456309415, 8067.42961046708, 155.1631071850959, 33.598113526400084, 1.346016083784889, 8016.719778962466, 8063.323555538005, 8072.561959334734, 0.9999999848979817, 0.9999883802390045, 0.9999998603720447, 60.0042488997244, 60.00648012309807, 60.00468348639903, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 599.8527, 4.58227, 2748.004, 798.0375, 3.443227, 2748.176, 600.697, 4.574866, 2747.908, 781.5711, 7.011731, 5481.763, 803.4139, 6.843117, 5495.409, 590.2313, 9.297223, 5489.148, 100.0, 100.0, 100.0, 99.73319, 100.0, 99.87915
127870.92816000001, 283.8162971382021, 283.75055832324784, 284.2354832065048, 28.35012067385629, 28.498906243191843, 28.490449682426235, 8006.250738701907, 8066.015370754578, 8072.106136200569, 156.26237177280052, 35.60109565206358, 4.367472642251414, 8014.849800054582, 8061.802525771137, 8072.41346867613, 0.9999998885669065, 0.9999914645606663, 0.9999999739365433, 60.00886995035321, 60.00507833473964, 60.00963562636402, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0234, 4.53212, 2746.715, 791.5588, 3.468831, 2746.764, 594.4852, 4.620332, 2746.848, 787.688, 6.967971, 5488.823, 798.3018, 6.883843, 5495.783, 593.9689, 9.247415, 5492.602, 99.95381, 99.94333, 99.96285, 99.88024, 100.0, 99.94375
127873.28708000001, 283.7999173928397, 283.7899717837506, 284.2818550236774, 28.336338791320866, 28.496318086783013, 28.473334204015345, 8008.10587597974, 8056.724385803374, 8074.552346713035, 156.13154919459475, 32.935737188030544, -8.308094784475543, 8015.242215541469, 8056.580809343871, 8069.666424531825, 0.9999999000699059, 0.9999929023939111, 0.9999997328617398, 60.01034824977797, 60.009173783655854, 60.012191896919695, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 608.2709, 4.512667, 2744.172, 788.368, 3.483751, 2744.239, 589.5546, 4.656779, 2742.531, 793.8631, 6.919615, 5493.915, 792.1407, 6.934065, 5492.659, 600.152, 9.157686, 5495.724, 99.88594, 99.87579, 99.82997, 99.96871, 99.95005, 100.0
127875.71440000001, 283.7641967045171, 283.8328825774751, 284.2146376301282, 28.35794197749523, 28.51325068060496, 28.47396736721698, 8020.267882449534, 8058.089583529567, 8069.216440886532, 161.4506817654219, 29.838704138968296, 3.197190577658148, 8016.514552143516, 8063.459584914533, 8071.900637144855, 0.9999999125628773, 0.9999931678428934, 0.9999999712441496, 60.00732893615175, 60.01146906902759, 60.013800832961216, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1417, 4.531585, 2746.595, 791.6949, 3.468831, 2746.713, 594.3687, 4.6207, 2746.789, 787.688, 6.967971, 5488.542, 798.3209, 6.883843, 5495.454, 593.8497, 9.247781, 5492.541, 99.95192, 99.94546, 99.96686, 99.87513, 100.0, 99.9479
127878.07372000001, 283.6812457840573, 283.70901663822065, 284.25168506455003, 28.353220926082788, 28.47819084252798, 28.497772041874285, 8009.513393790723, 8061.974079353775, 8066.868518530014, 156.58281863574166, 34.23194612662289, 6.492915558149889, 8011.324652718121, 8058.80457621031, 8067.578721662743, 0.9999999405502814, 0.9999912349129491, 0.9999999602693607, 60.010611200845595, 60.01371453799948, 60.011204265900155, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.4109, 4.475725, 2740.869, 791.4615, 3.469015, 2746.319, 594.3299, 4.621437, 2746.79, 787.688, 6.967788, 5488.541, 798.3209, 6.884208, 5495.73, 593.9292, 9.247781, 5492.541, 99.75132, 99.95559, 99.9668, 99.87202, 100.0, 99.94703
127880.41016000001, 283.6514513064354, 283.75923813893183, 284.1612087258844, 28.32018447320873, 28.48785619132237, 28.465285262055964, 8012.466139977996, 8057.429299485996, 8065.3928928490395, 156.4928807498427, 36.70017426726213, 3.470222816891237, 8015.8686761034105, 8064.670313532435, 8070.4547051399595, 0.9999999485492339, 0.9999932806972107, 0.9999999997725953, 60.009590569788344, 60.00844241804901, 60.01041717683267, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 618.6803, 4.414332, 2731.261, 798.0375, 3.443596, 2748.006, 600.7164, 4.574682, 2748.079, 781.3575, 7.013018, 5479.715, 804.6918, 6.828324, 5494.837, 587.6666, 9.330185, 5483.063, 99.40166, 100.0, 100.0, 99.71141, 99.98865, 99.77544
127882.79292, 283.76582903970456, 283.79180781696465, 284.2657657971639, 28.34184800151877, 28.50453352319639, 28.491413027480583, 8012.326466637829, 8065.347489624286, 8066.592114312863, 151.8376511739225, 31.694607845137398, 0.5345808998977191, 8010.687226884852, 8061.037776562607, 8067.520938379517, 0.9999999830649476, 0.9999936190173481, 0.9999999662866723, 60.01042063929121, 60.00882525599718, 60.007771614225746, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3715, 4.476081, 2741.031, 791.7144, 3.469015, 2746.481, 594.4075, 4.620884, 2746.678, 787.6686, 6.967788, 5488.483, 798.3209, 6.884208, 5495.674, 593.9292, 9.247598, 5492.426, 99.76139, 99.95555, 99.96268, 99.87618, 100.0, 99.95009
127885.21208000001, 283.80799931710766, 283.8577457158012, 284.22635187905786, 28.349938532974576, 28.4964701606096, 28.4854462192512, 8012.806981757543, 8052.525644648959, 8070.130971625803, 161.63059859629857, 30.12768137139119, -2.2355433835442113, 8009.49618989086, 8062.0365823664915, 8069.61627623021, 0.9999999543552504, 0.9999940616815336, 0.9999999998671986, 60.00242828072517, 60.00283762982659, 60.005503373593776, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.3321, 4.476617, 2741.207, 790.5082, 3.473988, 2745.639, 592.1364, 4.636346, 2744.775, 790.9114, 6.940208, 5492.76, 793.6476, 6.926394, 5493.18, 599.1182, 9.172885, 5495.824, 99.76541, 99.96249, 99.89747, 99.95189, 99.9618, 100.0
127887.64544000001, 283.71091430613546, 283.76523861738775, 284.252898309672, 28.29996037526777, 28.519918505238216, 28.484249506018447, 8006.957859308829, 8063.6711845153695, 8069.9848983430065, 157.9207336201889, 28.903352335162708, 1.414315455444239, 8010.642713215529, 8061.576399151131, 8067.8889009415725, 0.999999999999641, 0.999993765954309, 0.9999999505450442, 60.00670656492325, 60.0053174068984, 60.00460231556836, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 609.3749, 4.497855, 2743.085, 790.6833, 3.473251, 2747.03, 594.4852, 4.620332, 2746.734, 787.688, 6.967788, 5488.371, 798.3018, 6.884026, 5495.676, 593.9491, 9.247598, 5492.54, 99.85659, 99.96197, 99.95681, 99.87822, 100.0, 99.94789
127889.99644000002, 283.6554210852875, 283.7255436108812, 284.25925915617177, 28.33770256445446, 28.502073877570638, 28.505980770719038, 8013.84572814215, 8061.598183791637, 8068.765097537029, 156.61428257730586, 35.761665757537685, 1.7153540333506498, 8018.6206860096545, 8061.097742530107, 8075.713516257423, 0.9999998538600985, 0.9999915687047443, 0.9999999983724883, 59.99853595394127, 60.000485855478885, 60.000726916161824, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0234, 4.531228, 2746.429, 791.7922, 3.469199, 2747.146, 594.4075, 4.620884, 2746.564, 787.688, 6.967971, 5488.594, 798.2828, 6.884208, 5495.84, 593.9491, 9.247231, 5492.546, 99.95767, 99.94534, 99.95859, 99.87608, 100.0, 99.95021
127892.40332000001, 283.70746444977704, 283.80569200513605, 284.25809424961557, 28.313745155490682, 28.50051100486102, 28.482074816264202, 8008.418989145188, 8060.9808830071315, 8067.923224822706, 158.04814093918503, 32.84477154674096, 1.5542552083211376, 8013.92472379226, 8054.063257711158, 8070.5616301143855, 0.9999999988126372, 0.9999909049380376, 0.9999999488431923, 59.9970217043587, 59.99524450223693, 59.99540858187466, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 599.8724, 4.581199, 2748.056, 798.0569, 3.443411, 2748.114, 600.6581, 4.573946, 2747.799, 781.3575, 7.013202, 5479.884, 804.7109, 6.829055, 5494.84, 587.6467, 9.330734, 5482.95, 100.0, 100.0, 100.0, 99.7146, 99.98871, 99.77337
127894.77776000001, 283.5682510892534, 283.7437535073133, 284.1334832767334, 28.352169571718576, 28.493623418583297, 28.485714732861, 8016.450007777106, 8063.538989556684, 8072.90083655902, 153.6263870794287, 33.72536165475822, 1.6326088259985454, 8015.810345869754, 8056.132309714553, 8071.735475239559, 0.9999999665291557, 0.9999927000469508, 0.9999999742186894, 59.99298138607087, 59.99366689727592, 59.994419617504875, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1614, 4.531942, 2746.595, 791.6755, 3.468831, 2746.319, 594.3881, 4.620884, 2746.73, 787.688, 6.968155, 5488.653, 798.3209, 6.884026, 5495.784, 593.9292, 9.247598, 5492.492, 99.95572, 99.96384, 99.96464, 99.87918, 100.0, 99.94798
127897.22724000001, 283.7327336506972, 283.8068273162632, 284.20923936229025, 28.315823492557048, 28.483316429041835, 28.484116764959193, 8015.604675558292, 8059.329983355511, 8069.043977230801, 160.10462627600964, 37.817681285940125, -1.0116898481028613, 8009.0246444552895, 8057.1358289539085, 8066.54163568794, 0.9999999964706507, 0.9999917727735059, 0.9999999988921666, 59.99069301316445, 59.990786301284366, 59.98881629676059, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0628, 4.531764, 2746.648, 791.5393, 3.469567, 2746.368, 594.4075, 4.620516, 2746.058, 788.8531, 6.95933, 5491.048, 796.1655, 6.905575, 5494.363, 597.9253, 9.190647, 5495.533, 99.95573, 99.95145, 99.95874, 99.90725, 99.98448, 100.0
127899.64300000001, 283.673750257374, 283.7461436005408, 284.2322670027627, 28.340024273203426, 28.5316618203382, 28.47643385179133, 8011.559438667304, 8059.4597273588315, 8070.5326369300155, 160.09979805941475, 31.341124938954636, -0.28591842428113523, 8020.931589475982, 8059.968165980169, 8066.064826605549, 0.9999999254688812, 0.9999915811363371, 0.9999997760633033, 59.99142536284787, 59.991070307681575, 59.996731484220824, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 611.1689, 4.493036, 2743.318, 788.5626, 3.480988, 2745.883, 592.2722, 4.631009, 2746.23, 788.1929, 6.967052, 5488.707, 798.34, 6.883843, 5495.678, 593.9093, 9.247598, 5492.667, 99.84045, 99.93379, 99.94642, 99.87828, 100.0, 99.94583
127902.03460000001, 283.77139564546013, 283.7915948974029, 284.2366435755362, 28.33893974434516, 28.48539986077153, 28.490885205601046, 8012.538744960597, 8067.1837360734735, 8067.530111791009, 154.1329903634146, 31.25384296811808, 1.0183807850892208, 8007.60825226959, 8063.482198656718, 8063.977502441031, 0.9999999998922118, 0.9999917850283665, 0.9999999893190769, 59.989808209105625, 59.99189128431265, 59.99155652823807, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1022, 4.531764, 2746.429, 791.6949, 3.469199, 2746.64, 594.5046, 4.620148, 2746.679, 787.688, 6.967971, 5488.653, 798.3018, 6.883843, 5495.895, 593.9491, 9.247598, 5492.541, 99.95573, 99.95559, 99.96272, 99.87309, 100.0, 99.9479
127904.45576000001, 283.8339484300144, 283.8010321616503, 284.30507804690944, 28.331801589882833, 28.470251349464142, 28.47107529068201, 8005.69508253234, 8053.074661799559, 8066.198828070677, 157.01595640360756, 33.20377715615223, 1.2456220714609572, 8014.729511295022, 8056.4573402166925, 8063.887781672525, 0.9999999222810192, 0.9999920993472037, 0.9999999935114919, 59.995406126488916, 59.99507849274331, 59.99212298947859, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 599.7344, 4.581913, 2748.008, 798.0569, 3.443411, 2747.948, 600.8134, 4.574682, 2747.968, 781.3381, 7.013202, 5479.604, 804.7109, 6.82869, 5495.055, 587.6467, 9.330734, 5483.123, 100.0, 100.0, 100.0, 99.7146, 99.98865, 99.77653
127906.83072000001, 283.8271018654789, 283.87538918956045, 284.3173098221242, 28.333772704396868, 28.468862238138254, 28.489257776932945, 8014.526884594341, 8062.156737109822, 8063.94918817775, 153.58712968901455, 32.11089103664176, 4.295438266694418, 8018.3605283082425, 8066.539327529882, 8069.178311197926, 0.9999999692979785, 0.9999915744999294, 0.9999999531212883, 59.99801499409151, 59.99301925854387, 59.99421796725951, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.0234, 4.531942, 2746.428, 791.7728, 3.469199, 2746.59, 594.4852, 4.620148, 2746.676, 787.6686, 6.967788, 5488.488, 798.2828, 6.884026, 5495.671, 593.9491, 9.247415, 5492.547, 99.95365, 99.95769, 99.96265, 99.87416, 100.0, 99.94907
127909.28604, 283.766332349562, 283.8018882462831, 284.3505971645727, 28.346954415863728, 28.48836090817411, 28.471260063783255, 8008.099882699667, 8065.510333362251, 8061.994459044995, 159.46061627625704, 30.099400270783008, -3.0907095263414703, 8017.0876979216555, 8062.070532321433, 8073.26297385734, 0.9999999993885459, 0.999992754611117, 0.9999999655943286, 59.99711409473931, 60.000057698564035, 60.00186108847471, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1219, 4.531764, 2746.376, 791.6755, 3.469015, 2746.428, 594.4464, 4.620516, 2746.62, 787.6686, 6.966317, 5489.224, 797.1573, 6.898635, 5494.927, 596.4342, 9.212622, 5495.27, 99.95175, 99.95542, 99.96064, 99.8793, 99.99357, 99.99174
127911.6842, 283.81892169675785, 283.7843135974607, 284.3565638340494, 28.327061268633575, 28.481324665004358, 28.472083159368147, 8015.017862462147, 8060.291025467777, 8074.621286899095, 156.9517487702583, 25.52335782978662, 0.7723650535494926, 8018.319623769913, 8059.042013821266, 8069.614609082657, 0.9999999997296134, 0.9999939144406563, 0.9999997416457651, 60.00590995174513, 60.005097916634426, 60.00466880075717, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 612.4109, 4.477331, 2741.778, 786.5198, 3.488724, 2744.258, 590.1951, 4.64555, 2744.884, 790.2706, 6.948298, 5490.141, 797.0238, 6.891695, 5495.729, 594.1479, 9.246133, 5492.602, 99.76155, 99.87467, 99.88716, 99.91144, 100.0, 99.94925
127914.07220000001, 283.79832940930555, 283.91359118815103, 284.3740485877586, 28.319442077940845, 28.51293562657075, 28.493199625701365, 8011.618658780553, 8066.274659640356, 8066.13195165961, 156.13437008677784, 33.01779955569782, -3.7483592070384475, 8012.676630776175, 8061.92801548998, 8067.813166614097, 0.9999999840828664, 0.9999925317498022, 0.9999999814713184, 60.00765588301095, 60.007669980703405, 60.008353589279714, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 606.1417, 4.531585, 2746.486, 791.5198, 3.469752, 2746.374, 594.3687, 4.620332, 2746.736, 787.6686, 6.967971, 5488.541, 792.1025, 6.934613, 5492.713, 593.9093, 9.247964, 5492.541, 99.95173, 99.95166, 99.96276, 99.873, 99.95104, 99.94901
127916.48648, 283.67502991674576, 283.7864017075667, 284.28738696940565, 28.30979354187701, 28.453737663950445, 28.45885716159121, 8001.07433144419, 8056.179873567877, 8056.469740246639, 149.95945431485643, 37.71987529056014, -6.381168335255779, 8014.176386565726, 8054.41257970646, 8066.987767761309, 0.9999999816824109, 0.9999910384095289, 0.9999999010520979, 60.009332005473574, 60.010232382641185, 60.0119196282097, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 600], 5500.0, [], 599.8921, 4.580842, 2748.061, 798.018, 3.44378, 2748.064, 600.7552, 4.574682, 2748.024, 781.3381, 7.013018, 5479.83, 785.846, 6.981548, 5486.436, 587.6069, 9.3311, 5482.996, 100.0, 100.0, 100.0, 99.71246, 99.83181, 99.77761
