TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
128236.7158, 283.6964942126572, 283.6987372654326, 284.29883395508364, 28.380314402814633, 28.537610694555273, 28.510298803729523, 8016.8765550021535, 8060.5779727499375, 8073.958396658712, 162.30411986439725, 20.629802874859706, -5.525578491835404, 8018.633035211971, 8058.8596725108755, 8072.664774148576, 0.9999999631036592, 0.9999956803092802, 0.9999999880889764, 60.01445271927088, 60.0117766851554, 60.0022771390199, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.1219, 4.531764, 2746.324, 791.7533, 3.469015, 2746.598, 588.1763, 4.662301, 2742.141, 787.6686, 6.968155, 5488.482, 791.9881, 6.935161, 5492.598, 818.9051, 6.685565, 5475.107, 99.94984, 99.95577, 99.79763, 99.87608, 99.94995, 99.6535
128239.09052000001, 283.606427273467, 283.6784666530524, 284.1169725820545, 28.355411362895392, 28.527844708382332, 28.48113149714977, 8018.293669353079, 8063.767818517937, 8070.311875242701, 163.3404686063093, 22.226897736120918, 0.05426007447613301, 8007.662850651544, 8061.438430810552, 8066.549911520206, 0.999999946408026, 0.9999946712647975, 0.9999999902388531, 60.01072123588905, 60.0112857925892, 60.00929933888305, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 607.0288, 4.523554, 2745.093, 789.8661, 3.480435, 2744.708, 591.3599, 4.638556, 2745.67, 792.5232, 6.930831, 5493.452, 797.8822, 6.885669, 5495.671, 826.8377, 6.599132, 5456.445, 99.92614, 99.89105, 99.90958, 99.96448, 100.0, 99.29516
128241.51236000001, 283.59913859646804, 283.65722026703133, 284.1948101243644, 28.377488381132466, 28.49937167541656, 28.508321689063262, 8020.53238536312, 8064.902843169541, 8076.616002082435, 161.4300517853212, 24.501085895663664, -4.236766485724274, 8018.5131568611605, 8068.575653117567, 8080.552092043766, 0.9999999995287266, 0.9999958409443668, 0.9999995620638871, 60.0065183984113, 60.00811662223697, 60.008755272328195, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 607.8766, 4.522126, 2745.965, 791.656, 3.469015, 2746.474, 588.118, 4.662669, 2742.307, 787.6491, 6.967971, 5488.54, 792.0071, 6.934978, 5492.763, 820.5552, 6.670732, 5473.676, 99.92814, 99.9553, 99.79957, 99.87414, 99.9479, 99.60462
128243.85624000001, 283.63851459394505, 283.67831113548175, 284.3038137018436, 28.361016486085607, 28.537758616504988, 28.497435451241707, 8013.901524688736, 8069.550519353326, 8073.073803583284, 162.0522704858854, 22.755156389959268, -2.69020618884997, 8021.899550243545, 8074.084189067551, 8073.548036093877, 0.9999999123435488, 0.9999949205975315, 0.9999999739712641, 60.0104950424844, 60.00850964561586, 60.010168210172054, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2729, 4.47626, 2740.979, 791.7728, 3.468831, 2746.547, 594.3493, 4.620148, 2746.513, 787.6686, 6.968339, 5488.371, 798.1874, 6.884939, 5495.618, 820.5155, 6.670183, 5473.908, 99.76333, 99.95208, 99.96081, 99.87202, 100.0, 99.60884
128246.23376000002, 283.73582705421285, 283.6559843016092, 284.2804545089161, 28.36210430032312, 28.52399331196228, 28.50318676611765, 8017.185322204465, 8066.274160210225, 8076.705131288061, 161.97588689885742, 21.067884949965446, 0.43026155782990827, 8026.517645526527, 8062.252471818236, 8073.643559612508, 0.9999998811586625, 0.9999957716162607, 0.9999999953275538, 60.006976939576454, 60.00869370543723, 60.00743317154643, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 618.5817, 4.415402, 2731.152, 797.9791, 3.443411, 2747.956, 600.6776, 4.574498, 2747.909, 781.3187, 7.013202, 5479.772, 804.5202, 6.830151, 5494.941, 814.233, 6.737205, 5485.526, 99.40966, 100.0, 100.0, 99.71352, 99.9926, 99.81506
128248.55292000002, 283.6182088093518, 283.56349774883614, 284.2148458035475, 28.38679934409236, 28.505396463805027, 28.522574233796835, 8026.1932408586945, 8062.913174645674, 8074.82067447455, 164.3794349715222, 25.91756036306697, 1.3709571594542922, 8027.137687447902, 8064.81084080832, 8082.102183807731, 0.999999971956562, 0.9999953904706015, 0.9999999321423955, 60.00408189739777, 60.003311716646564, 60.00392688249615, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2729, 4.475903, 2741.031, 791.6949, 3.468831, 2746.651, 594.3493, 4.621068, 2746.62, 787.6491, 6.968155, 5488.54, 798.1874, 6.885121, 5495.613, 819.7997, 6.681536, 5477.275, 99.75724, 99.93726, 99.96064, 99.87616, 100.0, 99.64407
128250.93392000001, 283.6456259452257, 283.6482355410901, 284.17642717201915, 28.358015027816112, 28.51494771074681, 28.504983478823057, 8021.609178286075, 8063.526670271916, 8069.988789012476, 161.02041779437332, 21.792005233282453, -2.3716883474921815, 8021.691711424323, 8057.1714191348665, 8068.359176214077, 0.9999998352155098, 0.9999963189340939, 0.9999999080465444, 59.994033081876786, 59.996944480861714, 59.99521281088149, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3912, 4.476081, 2741.198, 791.5977, 3.469199, 2746.202, 594.3687, 4.620884, 2746.117, 788.4064, 6.958043, 5491.048, 795.803, 6.907767, 5494.372, 809.4814, 6.788112, 5492.25, 99.75948, 99.94542, 99.94436, 99.91237, 99.98122, 99.93853
128253.29748000001, 283.7835449690532, 283.7226053869451, 284.1904518338242, 28.34886453867547, 28.49231717430837, 28.50850498197874, 8014.800046842411, 8063.551944352424, 8072.459292343939, 162.9199416567899, 22.486687631971563, 2.333588132911018, 8011.573072433884, 8061.462691392579, 8075.403649878838, 0.9999999997113248, 0.9999964689005952, 0.9999999772573974, 59.99906564933518, 59.994374959332745, 59.99329811130708, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 607.0485, 4.520341, 2745.265, 788.0373, 3.482645, 2744.873, 591.4569, 4.637819, 2745.501, 789.0472, 6.962272, 5488.939, 798.1683, 6.885304, 5495.728, 814.233, 6.736655, 5485.873, 99.91131, 99.89477, 99.9199, 99.88956, 100.0, 99.815
128255.70684000001, 283.64388599957766, 283.76824294275747, 284.10159063004727, 28.33797987652342, 28.503570590213048, 28.487766777486705, 8015.2565864621965, 8058.472612571359, 8065.162657978449, 164.51961689376094, 21.659617002786035, -3.1603622914342395, 8020.16827107288, 8065.866109530643, 8068.379348960333, 0.9999998924258886, 0.9999928725162903, 0.9999996092947885, 59.99570364099559, 59.99685420037154, 59.99590941873275, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 607.8372, 4.521234, 2746.367, 791.6366, 3.469199, 2746.585, 588.1569, 4.662117, 2742.195, 787.688, 6.967971, 5488.658, 792.0262, 6.935161, 5492.815, 814.2728, 6.737388, 5486.22, 99.93867, 99.95936, 99.79957, 99.87916, 99.9529, 99.8171
128258.04684000001, 283.64997626697397, 283.7352500812542, 284.0655040015589, 28.37721280993858, 28.470063978998592, 28.488890220444638, 8013.082514438688, 8057.173648023466, 8064.25377008338, 162.8068483708439, 21.179463842188397, -10.724299204430963, 8013.592036070558, 8056.524463707679, 8066.513007411344, 0.9999997975368168, 0.9999979246771652, 0.9999995351144401, 59.99848322253312, 59.99569377214303, 59.99721891401073, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 599.8132, 4.581378, 2748.003, 798.018, 3.443411, 2747.902, 581.6927, 4.700956, 2734.738, 781.3381, 7.013386, 5479.83, 785.7507, 6.982278, 5486.268, 820.5353, 6.670366, 5473.788, 100.0, 100.0, 99.52642, 99.71448, 99.83583, 99.60257
128260.46960000001, 283.7569386982447, 283.64384121474876, 284.02243393956934, 28.37088491622158, 28.511118749662373, 28.502153773239694, 8015.278600199406, 8059.47442225124, 8063.616816600088, 155.3618808579813, 24.245825327051534, -6.626563801989505, 8013.308307454107, 8057.3915213955415, 8075.131680741102, 0.9999998730523068, 0.9999934638352287, 0.9999998642825502, 59.99611341188865, 59.99534380027116, 59.995178624046, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0825, 4.531406, 2746.653, 791.6755, 3.469199, 2746.644, 588.118, 4.662301, 2742.079, 787.6491, 6.967971, 5488.598, 791.9881, 6.935343, 5492.705, 814.1137, 6.73812, 5485.809, 99.95365, 99.95965, 99.79536, 99.87616, 99.95296, 99.82539
128262.84972000001, 283.6282619189553, 283.7127857423792, 284.14791764263725, 28.35741988449463, 28.518682639915877, 28.500032446867895, 8015.883876848586, 8054.820569887939, 8070.911102789651, 155.35052718273255, 19.31867142142619, -4.2863056090589, 8018.423863117707, 8061.264087852953, 8072.492651387564, 0.9999996014567728, 0.9999963513028313, 0.9999998078601396, 59.99723626486253, 59.99670765996428, 59.995395601614284, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0234, 4.53212, 2746.705, 791.7339, 3.469199, 2746.695, 588.0986, 4.662669, 2742.079, 787.6491, 6.967971, 5488.651, 792.0071, 6.935343, 5493.456, 821.2312, 6.659012, 5469.562, 99.95589, 99.96334, 99.79554, 99.87712, 99.95829, 99.52975
128265.27700000002, 283.73868044150504, 283.7760323837814, 284.20429258816114, 28.376751675502152, 28.524279548296246, 28.5084128887654, 8016.860491712549, 8062.920978718671, 8080.138091091299, 160.16363358110948, 20.7711815147552, -2.906821815969124, 8026.3044500777005, 8059.090167612107, 8083.625057454989, 0.9999996090519874, 0.9999978261871652, 0.9999998572740438, 59.99191613959456, 59.99411478724916, 59.99183034389837, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3321, 4.476795, 2740.979, 785.2746, 3.490934, 2743.829, 593.0293, 4.630088, 2745.5, 791.5328, 6.942047, 5491.562, 794.3724, 6.91635, 5493.592, 821.9072, 6.659745, 5472.991, 99.75531, 99.84658, 99.91985, 99.93527, 99.97031, 99.58802
128267.63436000001, 283.8507168864097, 283.70127799896255, 284.23407038438046, 28.369808216742616, 28.531605540731213, 28.501591267834474, 8013.581733629924, 8068.852013954021, 8080.30761566766, 163.41705683408645, 17.542353564646874, 0.984573440211534, 8024.516332610119, 8066.619258853123, 8073.330842610868, 0.9999999999377579, 0.9999965953996832, 0.9999997981432822, 59.99751272671605, 60.0009118935202, 59.99837510808323, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 608.4089, 4.505886, 2744.059, 791.7533, 3.469015, 2746.59, 593.534, 4.626775, 2746.456, 787.6686, 6.968155, 5488.541, 798.1492, 6.885487, 5495.447, 820.4956, 6.670732, 5473.791, 99.86741, 99.95346, 99.95465, 99.87714, 100.0, 99.60462
128270.06736000002, 283.81430400585026, 283.74229205581327, 284.19490274184335, 28.37133281596011, 28.54274606519959, 28.510143542256195, 8015.3060457626225, 8063.748850072528, 8072.041266009805, 163.31048197304654, 23.598058082808848, 5.9911350239453895, 8026.02835414462, 8067.6765237535155, 8074.444324804863, 0.9999999535565143, 0.9999976404490132, 0.9999999935351869, 59.99598200647719, 59.9957719300802, 59.99454363878344, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 617.5171, 4.422006, 2731.711, 797.9791, 3.443596, 2748.014, 600.6387, 4.574314, 2747.855, 781.3187, 7.013018, 5479.772, 804.5202, 6.829968, 5495.106, 814.1336, 6.735923, 5485.751, 99.41801, 100.0, 100.0, 99.71555, 99.98951, 99.82435
128272.41456, 283.65165061369555, 283.71639506445365, 284.10035901474953, 28.37456622611395, 28.50210121527766, 28.494719678080944, 8025.188176479704, 8058.293891041255, 8075.546634839369, 164.23287696269972, 22.657423218488248, -6.769748086802792, 8030.673903422156, 8063.104996817328, 8082.628515419537, 0.9999999820112742, 0.9999966730372438, 0.9999999656280305, 60.0057932573839, 60.00175326348718, 60.00058776340698, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3518, 4.476439, 2741.146, 791.7533, 3.468831, 2746.436, 594.4075, 4.6207, 2746.563, 787.6491, 6.967604, 5488.599, 798.2064, 6.884939, 5495.67, 820.4956, 6.671281, 5473.56, 99.7614, 99.94743, 99.95855, 99.87616, 100.0, 99.60251
128274.82956000001, 283.73157787598575, 283.72503599347647, 284.1609521852469, 28.3821640980098, 28.494417644568475, 28.508220955077928, 8021.067698791627, 8061.413038596072, 8071.422119843447, 160.49172444583155, 26.003452186922686, 0.5671355618364942, 8025.827349953443, 8057.537104205745, 8071.2488310605895, 0.9999999994722573, 0.999996911437153, 0.9999999974046994, 60.00365186251008, 59.99884887228576, 60.00379746964709, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3321, 4.475546, 2741.141, 791.656, 3.468831, 2746.547, 594.4075, 4.621621, 2746.679, 787.6491, 6.967971, 5488.54, 798.1683, 6.885304, 5495.561, 814.2927, 6.736472, 5485.758, 99.75342, 99.95333, 99.96277, 99.8751, 100.0, 99.82448
128277.29496000001, 283.70369063603204, 283.7336867428254, 284.16095762213877, 28.372769494971294, 28.538305073609394, 28.498984861489948, 8014.357328037293, 8063.799790522718, 8069.926942947411, 163.24581363049583, 21.00617661826709, 1.2039040824802214, 8011.961915367997, 8066.649635317965, 8071.915507947266, 0.9999999666232475, 0.9999965997913908, 0.9999999989558643, 60.001657099797654, 60.001555564647155, 60.000224073680414, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0628, 4.531585, 2746.433, 785.3914, 3.492224, 2743.185, 588.118, 4.661933, 2742.141, 793.5524, 6.926051, 5493.051, 793.8002, 6.921098, 5494.595, 811.3701, 6.759362, 5488.25, 99.95766, 99.83164, 99.79762, 99.95718, 99.97883, 99.87702
128279.68128, 283.64199978557195, 283.71108755417345, 284.22741726268407, 28.372302364051265, 28.52597412014084, 28.48659393636395, 8019.358137192086, 8059.539310683997, 8076.629353758262, 159.68612740173012, 19.99927396498697, -4.238407875505118, 8022.79995960242, 8055.184010627343, 8071.560161553017, 0.9999999865314952, 0.9999961462401122, 0.9999999929593372, 59.99698551572867, 59.99219475304375, 59.99739504691559, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.0364, 4.485183, 2742.467, 791.7922, 3.468647, 2746.637, 591.5928, 4.643894, 2744.214, 787.6686, 6.968155, 5488.659, 792.3314, 6.932604, 5492.765, 814.0939, 6.738486, 5485.64, 99.79878, 99.95015, 99.88327, 99.87608, 99.95205, 99.82017
128282.04048000001, 283.71097340006486, 283.68995010921475, 284.1528460664671, 28.358117556477346, 28.50931359560123, 28.482401166860104, 8010.895374677463, 8062.7221851651475, 8067.896325680182, 161.61171717006846, 17.40792528254724, -3.9269343728319654, 8012.834696131279, 8057.42293091882, 8072.186524930835, 0.9999997577483044, 0.999997145218487, 0.9999996278584347, 59.99400888751762, 59.993986891842496, 59.99242289049048, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 602.6916, 4.565137, 2747.838, 796.3059, 3.448937, 2747.905, 582.3915, 4.699483, 2734.97, 781.3381, 7.013202, 5479.766, 785.7316, 6.982461, 5486.16, 820.6149, 6.67, 5473.616, 100.0, 100.0, 99.53867, 99.71544, 99.83179, 99.60356
128284.41616000001, 283.62462101150686, 283.7235899746753, 284.13065922912483, 28.35198703404924, 28.517539443457544, 28.499226236505795, 8018.012512549689, 8064.73702584979, 8072.169390834552, 158.21365642123328, 17.995766967234886, -0.495740516507567, 8015.817362973983, 8061.563058092996, 8073.632435538307, 0.9999999540843122, 0.9999955706276367, 0.999999812162604, 59.993093868040525, 59.99056221133963, 59.99319266618848, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 605.9445, 4.531764, 2746.543, 791.6755, 3.468462, 2746.6, 588.0792, 4.662669, 2742.139, 787.6686, 6.968155, 5488.652, 792.0071, 6.934795, 5492.542, 814.0342, 6.740134, 5485.815, 99.95573, 99.95505, 99.79754, 99.87204, 99.95391, 99.82552
128286.84088, 283.7413758971294, 283.61272917993836, 284.1118024587974, 28.387457932853017, 28.515929196969132, 28.537970464841116, 8019.438094071742, 8068.068587083458, 8071.881225610621, 160.98317041666223, 18.956168312369982, -1.7804697216711247, 8015.964033750037, 8065.611626549608, 8073.690403918552, 0.9999994371918667, 0.9999966017157986, 0.9999998089828249, 59.99142262659261, 59.99087685853394, 59.988476416587204, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0234, 4.531585, 2746.49, 791.5977, 3.468647, 2746.816, 588.1569, 4.662301, 2742.138, 787.6491, 6.967971, 5488.429, 792.0071, 6.934978, 5492.712, 820.436, 6.671831, 5473.73, 99.95574, 99.94748, 99.80154, 99.87308, 99.94894, 99.60675
128289.26872000001, 283.70157307513756, 283.6726848114818, 284.10067925538146, 28.379473964738633, 28.52195323069445, 28.493864321285844, 8023.018108306653, 8057.274877203187, 8081.102295257549, 163.00981583464045, 19.641811224225535, -3.074226129700037, 8019.516005284218, 8061.792127386659, 8075.679411074889, 0.999999961189003, 0.9999963834567305, 0.9999999968807203, 59.9902733099261, 59.989948328645646, 59.992194087349624, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2927, 4.476617, 2741.041, 785.333, 3.493145, 2743.138, 594.4075, 4.621068, 2746.677, 793.9601, 6.919248, 5493.739, 798.1683, 6.885487, 5495.31, 825.3267, 6.616895, 5462.634, 99.75529, 99.83169, 99.96268, 99.9697, 100.0, 99.40369
128291.68476, 283.72415487076336, 283.69911080329643, 284.1765534218287, 28.358046587262088, 28.533345096456102, 28.5075001102308, 8024.042695252106, 8069.1541539953, 8079.819490504352, 161.3909732873467, 18.99297941761287, -3.2030555874653146, 8017.488336829783, 8066.280693138957, 8074.42297131241, 0.9999999992669033, 0.9999967364609924, 0.9999999845483729, 59.99342183674344, 59.98820779634503, 59.99366440424809, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0234, 4.532299, 2746.323, 791.7144, 3.468831, 2746.536, 588.7198, 4.654938, 2743.649, 787.6491, 6.968155, 5488.54, 795.803, 6.899549, 5495.229, 820.4956, 6.671098, 5473.904, 99.94981, 99.96585, 99.85251, 99.8751, 99.99681, 99.60564
128294.10740000001, 283.6734537402709, 283.6783908105124, 284.2055601946532, 28.3751621598807, 28.55115455344771, 28.515838319163443, 8022.722437098214, 8053.534021184984, 8073.294206053479, 163.58450372241532, 25.03788889299051, 0.38440180588850126, 8021.659766445015, 8059.666117648667, 8071.555976555469, 0.9999998838721589, 0.9999964842827377, 0.9999999923662269, 59.99560002887358, 59.991358846140024, 59.991931708786595, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 614.3627, 4.456985, 2736.79, 795.2164, 3.453358, 2747.616, 598.9693, 4.583886, 2747.965, 781.707, 7.01265, 5479.715, 804.5392, 6.829785, 5494.721, 814.2529, 6.736655, 5485.414, 99.64169, 100.0, 100.0, 99.71762, 99.98858, 99.81821
128296.44016000001, 283.89583459790066, 283.7686571213694, 284.2557483182448, 28.373681298252613, 28.517677139226336, 28.52850074620905, 8020.934265024865, 8066.813618883572, 8072.799263550676, 158.58411952539427, 22.397644380521115, -1.4051839410126377, 8018.237292290399, 8062.56977880115, 8074.523034879256, 0.9999999905649717, 0.9999970177891611, 0.9999999691903318, 59.99343215562984, 59.99034513319006, 59.99095661894983, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 613.0813, 4.475011, 2740.974, 791.6949, 3.469199, 2746.771, 594.3104, 4.621068, 2746.679, 787.6686, 6.967971, 5488.482, 798.1874, 6.885121, 5495.617, 820.6348, 6.66945, 5473.617, 99.74506, 99.94123, 99.96059, 99.87308, 100.0, 99.6035
128298.89688000001, 283.83048051381155, 283.6910693441416, 284.08068890141345, 28.37244516058817, 28.527065955319983, 28.48985545407921, 8018.49475945889, 8064.787766150144, 8078.513807124915, 161.91718516222045, 22.848803727627683, -3.1154952882930047, 8024.297944639048, 8068.5135039724, 8077.481945623132, 0.9999999990883324, 0.9999967267689351, 0.999999933304982, 59.99618043494136, 59.998334621964446, 59.997994314892466, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3124, 4.476617, 2741.036, 791.6949, 3.469199, 2746.429, 594.4658, 4.621253, 2746.73, 787.6491, 6.968155, 5488.594, 798.1492, 6.885304, 5495.618, 820.4956, 6.670183, 5473.732, 99.75529, 99.95367, 99.95877, 99.87202, 100.0, 99.60565
128301.33444, 283.6546258832617, 283.6462896434202, 284.02547341935093, 28.371138741647812, 28.537594732159892, 28.517980697734256, 8011.704445593068, 8068.624270075538, 8073.335716378571, 162.62695982871173, 21.19992836360484, 0.0542233628343638, 8015.9155793784485, 8069.883638975491, 8070.569664762655, 0.9999999998835292, 0.9999954621117275, 0.9999999730125654, 59.99165347187641, 59.9955399854879, 59.994925341870804, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0825, 4.531764, 2746.437, 785.3719, 3.492592, 2742.798, 588.118, 4.662669, 2742.194, 793.9407, 6.919615, 5493.797, 792.0071, 6.935161, 5492.762, 826.619, 6.605541, 5459.483, 99.95396, 99.83574, 99.79954, 99.97598, 99.94892, 99.33072
128303.78688000001, 283.6705383756766, 283.6681151691156, 284.1949023391587, 28.35853509210906, 28.528492754628974, 28.51586398194385, 8020.629819600952, 8062.603311694624, 8070.417488640758, 158.3295288767472, 20.74132893291653, -7.119118214989157, 8019.803663582431, 8061.59051512684, 8068.483373183665, 0.9999999173672416, 0.9999976892491571, 0.9999998446587398, 59.99826133340516, 59.99977183445273, 60.00079878387354, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3715, 4.476795, 2740.927, 791.6755, 3.469199, 2746.105, 594.2716, 4.623645, 2746.286, 787.6491, 6.968155, 5488.71, 795.4215, 6.907767, 5494.595, 820.4558, 6.670549, 5473.678, 99.76158, 99.94187, 99.9527, 99.8751, 99.98528, 99.60462
128306.19124000001, 283.6716070570504, 283.65521794789424, 284.1871096807802, 28.306918787788767, 28.516286936353815, 28.480425348956427, 8010.646907481842, 8058.328862981318, 8063.046482781387, 157.9217684493849, 23.16355603849661, -5.9810085264794, 8007.475337450311, 8052.525211498958, 8068.639634090045, 0.9999998821607942, 0.9999972704075559, 0.9999999020873888, 59.99652224052987, 59.993131834177824, 59.996092204897415, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 605.6291, 4.540687, 2747.031, 793.6016, 3.459068, 2747.268, 584.9733, 4.685494, 2737.604, 783.1829, 7.003457, 5480.229, 786.0749, 6.981913, 5486.212, 814.4318, 6.736106, 5485.239, 99.9756, 99.97758, 99.6507, 99.74036, 99.83274, 99.81822
128308.60660000001, 283.65928470256995, 283.6626034216637, 284.0699111424931, 28.365534121468755, 28.540448820045892, 28.51945485040944, 8020.5211318456195, 8064.719567583744, 8073.323044306691, 161.41883446778638, 20.524046229782925, -5.143578413261821, 8026.913183867288, 8066.197037064708, 8076.547616940407, 0.999999954146044, 0.9999962883072852, 0.9999996690960564, 59.9936978670938, 59.99706493086357, 59.99329857727692, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 604.7814, 4.542471, 2746.771, 791.9284, 3.468647, 2746.474, 588.118, 4.663221, 2742.084, 787.6297, 6.968339, 5488.428, 791.9881, 6.935343, 5492.819, 820.595, 6.67238, 5473.328, 99.96878, 99.9553, 99.79554, 99.87306, 99.95088, 99.59828
128310.94248000001, 283.69398772491576, 283.65927239749743, 284.1046983453234, 28.37351717519421, 28.52971860550799, 28.523219845144315, 8017.061248627334, 8061.246372246425, 8069.36297027697, 155.74226733913167, 22.731183877226613, -5.5946645402918875, 8017.38573719988, 8068.783564958624, 8075.497705512496, 0.999999601289262, 0.9999963037654368, 0.9999990568458347, 59.98997265175193, 59.98798520907947, 59.99097764671155, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0628, 4.532477, 2746.428, 791.7728, 3.469567, 2746.308, 588.0598, 4.662117, 2742.196, 787.6491, 6.968155, 5488.705, 791.9881, 6.935161, 5492.653, 820.4161, 6.671831, 5473.848, 99.95364, 99.9558, 99.79962, 99.87306, 99.95495, 99.6066
128313.29632000001, 283.6633195272432, 283.64056242155823, 284.1538158729076, 28.347871023423433, 28.516207895461466, 28.510760757275605, 8016.439566139321, 8069.515122454343, 8071.905282269991, 160.99532959274322, 24.572257327368334, -4.739866823367265, 8011.017573890068, 8061.417404000839, 8077.279998854068, 0.9999999908579306, 0.9999965427004326, 0.9999999762927976, 59.98931909077443, 59.98650673763233, 59.98759298417543, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2927, 4.476617, 2741.256, 785.2941, 3.492776, 2743.029, 594.3493, 4.6207, 2746.568, 793.9407, 6.919248, 5493.967, 798.1683, 6.885304, 5495.617, 826.7383, 6.599498, 5456.731, 99.75739, 99.82356, 99.95873, 99.97388, 100.0, 99.29107
128315.68508000001, 283.6634262369057, 283.69463900643024, 284.0793248598095, 28.360470348674347, 28.527865674999216, 28.509785741464555, 8030.752111983514, 8069.957941271302, 8074.100624829251, 162.04498566946745, 21.560122221176698, -0.11986902578382796, 8019.57094543535, 8062.241190816609, 8076.452487682166, 0.9999999077538926, 0.9999955571650422, 0.9999999373583539, 59.99219649082459, 59.99187833646894, 59.991779660537105, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 605.9839, 4.53212, 2746.538, 791.6366, 3.469567, 2746.315, 588.1569, 4.662485, 2742.138, 787.6686, 6.968155, 5488.594, 791.9881, 6.932239, 5493.294, 820.5155, 6.671098, 5473.731, 99.95764, 99.95794, 99.79754, 99.87608, 99.95723, 99.60251
128318.13160000001, 283.6573564306746, 283.6471068575135, 284.0406274211805, 28.363551265816685, 28.507307809725315, 28.517930097036206, 8021.058652179013, 8064.638766700206, 8075.693824425142, 163.31311341507478, 21.850021822658164, 0.34587566273830816, 8023.428330846711, 8058.980750862643, 8070.488150667944, 0.9999999904512777, 0.9999976363388999, 0.9999999999967112, 59.9957389637507, 59.998735096277464, 59.99658506629258, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2335, 4.475903, 2741.141, 791.6949, 3.469752, 2746.363, 594.8152, 4.614442, 2747.353, 785.882, 6.98121, 5485.123, 801.7353, 6.851518, 5495.802, 816.579, 6.718893, 5484.275, 99.76538, 99.95128, 99.97511, 99.82428, 100.0, 99.78306
128320.58952000001, 283.6108649519814, 283.6840886265787, 284.12189509805273, 28.347251476033094, 28.553762053014665, 28.514684692974317, 8016.770772264156, 8068.79281829295, 8079.898296719104, 164.57046052198018, 18.29341753343533, -1.5443137534493871, 8023.927281259402, 8065.452674387317, 8071.019975334036, 0.999999934229639, 0.9999958745318488, 0.9999999999144096, 59.997569390168124, 59.99861426259769, 59.99860316609817, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 616.7088, 4.43896, 2736.442, 794.4576, 3.458147, 2747.167, 595.611, 4.615178, 2746.626, 787.5715, 6.968523, 5488.598, 798.1683, 6.885121, 5495.669, 820.5155, 6.671281, 5474.018, 99.55934, 99.98839, 99.96084, 99.87616, 100.0, 99.60565
128322.95456000001, 283.63189713089105, 283.6125855299082, 284.0667760546042, 28.407673006956855, 28.526329523950814, 28.525048535629157, 8019.231746409908, 8067.286257810907, 8076.161745386293, 161.7216329976826, 27.001247663283266, -2.7429595496760157, 8027.618458949903, 8072.038872147318, 8080.391937584133, 0.9999998946434404, 0.9999955146083939, 0.9999999316862264, 60.000242413031415, 59.99709716413557, 59.99709316989458, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2532, 4.477509, 2741.308, 791.6755, 3.469015, 2746.539, 594.4075, 4.6207, 2746.563, 787.6686, 6.967971, 5488.652, 798.1874, 6.885121, 5495.669, 814.0939, 6.73812, 5485.584, 99.76124, 99.95769, 99.95855, 99.8751, 100.0, 99.82646
128325.30056, 283.65076785092083, 283.6852958275889, 284.0855874729069, 28.373511503265842, 28.540178283926164, 28.510667511061005, 8022.181771481319, 8063.779456062564, 8071.3420001973245, 159.98061957271165, 17.983553593809575, -4.918061626286999, 8019.354969853067, 8068.884146476335, 8073.453627503337, 0.9999995854702752, 0.9999971072313906, 0.9999998306793002, 59.997765764596004, 59.997294819636316, 59.99714116907717, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0431, 4.53212, 2746.701, 785.3914, 3.492408, 2743.358, 588.1763, 4.662117, 2742.085, 793.9796, 6.919432, 5494.025, 792.0262, 6.935161, 5492.769, 807.7915, 6.799099, 5492.69, 99.96182, 99.82954, 99.80157, 99.97484, 99.95101, 99.95793
128327.65296, 283.6426818500736, 283.74049744679985, 284.09184410690415, 28.35562760050698, 28.529297479835954, 28.519286033036995, 8021.874096585479, 8065.268577902612, 8071.623962072231, 164.34169327550245, 18.529080051570418, 3.446391007207694, 8025.88657496858, 8058.393314513125, 8071.838401958834, 0.9999999980232505, 0.9999961964671057, 0.9999999961476537, 59.99775483263394, 59.99937509462915, 59.999355347445515, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3518, 4.476617, 2741.199, 791.6171, 3.469199, 2746.205, 594.524, 4.619964, 2746.567, 787.688, 6.967971, 5488.653, 798.1683, 6.885304, 5495.67, 814.1734, 6.737205, 5485.813, 99.76331, 99.94794, 99.95868, 99.87618, 100.0, 99.82548
128330.10816, 283.61953512200074, 283.6837324155748, 284.07237966749534, 28.380173284044965, 28.53132497144628, 28.484977326587494, 8016.206114712198, 8057.313790008224, 8069.1882411253355, 163.95872582173786, 17.62017416017261, -4.671251821635451, 8018.329223714063, 8052.996292977837, 8068.984314565316, 0.9999993984900885, 0.9999972834059894, 0.9999996526459483, 59.99800135248667, 59.99672994502854, 59.99532646692424, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 605.9839, 4.531764, 2746.648, 791.7339, 3.469199, 2746.192, 588.2346, 4.661748, 2742.141, 787.688, 6.968155, 5488.137, 791.2632, 6.945205, 5491.091, 818.2888, 6.671281, 5477.163, 99.96166, 99.95358, 99.79762, 99.87714, 99.93194, 99.65143
128332.50468000001, 283.5664985615284, 283.6387812904877, 284.0674119782744, 28.400703817237915, 28.56830676566796, 28.52977413672224, 8018.722743870985, 8072.618762061058, 8079.244720434629, 162.71658346547133, 20.434848868272184, 1.3540879385463995, 8024.831985348119, 8068.221675763832, 8078.924754016671, 0.9999999074263649, 0.9999973098100962, 0.9999999796048837, 59.99729552558554, 59.997722819257255, 59.9952195059605, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 599.7935, 4.581199, 2748.142, 797.1425, 3.449674, 2747.743, 583.8087, 4.685126, 2738.779, 784.7557, 6.986542, 5486.49, 790.5575, 6.94137, 5492.58, 814.5909, 6.733542, 5485.59, 100.0, 100.0, 99.65682, 99.8378, 99.94038, 99.81301
128335.05240000002, 283.6110509718149, 283.67552108333535, 284.01605046277086, 28.375902057584945, 28.521089646841233, 28.52669089389191, 8017.315183231427, 8064.570110647735, 8075.8292610844765, 164.63311817777947, 20.689342116993885, -0.4425055955143762, 8020.348563591121, 8070.456066198234, 8067.609866167468, 0.9999999330132873, 0.9999967494854896, 0.9999999739248073, 59.99274088451185, 59.998113261311545, 59.99751414628767, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.0234, 4.531942, 2746.591, 791.6949, 3.469199, 2746.487, 588.0404, 4.662853, 2742.138, 787.6686, 6.968155, 5488.487, 791.9881, 6.935343, 5492.653, 820.4956, 6.671281, 5473.792, 99.9658, 99.94517, 99.79754, 99.8751, 99.95195, 99.60983
128337.49428000001, 283.69879555512085, 283.74954358034773, 284.2097789319568, 28.356479449664942, 28.524704822731486, 28.500331236771576, 8014.117101094509, 8063.4136620205345, 8065.228276700007, 159.85786123653878, 22.7542167891188, 1.335018259790104, 8021.167610755792, 8060.720833913716, 8071.083609049395, 0.9999999949662283, 0.9999959630308328, 0.9999999969727491, 59.996261720407425, 59.99388683175952, 59.99522975430338, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3321, 4.47626, 2741.146, 785.2552, 3.49296, 2743.025, 594.4269, 4.621068, 2746.675, 793.9601, 6.919615, 5493.967, 798.1683, 6.885304, 5495.778, 826.8576, 6.599864, 5457.306, 99.76538, 99.8298, 99.95668, 99.97385, 100.0, 99.30465
128339.87672000001, 283.6701244572338, 283.67259989030987, 284.1486188316307, 28.382452126947054, 28.5144572920327, 28.52499529895359, 8016.727652041996, 8071.570148738305, 8075.445506570653, 163.1291235252168, 23.344518055891967, -9.134105257421197, 8020.060454429918, 8065.881667635161, 8074.046357892099, 0.9999999857961323, 0.9999960438744242, 0.9999999657332479, 59.99566464627565, 59.99527609076804, 59.9969284295244, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 605.9839, 4.531764, 2746.595, 791.7533, 3.469383, 2746.665, 588.0598, 4.662853, 2742.194, 787.6491, 6.968155, 5488.482, 791.9881, 6.935343, 5492.819, 820.4956, 6.671464, 5473.619, 99.9597, 99.96225, 99.79558, 99.87405, 99.95391, 99.60358
128342.23108000001, 283.6980863967163, 283.65764893013164, 284.16437056015593, 28.350710388522245, 28.539562958204357, 28.500991201731935, 8014.81236008122, 8064.29835018641, 8079.616073257481, 162.46122079418433, 18.463776947080078, -1.4918855104670001, 8015.059374795205, 8065.80530408138, 8073.669482349949, 0.9999999885274957, 0.999995104681484, 0.9999999850653067, 59.99840689742451, 59.99677011393563, 59.99940928426859, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.3715, 4.475725, 2741.313, 791.4031, 3.469383, 2746.091, 594.291, 4.620884, 2746.569, 787.6491, 6.967971, 5488.024, 798.9694, 6.878729, 5496.002, 818.9449, 6.692523, 5478.813, 99.75724, 99.94136, 99.96081, 99.871, 100.0, 99.68567
128344.58700000001, 283.6619201947397, 283.63288606832646, 284.0932642830064, 28.382778221254572, 28.509971126080494, 28.525549115371124, 8014.369061135472, 8064.085917477241, 8076.378536851976, 161.59499324037392, 24.56115215688351, -0.2048258116424222, 8024.826531499812, 8069.844474366616, 8082.261708202846, 0.9999999960383696, 0.9999958913832078, 0.9999999962611639, 59.993923965187136, 59.9959037339887, 59.998791627778544, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 618.7, 4.414332, 2731.205, 797.9985, 3.445438, 2748.035, 599.2605, 4.585358, 2747.858, 783.7072, 6.992241, 5484.891, 800.629, 6.864302, 5495.896, 819.5015, 6.682086, 5474.244, 99.41575, 100.0, 100.0, 99.79638, 100.0, 99.62752
128346.96468, 283.74635776417216, 283.59465896839095, 284.129782385128, 28.38161986386599, 28.53932562100313, 28.539803003227405, 8019.768138076636, 8065.097284941703, 8071.549470175616, 163.4726796892209, 23.983695340969916, 0.290350027607019, 8024.03707693185, 8065.0828748818885, 8077.588292522542, 0.9999999237481306, 0.9999953994993842, 0.9999999542966037, 60.00003734134599, 59.99947462883989, 59.99968578260717, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2729, 4.477152, 2741.308, 791.5393, 3.469567, 2746.529, 594.524, 4.620516, 2746.623, 787.688, 6.967788, 5488.541, 798.1683, 6.885304, 5495.833, 820.5353, 6.670549, 5473.331, 99.76137, 99.93897, 99.96073, 99.87512, 100.0, 99.59833
128349.33064000001, 283.5406165924547, 283.4786040290532, 284.0856674365518, 28.35853537585528, 28.53475010326316, 28.519443110032118, 8018.118621467858, 8056.757237869396, 8070.894378818133, 158.46956794738668, 19.284418433375322, 1.479543261843446, 8019.938660588267, 8053.319333848367, 8074.229843338447, 0.9999999977470843, 0.9999957984355134, 0.9999999999999893, 60.00235102345286, 60.001063287448595, 60.00178691771147, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 607.2654, 4.525517, 2746.367, 785.4497, 3.492776, 2742.917, 588.118, 4.661933, 2742.028, 793.9213, 6.919432, 5493.802, 792.0071, 6.935343, 5492.763, 826.7184, 6.601879, 5457.709, 99.95141, 99.83177, 99.80353, 99.97086, 99.95088, 99.29106
128351.73292000001, 283.68194852995657, 283.59478426657995, 284.09465605272703, 28.366035829918225, 28.54793126324119, 28.554848269989765, 8022.185533516618, 8062.583355851506, 8070.883656315126, 157.83429036107046, 19.75388338532639, -3.282317423803761, 8022.246844375386, 8065.054752181708, 8078.318869191864, 0.9999999051023399, 0.9999972479491482, 0.9999999945151047, 59.99906877487055, 60.00192591532975, 60.000332429669655, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 612.2532, 4.477331, 2741.083, 791.4615, 3.469383, 2746.717, 594.3687, 4.6207, 2746.624, 787.6491, 6.967788, 5488.541, 798.2064, 6.885304, 5495.837, 820.4558, 6.671648, 5473.786, 99.76747, 99.96414, 99.96077, 99.86999, 100.0, 99.60978
128354.20468000001, 283.6508541907284, 283.6271743119455, 284.1895242337481, 28.38360887539505, 28.52114025760758, 28.522906327454137, 8015.904425422758, 8062.886698148366, 8069.124404440072, 158.4585294764952, 23.645343333891105, -7.477854852966175, 8012.9375904298795, 8063.77992911668, 8076.612816890018, 0.9999997949217041, 0.9999967230050919, 0.99999952006325, 59.995399285139435, 59.99735020238751, 60.000165928067574, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 600 800 800 800], 5500.0, [], 606.1219, 4.532299, 2746.481, 791.6171, 3.469015, 2746.369, 588.0404, 4.662853, 2742.083, 787.6491, 6.968155, 5488.423, 792.0071, 6.935343, 5492.819, 820.5552, 6.670915, 5474.135, 99.9538, 99.9535, 99.7955, 99.87297, 99.95296, 99.61297
