TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
128996.60752, 284.0974417872391, 284.0255719344568, 284.4982098621974, 28.28558375943348, 28.451352345458638, 28.420193315721978, 8007.993680527385, 8058.471796851607, 8061.469752487177, 149.89797220882792, 23.24111321886994, 8.170053978891332, 8010.292697055302, 8057.568821794474, 8067.364520919959, 0.9999988540210576, 0.9999975902356987, 0.9999990588325537, 60.00077403415399, 59.999455459217316, 59.998384862869855, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 600.0695, 4.579057, 2748.215, 799.6912, 3.436596, 2748.291, 834.6099, 3.251933, 2714.503, 613.8142, 8.924278, 5477.848, 595.4992, 9.225474, 5493.93, 587.6268, 9.330734, 5483.063, 100.0, 100.0, 98.79175, 99.68243, 99.97317, 99.77542
128999.04044000001, 283.998343194239, 283.9400481626756, 284.4309570927928, 28.288213984193415, 28.450686263848098, 28.441726663904163, 8002.718020003145, 8050.656305435462, 8058.380266326653, 157.2398331662016, 21.63838056386794, 12.159317354326987, 8004.794978455215, 8049.61708209244, 8062.977326231805, 0.999999498481509, 0.9999969224767904, 0.9999994868324071, 59.99710203403187, 59.99859285718644, 59.998372886894074, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4374, 4.528016, 2746.421, 793.407, 3.462015, 2747.274, 828.2817, 3.290956, 2726.219, 607.775, 9.033309, 5490.275, 601.7748, 9.131422, 5495.416, 590.6289, 9.29173, 5486.538, 99.94904, 99.97191, 99.20636, 99.90667, 100.0, 99.85683
129001.50188000001, 283.9495048764482, 283.983983434436, 284.44347051943834, 28.27579924708524, 28.41817630023475, 28.410114170286143, 7997.306169439738, 8042.717812118328, 8057.252835671108, 158.23809734181486, 22.499724539093677, 8.291842310248285, 7998.952510325806, 8038.718533033794, 8052.993574302169, 0.9999999382344007, 0.9999967005005209, 0.9999990261434013, 59.999387239963596, 59.999821656264075, 59.99796826555366, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.3388, 4.528194, 2746.247, 800.5278, 3.430886, 2748.388, 826.3405, 3.304578, 2730.823, 604.3574, 9.09711, 5494.57, 606.677, 9.045405, 5490.094, 581.4239, 9.404715, 5468.23, 99.94923, 100.0, 99.38572, 99.98482, 99.9116, 99.5066
129003.91084000001, 283.98374083814167, 283.97247781507474, 284.4360131845359, 28.29373051103612, 28.451945099726778, 28.440519513176728, 8006.912709881541, 8049.919937157026, 8058.562476558332, 154.06441121772787, 25.225391944520652, 7.760043390776673, 8007.723775526454, 8051.112968503524, 8057.637493597882, 0.9999996408271276, 0.9999947723940156, 0.9999995611008671, 60.00047709026912, 60.00016400081309, 59.99945918568615, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 608.7834, 4.512489, 2745.554, 800.6056, 3.435307, 2747.949, 828.3787, 3.290772, 2726.321, 607.775, 9.033125, 5490.379, 601.7557, 9.13197, 5495.466, 587.6268, 9.330368, 5483.07, 99.90685, 100.0, 99.20126, 99.90941, 99.99915, 99.77556
129006.30484000001, 283.9791365065545, 284.05927317583746, 284.4264400698202, 28.296372680376212, 28.445106589418856, 28.423052979899026, 8005.224158670078, 8043.075094582838, 8061.9398463385305, 155.18785504774996, 24.543411174221546, 5.659470306261824, 8007.738851079158, 8050.394587026713, 8052.512553018456, 0.9999995353825443, 0.9999958487273387, 0.9999998228997851, 60.00234416226795, 60.000996089365266, 60.003074140504445, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4177, 4.527837, 2746.364, 799.7301, 3.436228, 2748.291, 828.3787, 3.290956, 2726.042, 607.7944, 9.034412, 5490.321, 601.8129, 9.131422, 5495.476, 587.6467, 9.330551, 5483.124, 99.95115, 100.0, 99.19708, 99.9094, 100.0, 99.77555
129008.70912000001, 283.9670973106594, 283.9378914550125, 284.4680817571177, 28.28855268497821, 28.463405253975473, 28.43078843239162, 8006.3349667829825, 8057.315264852012, 8057.0291584800825, 152.17999610015522, 21.94869446344501, 7.713554032938646, 8004.815528490513, 8056.091813289025, 8061.1887657306215, 0.9999994192557784, 0.9999961486539969, 0.9999994594248276, 60.00296958899404, 60.00245235281009, 60.00084812728823, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 600.0498, 4.579771, 2748.047, 793.4265, 3.462199, 2747.046, 834.5711, 3.252485, 2714.444, 613.7948, 8.924462, 5477.9, 595.4801, 9.22584, 5493.865, 593.9888, 9.246865, 5492.615, 100.0, 99.97614, 98.7707, 99.68337, 99.972, 99.94824
129011.07012, 283.8859830518073, 283.9669193827178, 284.4506842538104, 28.310777213879092, 28.46557113076169, 28.44780060474285, 7998.825873009254, 8054.862389427986, 8064.112866667211, 151.8763585002648, 22.154291819219907, 9.64494880366101, 8016.7904777441245, 8056.396931030344, 8063.552866936092, 0.9999996380333755, 0.999997963637166, 0.9999996082369007, 60.0012093322209, 60.001930994978025, 60.002842527514076, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4177, 4.528729, 2746.421, 799.7106, 3.436412, 2748.012, 828.3787, 3.290772, 2725.86, 607.7362, 9.034044, 5490.476, 601.7748, 9.13197, 5495.409, 588.939, 9.308577, 5487.427, 99.95338, 100.0, 99.20508, 99.90845, 100.0, 99.85484
129013.45232000001, 283.94406327914686, 283.99310522709584, 284.48497092938385, 28.30845879140556, 28.43872020534933, 28.455364830431225, 8009.223697415551, 8057.008695404657, 8066.642873338216, 154.50160087438508, 22.973583307243644, 5.564920439191155, 8013.648727179943, 8055.533633086328, 8061.10559978853, 0.9999992768430623, 0.9999955626121309, 0.999999589783659, 60.00425693432465, 60.00124628184319, 60.00294797615727, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4965, 4.528729, 2746.473, 793.4265, 3.461831, 2746.889, 827.8546, 3.295926, 2728.441, 605.9885, 9.063462, 5493.433, 604.6169, 9.079556, 5492.956, 597.806, 9.184605, 5495.883, 99.94939, 99.97041, 99.25221, 99.95675, 99.95546, 100.0
129015.87172000001, 283.8995572835461, 283.99527158964867, 284.4136315567656, 28.299401891356034, 28.481847139267757, 28.44116566685545, 8013.847614881578, 8053.830070774786, 8069.325000970726, 151.59367279041464, 28.528202518758007, 4.568516565274422, 8009.729510329189, 8053.365049481942, 8064.4264633428475, 0.9999998416244374, 0.9999967938318737, 0.9999997094812779, 59.99981193945185, 59.999804138095804, 59.99827514366873, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 610.7747, 4.490716, 2743.936, 790.5665, 3.472883, 2747.135, 826.4763, 3.296847, 2726.951, 607.3672, 9.035332, 5490.366, 601.832, 9.131422, 5495.525, 594.7443, 9.237526, 5492.859, 99.83423, 99.97938, 99.28488, 99.90832, 100.0, 99.9537
129018.24644000002, 283.924378508586, 283.9181161688045, 284.4083298151397, 28.290230974213223, 28.486009781045688, 28.443689390632162, 8008.074356824615, 8051.672626149964, 8056.663985545335, 152.85776044471356, 24.263265439341467, 6.460378984685121, 8012.762934240415, 8049.475584618614, 8060.188650889036, 0.9999992988601166, 0.9999972661956533, 0.9999997291082027, 59.994326445494785, 59.99540819285832, 59.99127770498583, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.5095, 4.475011, 2740.742, 793.4849, 3.461831, 2746.985, 828.3787, 3.291325, 2726.557, 607.7556, 9.033125, 5490.32, 601.7939, 9.131787, 5495.523, 594.0087, 9.246499, 5492.621, 99.74496, 99.96802, 99.23044, 99.90764, 100.0, 99.94936
129020.67376, 283.95161877476517, 283.9032807265742, 284.42935855004134, 28.246832311315025, 28.414444065757255, 28.367563373887887, 7988.627894423277, 8046.226006826122, 8042.041744065727, 152.00541108192874, 23.35486042031289, 8.004902768493594, 7996.579881678496, 8047.323367424759, 8050.255047431439, 0.9999992728265201, 0.9999960191757725, 0.9999993976773853, 59.991441169011395, 59.99358293234346, 59.98966908402051, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 619.0352, 4.410584, 2730.585, 799.7106, 3.436412, 2748.013, 834.6487, 3.251565, 2713.929, 613.7948, 8.924829, 5477.835, 595.4992, 9.225474, 5493.924, 587.6268, 9.330734, 5483.172, 99.37703, 100.0, 98.78362, 99.68159, 99.97213, 99.77741
129023.09876000001, 283.8760513427294, 283.90697328415536, 284.3359404515558, 28.28388009566126, 28.492535463744343, 28.436647360459066, 8000.975012325196, 8054.413854810538, 8062.2365837202515, 155.7916997808411, 24.649008558900732, 9.448131044412776, 8008.722151429848, 8051.536457609225, 8059.622001451881, 0.9999999977907305, 0.9999951881896239, 0.9999998469146874, 59.99420151109696, 59.99377755468128, 59.996312152731434, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.6081, 4.47394, 2740.632, 793.5043, 3.462568, 2746.989, 828.4952, 3.29022, 2725.541, 607.775, 9.033309, 5490.374, 601.832, 9.13124, 5495.426, 594.0087, 9.250161, 5491.791, 99.74271, 99.97404, 99.19268, 99.90846, 100.0, 99.94299
129025.46944000002, 283.9288605927591, 283.9343044966908, 284.40494193600017, 28.284403878014842, 28.441462717522835, 28.43691026683968, 8000.726989753643, 8046.292054150833, 8054.27636411999, 154.80497946756896, 25.662519316582802, 8.36310649268421, 8005.079041252424, 8046.43397865873, 8056.015213554088, 0.9999999998233404, 0.9999961828622117, 0.9999990214832595, 59.995414496063866, 59.997675316383294, 59.99631618094601, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.7264, 4.474297, 2740.689, 799.7106, 3.436228, 2748.068, 828.3205, 3.290956, 2726.16, 607.7556, 9.039376, 5491.292, 602.9956, 9.112977, 5494.452, 585.3206, 9.363879, 5475.861, 99.75712, 100.0, 99.20352, 99.91442, 99.98692, 99.64437
129027.90884, 284.02189743889903, 284.00320631554456, 284.4562535500245, 28.28771062684881, 28.436891371114154, 28.44540004721991, 8004.272759277201, 8041.410126132621, 8059.512184234995, 157.14798737825868, 21.776970938513386, 8.212827856715876, 7993.861149757947, 8052.909543503818, 8059.35276358106, 0.999999790640069, 0.9999962299108963, 0.9999995830760621, 60.0032947076159, 60.0020511001445, 60.003222068119655, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.5359, 4.525695, 2745.782, 804.7496, 3.417624, 2747.788, 824.8069, 3.311388, 2730.724, 605.3283, 9.064382, 5492.269, 602.7667, 9.125396, 5495.351, 587.6069, 9.330551, 5483.063, 99.93014, 100.0, 99.38211, 99.94867, 99.99817, 99.77654
129030.30984000002, 284.0733459215016, 283.97464655147155, 284.4570875470705, 28.296091010925267, 28.42671045564577, 28.45252682781371, 8008.931765665861, 8054.824506382696, 8060.560181519454, 155.49460326140888, 22.8739458592122, 12.60248844104217, 8002.744583516321, 8053.297089796556, 8058.582172930826, 0.9999991429615459, 0.9999970647590933, 0.9999998231729199, 60.00420762510433, 60.00356230774851, 60.00341787028215, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 608.8229, 4.512132, 2745.545, 799.6912, 3.436228, 2748.117, 828.4175, 3.291141, 2726.044, 607.7556, 9.033493, 5490.38, 601.7748, 9.131787, 5495.318, 587.6666, 9.330734, 5483.01, 99.92149, 100.0, 99.22657, 99.90858, 99.99843, 99.77544
129032.73680000001, 283.89095210175634, 283.91282311127503, 284.52560816392224, 28.276919207209865, 28.4585452439576, 28.411403723552656, 8001.520419404457, 8050.946732955812, 8049.944864513097, 152.1963401170501, 23.81139931807138, 11.172860557847343, 8001.713746127897, 8042.4235608258605, 8054.583861537426, 0.9999994930201273, 0.999995149652767, 0.9999997598169108, 60.0080935413037, 60.006830155498875, 60.00440907273963, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 600.0498, 4.579414, 2748.163, 793.4459, 3.462015, 2747.1, 834.6876, 3.251381, 2713.866, 613.7948, 8.925198, 5478.011, 595.4801, 9.226023, 5493.922, 593.9888, 9.246865, 5492.555, 100.0, 99.97422, 98.79175, 99.68444, 99.97301, 99.94816
129035.10440000001, 283.8959559336328, 283.9536812714443, 284.49913223214713, 28.31949579574006, 28.445644187093517, 28.441207539257583, 8008.097394243723, 8050.55910980449, 8068.696800770763, 157.34279288741322, 24.13250288778363, 6.054750647712808, 8008.534770597647, 8050.9826858653505, 8061.291396566916, 0.9999996833785134, 0.9999967043310449, 0.999999539711856, 60.01179991911936, 60.01111491083887, 60.009291115619746, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4177, 4.528372, 2746.254, 799.7301, 3.436228, 2748.179, 828.2622, 3.293349, 2726.205, 607.7556, 9.033493, 5490.322, 601.832, 9.130875, 5495.376, 587.6467, 9.330917, 5483.123, 99.94729, 100.0, 99.21409, 99.90654, 100.0, 99.77751
129037.44528000001, 283.8711769723401, 283.91912849537584, 284.3817727424735, 28.33353044053312, 28.478785800875336, 28.469744976884222, 8015.042346547563, 8056.062838089981, 8060.880217532391, 156.94708233269193, 23.417780594825217, 10.237270334835102, 8015.134826551198, 8052.966896625229, 8065.939278865663, 0.9999995138743145, 0.9999960353365774, 0.9999987831053464, 60.00970084913568, 60.007981850042135, 60.01143694497451, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4768, 4.528372, 2746.526, 793.4265, 3.462015, 2747.1, 828.3011, 3.290588, 2725.254, 607.7556, 9.034044, 5490.262, 601.7939, 9.131787, 5495.474, 594.2274, 9.239724, 5493.474, 99.94519, 99.96823, 99.21339, 99.90952, 100.0, 99.96079
129039.88664000001, 283.8497764840522, 283.91452311594986, 284.4126431210076, 28.32018535717015, 28.479858647227434, 28.455694016643516, 8012.144389549373, 8054.0435733242575, 8064.525687761079, 160.37314164979352, 22.861052157545373, 8.568594359634062, 8013.481909499933, 8055.5166618977255, 8069.081202156186, 0.9999997754240241, 0.9999943881748371, 0.9999998841468727, 60.011674858079665, 60.01018156916896, 60.009537377313805, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.6278, 4.471977, 2740.689, 787.2007, 3.485961, 2744.403, 822.7104, 3.323537, 2733.896, 603.1729, 9.099868, 5494.077, 604.7695, 9.094349, 5494.396, 595.8378, 9.227271, 5493.599, 99.73489, 99.88082, 99.49753, 99.97586, 99.97924, 99.97261
129042.30124000002, 283.8640476870484, 283.94927454320225, 284.3601287642319, 28.297289946919218, 28.43007889530876, 28.438688609675804, 8011.78461705896, 8051.226145594693, 8062.345013584163, 155.20266819781273, 23.91116669985786, 4.239084242562058, 8012.050967674351, 8048.270767746464, 8060.535769411054, 0.9999998419079081, 0.9999955153508028, 0.9999997111610334, 60.008951463735464, 60.012276307090694, 60.01087031193864, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 608.8229, 4.508206, 2743.95, 793.4654, 3.461831, 2747.219, 828.2817, 3.290404, 2726.491, 607.7168, 9.03386, 5490.21, 601.8129, 9.131422, 5495.474, 594.0087, 9.246499, 5492.622, 99.86344, 99.98242, 99.20508, 99.9044, 100.0, 99.95046
129044.70812000001, 283.91801640718114, 283.87358816544094, 284.36531952530794, 28.25614634889097, 28.42128603735528, 28.385438118789452, 7990.979811117537, 8036.244462009158, 8037.530898783288, 149.85825919496938, 28.64214910778037, 9.63509120803883, 7992.275764618016, 8042.785165805301, 8043.184859626545, 0.9999985663388394, 0.9999954620078692, 0.999998976981739, 60.011749671949296, 60.01069214955866, 60.009992858702624, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 617.4382, 4.422184, 2731.204, 799.5355, 3.437333, 2748.406, 834.5323, 3.252485, 2713.995, 613.7754, 8.924645, 5477.946, 595.4992, 9.225474, 5493.981, 587.6069, 9.330734, 5483.004, 99.39957, 100.0, 98.77327, 99.67934, 99.97317, 99.77761
129047.15616000001, 283.9645025339273, 283.88039732706494, 284.49377757744656, 28.32411913840439, 28.457090949818674, 28.45835765504333, 8003.412865667024, 8054.0423372655305, 8058.39504623345, 152.9423217801882, 23.080664422986956, 6.02193483842828, 8015.040983976493, 8041.830346646549, 8058.116624309325, 0.9999998566971436, 0.999995993693516, 0.9999996534576016, 60.00998409288159, 60.00801513770669, 60.010541141501406, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.5884, 4.473048, 2740.579, 793.4849, 3.461647, 2747.32, 828.4175, 3.290588, 2726.888, 607.7362, 9.03386, 5490.319, 601.7366, 9.132701, 5495.426, 594.0485, 9.246499, 5492.737, 99.74078, 99.96166, 99.21339, 99.90643, 100.0, 99.95147
129049.56644000001, 283.9434881399682, 283.8872244658163, 284.37510335731724, 28.325388286467852, 28.48124117935878, 28.47173591808405, 8009.593203855688, 8052.6904245742735, 8069.8335016612755, 153.57516277225523, 25.248621257660943, 6.080088743882243, 8012.654803533319, 8047.966033691551, 8067.515070366662, 0.9999997599501677, 0.9999957653092805, 0.999999355614987, 60.009918260304815, 60.00600349171969, 60.00900121477701, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.6672, 4.472334, 2740.637, 799.6912, 3.436596, 2748.295, 828.1846, 3.292429, 2726.14, 607.7944, 9.033677, 5490.32, 601.7748, 9.13124, 5495.417, 594.0485, 9.24595, 5492.891, 99.74287, 100.0, 99.20326, 99.90654, 100.0, 99.95427
129051.92060000001, 283.9828790554435, 284.01116580235896, 284.3777712508772, 28.323548914699227, 28.46225603637378, 28.438482608167714, 8002.811700490511, 8055.533559039556, 8059.668777593806, 157.8745970502573, 31.19971280789514, 2.6540212418531155, 8008.045133041303, 8050.657467748137, 8058.3945760219085, 0.9999999555315093, 0.9999933516216017, 0.9999998965219619, 60.007051743838495, 60.00567353426421, 60.00605960262351, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.2008, 4.530693, 2746.417, 806.0726, 3.407861, 2747.26, 822.031, 3.327403, 2735.128, 601.8524, 9.125424, 5495.013, 606.2383, 9.066772, 5493.447, 597.7066, 9.201634, 5494.785, 99.94328, 99.98582, 99.54097, 99.99289, 99.94822, 99.98874
129054.36628000002, 283.8975727978581, 283.95158572633295, 284.51615873281804, 28.30044024718132, 28.44814243399338, 28.4457456141404, 8002.413326169003, 8057.369829041758, 8069.390911469765, 157.1903503041496, 22.414003096302622, 7.020596101307547, 8011.626764967088, 8061.488987923937, 8055.877874522216, 0.9999999700575911, 0.9999971628647624, 0.9999998311288927, 60.00976354144799, 60.01094427495719, 60.00948109663406, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.3321, 4.476081, 2741.896, 799.6912, 3.43678, 2748.233, 828.2817, 3.290956, 2725.767, 607.7362, 9.03386, 5490.314, 601.7557, 9.131787, 5495.201, 594.0684, 9.24595, 5492.748, 99.78822, 100.0, 99.23321, 99.90858, 100.0, 99.95167
129056.76060000001, 283.98188388156876, 283.96772600192713, 284.44290604605834, 28.260427449429727, 28.42372112454555, 28.37751932030253, 7997.707686696271, 8039.503333302507, 8043.643277179996, 152.4121252599391, 27.07539912808579, 7.738055377662931, 7998.18533205856, 8042.655163081109, 8046.00194078214, 0.9999994719551127, 0.9999956671902126, 0.9999992619490753, 60.00945581886303, 60.00706727758225, 60.01037853594706, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 602.9479, 4.562282, 2747.953, 794.0296, 3.461647, 2746.943, 834.0664, 3.254142, 2714.396, 613.7559, 8.925014, 5478.115, 595.4801, 9.22584, 5493.871, 587.6467, 9.330917, 5483.177, 100.0, 99.98773, 98.79836, 99.6854, 99.972, 99.77534
129059.13680000001, 283.99496029693915, 283.9906749000322, 284.3729008523786, 28.290518406378844, 28.44665946275349, 28.459123884035428, 8009.730451051436, 8054.9661695347595, 8059.028170368524, 153.57447765000552, 21.59778264838701, 7.167559622968838, 8009.6868000408385, 8050.347442114528, 8058.9271307281, 0.999999446201519, 0.9999953657526769, 0.9999991345028775, 60.01007725084914, 60.00997279574864, 60.01028198254883, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4768, 4.528551, 2746.527, 799.7301, 3.436228, 2748.122, 829.2911, 3.284146, 2724.704, 607.7168, 9.034412, 5490.269, 601.8129, 9.13197, 5495.308, 594.0286, 9.246499, 5492.682, 99.94711, 100.0, 99.14337, 99.90752, 99.99811, 99.95035
129061.53848000002, 283.9325933248683, 283.9502982450875, 284.41698915463473, 28.2666190590988, 28.457920722963, 28.42503858893299, 8003.357421890541, 8050.575843648783, 8059.790225889079, 152.6349098131036, 21.401953291972518, 10.262464407649986, 8007.085676764036, 8054.605579302968, 8059.806229072658, 0.9999994736882105, 0.9999965075585174, 0.9999993571595821, 60.00775951356869, 60.00773880980982, 60.00691106360488, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.3979, 4.529265, 2746.641, 793.4265, 3.462015, 2747.042, 828.2234, 3.292245, 2725.485, 607.7556, 9.033493, 5490.268, 601.7748, 9.131787, 5495.309, 587.6467, 9.330551, 5483.304, 99.94729, 99.97597, 99.2407, 99.91048, 99.9992, 99.77653
129063.93248000002, 283.8123207385739, 283.89941841434086, 284.41696762782874, 28.288909586166834, 28.467610808525595, 28.43668073480125, 8003.027722734928, 8055.563993930031, 8057.247671488603, 151.07409857292987, 15.926043014202719, 10.812472094369696, 8005.333062906845, 8052.724916933978, 8061.6685241451905, 0.9999993736438796, 0.9999979606883016, 0.9999993618570973, 60.00773342115041, 60.00512584453347, 60.00727147577259, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.7461, 4.472869, 2740.685, 787.2202, 3.485961, 2744.314, 822.031, 3.326667, 2735.206, 601.4834, 9.136641, 5495.525, 607.8978, 9.03536, 5490.996, 582.7559, 9.389699, 5474.766, 99.74461, 99.86684, 99.54523, 100.0, 99.90917, 99.5928
129066.29756, 283.958927824686, 283.9469857097704, 284.4356160714431, 28.30857114815971, 28.44351668164714, 28.426929720646093, 8002.119022077359, 8053.077569865223, 8059.031685981044, 154.9087263915044, 20.832898105814138, 10.750696582324053, 8007.3894597920425, 8054.110949560995, 8057.070194952865, 0.9999998565624139, 0.9999969581871376, 0.9999995675568291, 60.007951701135106, 60.00822137304557, 60.00766405347156, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4374, 4.528551, 2746.311, 793.407, 3.462015, 2746.82, 828.3011, 3.291325, 2725.748, 607.7168, 9.034228, 5490.387, 601.8129, 9.131787, 5495.366, 587.6666, 9.330368, 5483.063, 99.95324, 99.98619, 99.21613, 99.9087, 99.99931, 99.77546
129068.72912, 283.98121492288385, 283.9195579722713, 284.38938622608066, 28.27191552342369, 28.435106517338355, 28.381841288549907, 7994.687376516316, 8044.231736360272, 8045.158941531839, 150.9975633651079, 24.524203531812418, 8.679822626788336, 7996.210919017312, 8043.079338306193, 8042.097245331295, 0.9999997744620209, 0.9999955786003761, 0.9999995382543864, 60.00306409269192, 60.00156208421769, 59.99756891782667, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 613.7122, 4.459662, 2738.076, 795.7417, 3.450595, 2747.959, 830.3781, 3.271813, 2717.865, 612.9598, 8.932184, 5478.382, 595.5755, 9.224379, 5493.93, 593.9491, 9.247415, 5492.662, 99.64969, 100.0, 99.01796, 99.70242, 99.97323, 99.95011
129071.10612000001, 283.94642972076946, 283.95070893390096, 284.3860989259656, 28.290494656597005, 28.474016067872455, 28.44194383274269, 8000.7849812307195, 8047.754099000157, 8055.853322021424, 155.1664302528643, 19.138033444450684, 7.742923859346547, 8009.554605330654, 8046.113698532625, 8058.045422784029, 0.9999996318020643, 0.999995047414393, 0.9999995524027548, 60.000463516430884, 60.01134398348591, 60.00749698041289, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 613.5347, 4.465016, 2740.518, 793.5043, 3.462568, 2746.924, 829.3105, 3.284882, 2724.364, 607.7362, 9.034044, 5490.483, 601.7557, 9.131605, 5495.418, 587.6268, 9.330185, 5483.231, 99.73856, 99.9717, 99.16904, 99.91045, 100.0, 99.77557
129073.53944000001, 283.9543597661, 283.9595494812195, 284.43207622831295, 28.305908244186767, 28.464953454137216, 28.44709389631804, 8006.495800512008, 8051.077789620196, 8058.380010893875, 156.71733264282057, 22.237761442796, 6.198807595412518, 8015.590333424646, 8045.408398314583, 8066.931495089571, 0.9999994386816217, 0.9999963318632933, 0.9999997931857739, 60.006270357784594, 60.0058225289442, 60.00729778912892, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.6672, 4.473226, 2740.857, 799.6912, 3.436412, 2748.012, 828.1652, 3.291141, 2725.42, 607.7556, 9.03386, 5490.432, 601.8129, 9.131787, 5495.481, 594.0286, 9.246133, 5492.683, 99.75087, 100.0, 99.22778, 99.90952, 100.0, 99.95155
129075.94372000001, 283.9499824697224, 283.95784007361027, 284.411167804336, 28.28969617511589, 28.497850961347062, 28.47156639384059, 8014.110717951063, 8056.326691187489, 8065.7980763959185, 163.16020762635617, 28.383792429309324, 3.897153757679689, 8011.675487477651, 8058.60433683353, 8063.973431418387, 0.9999998592830759, 0.9999909115190327, 0.9999999238033901, 60.007853786053616, 60.007367523438134, 60.00913881387219, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.3191, 4.529622, 2746.254, 805.9559, 3.408414, 2746.871, 822.0116, 3.327587, 2735.316, 601.5028, 9.136456, 5495.519, 607.8978, 9.031343, 5490.202, 600.2514, 9.155305, 5495.559, 99.94731, 99.98193, 99.54923, 99.99995, 99.90442, 100.0
129078.34092000002, 283.937125257597, 283.9248700499584, 284.4002774249305, 28.318285376248642, 28.4547846371379, 28.474048817524945, 8006.296727569271, 8058.553339958342, 8068.033602348941, 153.2431504936858, 22.29768135724271, 7.3981506177519805, 8016.306501973926, 8058.361866049785, 8063.962334868629, 0.9999996096493141, 0.9999967262418481, 0.9999997298430425, 60.009242495725296, 60.00836067950786, 60.00930454414465, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.7856, 4.472512, 2740.575, 799.7106, 3.436412, 2748.068, 828.204, 3.29022, 2725.864, 606.9206, 9.04765, 5492.407, 601.7748, 9.13197, 5495.473, 594.0286, 9.246133, 5492.628, 99.74061, 100.0, 99.18308, 99.93785, 100.0, 99.95057
129080.73992, 283.9458586167623, 283.9409735549237, 284.4159526471366, 28.272405848532287, 28.466655247959228, 28.403110277128228, 7998.749841306522, 8048.343810130553, 8055.736464638435, 150.7059233894605, 21.952230899309598, 11.003441449069214, 8006.642655562419, 8047.514814973367, 8051.15545883629, 0.9999994519051804, 0.9999957645153608, 0.9999991098471233, 60.010883372203, 60.009960123598006, 60.01152353605261, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.3979, 4.529443, 2746.542, 798.8351, 3.439912, 2747.862, 830.0093, 3.280832, 2723.901, 598.1823, 9.191615, 5494.695, 596.7009, 9.213969, 5494.066, 587.6666, 9.330185, 5483.176, 99.9578, 100.0, 99.13379, 99.99539, 99.98276, 99.77653
129083.20952, 284.0136751321111, 283.9729400557365, 284.4751428025981, 28.3169792213099, 28.47415464919811, 28.466803899800137, 7998.780460637199, 8051.803389710348, 8064.552717629517, 154.83788149570864, 22.42413221672132, 5.968334472946026, 8015.351786263398, 8050.544086642543, 8058.939235171322, 0.9999996595792804, 0.9999974393298966, 0.9999995252451904, 60.012536378847614, 60.01091392708981, 60.01175991905374, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 603.8153, 4.545327, 2747.347, 798.446, 3.440096, 2748.031, 830.087, 3.278992, 2722.544, 601.5028, 9.136272, 5495.342, 601.7748, 9.131787, 5495.417, 593.9888, 9.246682, 5492.621, 99.9871, 100.0, 99.08442, 100.0, 100.0, 99.94936
129085.65164000001, 283.95329275343005, 283.8638757418278, 284.4211898683971, 28.31088248741809, 28.452400757623487, 28.452803303566952, 8002.360182330107, 8059.749225851949, 8067.5942673293775, 150.94786873527346, 10.26679232838788, 12.953050007756701, 8010.999041121329, 8048.574629591423, 8068.214347996534, 0.9999992413073143, 0.9999976595634762, 0.9999992578933378, 60.01383674747333, 60.01275203799422, 60.01312689094228, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4768, 4.529265, 2746.359, 793.4459, 3.461831, 2747.271, 828.2622, 3.292613, 2726.337, 601.4834, 9.135905, 5495.577, 601.7939, 9.131787, 5495.51, 587.6467, 9.330734, 5482.957, 99.95114, 99.96965, 99.24666, 99.99911, 100.0, 99.77753
129088.03316, 283.9622386086352, 283.9053998062093, 284.4642518551252, 28.28922534949482, 28.455606795393148, 28.429601730506626, 8001.5718949815555, 8051.895705126468, 8058.991914181081, 156.71354670680648, 16.77922281702058, 7.712602085630806, 8003.360128122627, 8049.011418379146, 8062.038628553917, 0.9999996043000027, 0.9999975098111072, 0.99999874367568, 60.011565170752476, 60.01066390232981, 60.0142833545086, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.7461, 4.472869, 2740.522, 787.1035, 3.486514, 2744.154, 821.9728, 3.327771, 2735.321, 607.775, 9.032941, 5490.373, 607.9169, 9.03043, 5490.199, 581.4239, 9.405081, 5468.343, 99.73871, 99.87069, 99.5431, 99.90845, 99.90529, 99.50856
129090.42836, 283.89409920907985, 283.86313897654395, 284.335742428924, 28.279711602452227, 28.46587560612262, 28.450604605242248, 7998.014407877841, 8052.976559078653, 8060.3731548481355, 153.03727828442925, 18.122521860540928, 8.532933914493071, 8005.751879397177, 8046.992365085664, 8060.908304990051, 0.9999987819913613, 0.999997368385048, 0.9999992917855622, 60.00964930074621, 60.00792380193552, 60.00906788123002, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4768, 4.528372, 2746.364, 793.3681, 3.461463, 2747.227, 828.3205, 3.291325, 2726.103, 601.4446, 9.135721, 5495.38, 601.7939, 9.131057, 5495.308, 587.6467, 9.330734, 5483.004, 99.94519, 99.98272, 99.20366, 99.99957, 99.99945, 99.77436
129092.98928000001, 283.944909662645, 283.85391463428937, 284.40063857316704, 28.25189069206336, 28.435661235510974, 28.392866031498816, 7994.261626863738, 8041.106100870495, 8046.589297087312, 151.70911604134562, 22.411207571708474, 9.439859748320941, 7995.496366548833, 8042.9135580260745, 8047.384046216355, 0.9999989244039149, 0.9999962973700648, 0.9999995490433112, 60.01020248714559, 60.00912784454911, 60.00615280292091, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.7856, 4.47162, 2740.343, 794.3604, 3.456674, 2747.698, 829.854, 3.28028, 2722.445, 611.4645, 8.957558, 5481.691, 596.3194, 9.213604, 5494.026, 593.7105, 9.249795, 5492.48, 99.73218, 99.99184, 99.10773, 99.76357, 99.9755, 99.94981
129095.43484000002, 283.9016582514487, 283.763692180982, 284.34186114379685, 28.293552352108758, 28.45890280931992, 28.435784062815745, 8006.872478387171, 8047.749562190054, 8059.574570089887, 150.70877470383812, 20.572241678713908, 8.428472915812108, 8003.57131746344, 8049.863116423585, 8059.171193083979, 0.9999991822102369, 0.9999970013766787, 0.9999990948313996, 60.007144503458015, 60.006081924646516, 60.00612920161818, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 614.619, 4.461447, 2739.896, 793.5627, 3.461463, 2746.733, 830.2811, 3.278624, 2722.931, 607.7556, 9.033125, 5490.262, 601.8129, 9.131057, 5495.259, 587.6467, 9.330551, 5483.178, 99.68291, 99.97794, 99.11896, 99.90644, 100.0, 99.77874
129097.83736, 283.96918387519986, 283.922131192358, 284.3192312031207, 28.300470938866944, 28.474601364108448, 28.45232538862507, 8009.29065818535, 8051.638517321309, 8062.089607841306, 154.88462272130664, 18.517789614109915, 8.702178821437428, 8007.367309855229, 8054.937549851879, 8056.635388082913, 0.9999996794871936, 0.9999934801687624, 0.9999996234123801, 60.01147476538054, 60.00451874462755, 60.0086444616242, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.7264, 4.472512, 2740.799, 799.6912, 3.436596, 2748.292, 828.3981, 3.290404, 2726.441, 607.775, 9.033309, 5490.321, 601.7366, 9.131787, 5495.292, 594.0286, 9.246316, 5492.682, 99.74878, 100.0, 99.1969, 99.90668, 100.0, 99.95155
129100.24008000002, 283.8763381745055, 283.89903929501816, 284.4147048898931, 28.309325182300633, 28.48097012792301, 28.470817520153584, 8007.941934026357, 8058.436129103994, 8069.675719338182, 158.10788024605336, 27.162727469066795, 3.106472512412438, 8008.544424983947, 8053.428301270057, 8063.58709032623, 0.9999998563226226, 0.9999935301535662, 0.999999662181949, 60.00570956615818, 60.01014788318907, 60.00721928902237, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.3585, 4.528729, 2746.249, 806.0531, 3.408598, 2747.377, 822.031, 3.327403, 2735.151, 601.5028, 9.136272, 5495.513, 607.8787, 9.03116, 5490.094, 600.311, 9.154756, 5495.676, 99.9471, 99.9862, 99.54323, 100.0, 99.90335, 100.0
129102.66652000001, 283.9018489179505, 283.902169584051, 284.302802543768, 28.28180824698301, 28.4945690853123, 28.44669530829168, 8004.807763428354, 8061.289074976301, 8061.409766431464, 155.87888756615757, 24.619609054388548, 6.012551764063119, 8009.2669783288675, 8058.600459252612, 8062.74986227705, 0.9999996157437256, 0.9999954787672604, 0.9999992679518784, 60.00881274247545, 60.00793894049417, 60.0077042669698, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.6672, 4.472691, 2740.967, 799.6717, 3.436412, 2748.238, 828.2234, 3.290588, 2725.648, 607.7556, 9.034044, 5490.274, 601.8129, 9.13124, 5495.418, 594.0684, 9.24595, 5492.743, 99.73468, 100.0, 99.19738, 99.91049, 99.9992, 99.95158
129105.06404000001, 283.9466894779989, 283.88563193161417, 284.3901453701066, 28.257361154534937, 28.450392703445058, 28.407135414576086, 7997.784877971623, 8041.982323908244, 8045.721491496142, 149.70048289356464, 23.919862183485066, 7.001805463836263, 7995.370852427584, 8045.025782729251, 8050.60138866926, 0.9999999192499394, 0.9999958076313438, 0.9999993553033729, 60.00785620762192, 60.00681059636434, 60.007147741529174, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4768, 4.528551, 2746.478, 799.3604, 3.437517, 2747.991, 829.7375, 3.279544, 2723.081, 610.4742, 8.985688, 5483.482, 597.8835, 9.199177, 5494.344, 588.3028, 9.327255, 5483.304, 99.94347, 100.0, 99.10395, 99.80307, 99.98326, 99.77982
129107.53568000002, 283.96952844401596, 283.91574787886583, 284.3742592602818, 28.31168032400699, 28.50112496213721, 28.476276898619844, 7992.3760846988225, 8058.254401601678, 8058.901774235692, 154.1193965838288, 22.437015399057714, 9.372105520430523, 8008.519404905641, 8051.116305533687, 8066.029660069209, 0.9999993718066061, 0.999996927794261, 0.9999996345320755, 60.004441709803, 60.00696848272977, 60.004216726879164, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 603.835, 4.54961, 2746.964, 798.5044, 3.441385, 2748.09, 830.1646, 3.279728, 2723.251, 607.7556, 9.033493, 5490.426, 601.7748, 9.130692, 5495.351, 594.0286, 9.246499, 5492.741, 99.98772, 100.0, 99.11012, 99.90549, 100.0, 99.95145
129109.92220000002, 283.9131743993825, 283.91607518009, 284.29201750603437, 28.296661756355512, 28.48265517562433, 28.45915842582285, 8007.926316208644, 8051.63630768112, 8066.404849890263, 157.36779579052018, 21.384905496342412, 8.026052145576614, 8004.0805540209385, 8044.7665520484825, 8060.117137607259, 0.999999727400995, 0.9999966012183947, 0.999999828596854, 60.00962698546105, 60.010555333610256, 60.00678264722878, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4374, 4.528551, 2746.139, 793.4459, 3.462015, 2746.829, 828.1458, 3.291141, 2725.698, 607.775, 9.033677, 5490.373, 601.7748, 9.131605, 5495.366, 587.6666, 9.330551, 5483.304, 99.94313, 99.98393, 99.2, 99.90644, 100.0, 99.77982
129112.32340000001, 283.96592052582747, 283.9162259320047, 284.4575860130231, 28.275044334690538, 28.44287330040798, 28.442089816045517, 8003.677881469721, 8038.334335267859, 8057.631806833171, 151.57585674685515, 12.220796663039437, 13.25504430772935, 8000.774916038283, 8052.05304610335, 8054.225199161979, 0.9999986441834207, 0.9999993443248552, 0.9999990454679577, 60.00952954073548, 60.01067079905468, 60.01408581316639, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 612.7461, 4.472512, 2740.579, 787.1618, 3.486329, 2744.207, 822.0116, 3.327403, 2735.201, 601.5028, 9.137192, 5495.525, 607.955, 9.029882, 5490.103, 581.404, 9.405081, 5468.41, 99.7408, 99.88471, 99.5491, 100.0, 99.90379, 99.50879
129114.64176000001, 284.0628547288549, 284.05292336212426, 284.4371819893575, 28.28213588106934, 28.454308185140746, 28.437921877236402, 7995.970706310456, 8047.162974597633, 8060.434392799615, 153.78356557724737, 22.43138101584782, 4.79735927219599, 8007.838184642102, 8041.788363687799, 8061.121196337815, 0.9999996390357407, 0.9999960367057635, 0.9999999033399218, 60.01662898597982, 60.016525068319766, 60.020583010843794, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 600 600], 5500.0, [], 606.4965, 4.529087, 2746.25, 793.4849, 3.462199, 2747.262, 828.3205, 3.291509, 2726.696, 607.7556, 9.033677, 5490.314, 601.7748, 9.132153, 5495.483, 587.6268, 9.330551, 5483.184, 99.95739, 99.9905, 99.224, 99.90748, 100.0, 99.77884
