TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
130195.12688000001, 283.8257984976388, 283.73610132266674, 284.25605751367084, 28.317217632745585, 28.496611958446486, 28.45475653129467, 8012.0998791213315, 8062.569778057241, 8063.486594218367, 149.23379205373794, 20.024512384436093, 8.230649948529845, 8008.041835188262, 8058.18027595123, 8065.343097780886, 0.9999995898311251, 0.9999957462712751, 0.9999995298874087, 60.00854348881371, 60.01061938332693, 60.01381751630696, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0594, 4.506599, 2744.402, 797.1425, 3.44728, 2748.209, 825.9134, 3.304946, 2729.754, 607.3867, 9.040296, 5490.864, 793.2852, 6.924933, 5493.534, 593.9093, 9.247598, 5492.546, 99.88995, 100.0, 99.34682, 99.91834, 99.96598, 99.94583
130197.57960000001, 283.7743831694695, 283.8033796339042, 284.1906870052313, 28.308122523846738, 28.4853478368631, 28.45859123776826, 8008.3130671337785, 8057.8124843739515, 8057.8904277687725, 154.73477431687817, 26.89404477160042, 4.4002183443390095, 8007.677589790331, 8056.86859638518, 8057.691279100555, 0.9999996216615531, 0.9999915058710412, 0.9999999239585774, 60.011835404161005, 60.01487001260475, 60.014603557595585, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 615.1907, 4.448955, 2737.571, 790.6054, 3.473251, 2746.289, 832.164, 3.267579, 2719.011, 601.095, 9.142524, 5495.552, 786.9714, 6.97333, 5487.862, 600.2514, 9.155305, 5495.625, 99.61498, 99.94859, 98.95327, 100.0, 99.86185, 100.0
130199.96100000001, 283.8475971173302, 283.7826595920403, 284.1984805722193, 28.322366195404395, 28.51479601765515, 28.453761246054786, 8009.114077453405, 8048.958376312836, 8071.073374630971, 149.31175947111274, 25.361575944003107, 3.957188194533501, 8013.8490545166305, 8055.011489233509, 8067.0936339442205, 0.9999999034754896, 0.9999957093878276, 0.9999999028835422, 60.01457246860978, 60.01480013714506, 60.01839268834905, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0397, 4.505886, 2744.234, 797.1036, 3.447464, 2747.927, 825.9134, 3.305314, 2729.814, 607.3867, 9.041031, 5490.799, 793.247, 6.925299, 5493.481, 593.9093, 9.247964, 5492.48, 99.88996, 100.0, 99.35882, 99.92024, 99.96595, 99.94688
130202.32196000002, 283.63594061646563, 283.7345896161861, 284.23701620518324, 28.322827505051087, 28.512060480856807, 28.47468493201898, 8011.78999012115, 8059.0069930100335, 8065.807058867023, 148.97841441160062, 22.137429848346805, 7.284509964536028, 8012.569060318491, 8055.764550593227, 8061.985887985972, 0.9999996296767172, 0.9999965229055238, 0.9999995707220615, 60.01805314436496, 60.01603432079025, 60.01896450495437, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0989, 4.505886, 2744.397, 797.1425, 3.447095, 2747.873, 825.894, 3.305314, 2730.087, 607.3672, 9.040112, 5490.806, 793.2661, 6.925116, 5493.426, 593.9093, 9.247781, 5492.148, 99.87971, 100.0, 99.35673, 99.91634, 99.96294, 99.94075
130204.75552, 283.6730965073492, 283.6892457695272, 284.29436877373263, 28.338770387961986, 28.48944870860612, 28.476914344780344, 8005.243489245933, 8052.704839747695, 8071.5049302683, 150.26577309674622, 23.067101366625593, 3.807114936132848, 8019.947308805692, 8053.550019864378, 8063.190827486082, 0.9999998723457071, 0.9999955701379114, 0.9999998265220149, 60.015748510331164, 60.01699755269567, 60.022533163953135, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 602.7704, 4.558712, 2747.86, 803.3683, 3.420387, 2747.868, 819.6822, 3.340104, 2737.926, 612.7462, 8.955351, 5483.021, 797.1955, 6.898088, 5495.037, 590.9669, 9.279461, 5490.992, 100.0, 100.0, 99.64421, 99.75683, 99.99166, 99.90777
130207.19728000001, 283.7586339905744, 283.7571205892593, 284.20401232878345, 28.341812007601114, 28.475588134296668, 28.48365601151667, 8010.49854403663, 8058.063133679565, 8064.058632696434, 157.49439845008237, 18.815047066843363, 4.537670389940672, 8007.7509398485645, 8052.13339798583, 8062.833723714848, 0.9999997330271259, 0.9999955563506118, 0.9999996748895496, 60.01821994905629, 60.01502595114506, 60.01643239081539, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 608.9806, 4.505886, 2744.564, 797.1425, 3.44728, 2748.037, 825.9134, 3.305498, 2729.967, 607.3867, 9.040112, 5490.911, 793.247, 6.925116, 5493.477, 593.9093, 9.247415, 5492.48, 99.87985, 100.0, 99.35504, 99.91623, 99.96494, 99.94702
130209.57764000002, 283.8227149454073, 283.8035086707236, 284.2133187251637, 28.320788054584156, 28.482053172431133, 28.435037689712242, 8003.599496053305, 8058.82894960567, 8062.031809481555, 149.37986311478585, 28.060489917244922, 6.607520550628124, 8007.709147616915, 8057.242299214783, 8059.08041175237, 0.9999997003123237, 0.999994491694698, 0.999999643156526, 60.015577977758745, 60.01937430159342, 60.018560848016314, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 613.3573, 4.466801, 2738.142, 791.3058, 3.474172, 2745.87, 831.5234, 3.269052, 2719.643, 601.0756, 9.142892, 5495.61, 786.9523, 6.972964, 5487.699, 600.2713, 9.155305, 5495.792, 99.68262, 99.93331, 98.97881, 100.0, 99.8598, 100.0
130211.91772000001, 283.8018783668473, 283.8039175557574, 284.3240363094387, 28.327601153900353, 28.512096761572213, 28.471366094237062, 8013.165156980578, 8059.127110171007, 8068.542137339429, 151.06272098172303, 22.71501072200772, 9.347070111538414, 8011.678837652954, 8059.421156173319, 8063.862254043559, 0.9999999287781912, 0.9999957570074702, 0.9999996905773432, 60.014156233479305, 60.01766510323338, 60.01572728175406, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0003, 4.506778, 2744.296, 797.1425, 3.447464, 2747.98, 825.894, 3.30513, 2729.865, 607.3478, 9.040296, 5490.747, 793.2852, 6.924933, 5493.535, 593.9292, 9.247598, 5492.48, 99.87603, 100.0, 99.35278, 99.91728, 99.96598, 99.948
130214.35884000002, 283.81304231317586, 283.7650141839922, 284.3078450148703, 28.342714223473546, 28.463696559939436, 28.485344431373168, 8013.622040312242, 8056.246373515412, 8067.6854272183355, 148.84811896057408, 23.024357243063832, 5.658512714143853, 8012.720572169839, 8057.463492378061, 8070.043989608571, 0.9999996817913851, 0.999996531202305, 0.9999996760385859, 60.015499749986745, 60.01654301484589, 60.01216310353864, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.505528, 2744.291, 797.123, 3.447464, 2748.209, 825.9328, 3.305682, 2729.815, 607.3478, 9.04048, 5490.74, 793.2852, 6.925116, 5493.644, 593.9292, 9.247598, 5492.486, 99.88405, 100.0, 99.34904, 99.91514, 99.96805, 99.948
130216.74104000001, 283.7181549351739, 283.8516695823842, 284.21386291765003, 28.3114838038848, 28.489801759364884, 28.482901679986576, 8015.259188459233, 8061.093562406068, 8067.428898499635, 157.68530319456931, 24.97942645345813, 3.7724978912710867, 8009.690240316387, 8060.594073206248, 8067.448323756694, 0.9999998597973178, 0.9999939187449104, 0.9999999423224915, 60.014866893619846, 60.01072861151478, 60.010409646668144, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 602.6719, 4.558712, 2747.693, 803.4266, 3.419834, 2748.145, 819.4687, 3.341208, 2738.182, 613.4841, 8.930346, 5478.778, 799.5035, 6.876903, 5495.857, 588.9589, 9.306379, 5487.414, 100.0, 100.0, 99.65353, 99.69459, 100.0, 99.8546
130219.12872000001, 283.7420663942857, 283.8334363697139, 284.11898534192693, 28.33524662750067, 28.50502884881079, 28.480799716883265, 8011.880387427246, 8052.549516123198, 8064.258205585437, 152.3701720467261, 18.99973631020839, 4.754807037244973, 8015.507990278957, 8056.179080748548, 8055.086667855228, 0.9999996449653277, 0.9999977821909509, 0.9999999575709048, 60.01168209728339, 60.01018380755052, 60.010033146115276, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.50535, 2744.511, 797.1425, 3.44728, 2747.98, 825.9134, 3.30513, 2729.642, 607.3867, 9.039744, 5490.917, 793.2661, 6.925116, 5493.424, 593.9491, 9.247415, 5492.546, 99.87798, 100.0, 99.34273, 99.91835, 99.96598, 99.94813
130221.46332000001, 283.6838490011055, 283.7394362848546, 284.2408117253625, 28.326971205218967, 28.500643089216585, 28.434294347022956, 8008.053156103009, 8055.245756514696, 8057.267796327705, 150.29521378464278, 32.607491132384894, 6.422989019925808, 8012.092310642889, 8057.627277280644, 8051.285808903316, 0.9999997980651792, 0.9999937965469328, 0.9999999264601004, 60.0077508168059, 60.01359465010508, 60.01149635722898, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 610.4987, 4.488039, 2741.944, 794.2047, 3.459252, 2747.071, 828.9999, 3.286539, 2724.919, 601.9301, 9.129102, 5495.486, 787.0286, 6.973147, 5487.812, 600.1321, 9.156221, 5495.617, 99.81296, 99.97773, 99.17083, 99.99803, 99.85686, 100.0
130223.85712000002, 283.8513111626488, 283.79346559998265, 284.3064426155044, 28.331313413022645, 28.472988767824056, 28.476930027226572, 8010.561869660897, 8059.967364264978, 8062.686954492675, 147.62713729452662, 22.685727847822818, 3.32980344494149, 8015.756856192792, 8056.52022555624, 8065.367271837545, 0.9999996039707523, 0.9999968704380484, 0.9999996782417236, 60.01089620893274, 60.01345992296058, 60.01180370821778, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.8875, 4.50428, 2744.511, 797.1425, 3.44728, 2747.819, 825.8746, 3.30513, 2729.869, 607.3672, 9.040296, 5490.916, 793.2661, 6.925299, 5493.534, 593.9292, 9.247231, 5492.545, 99.86982, 100.0, 99.34873, 99.91515, 99.96598, 99.94813
130226.25692000001, 283.8146989641014, 283.93511161160745, 284.450086200746, 28.33339333294144, 28.483654206656798, 28.486998604098495, 8007.054822343541, 8060.644894359091, 8069.509812855443, 151.4633139463001, 17.795388492956135, 3.1491871814710066, 8015.022111297349, 8057.036464405291, 8067.496261847983, 0.9999996312849802, 0.999996739017265, 0.9999996971934952, 60.0147956529045, 60.014866985361685, 60.01491236177814, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.02, 4.506599, 2744.616, 797.123, 3.44728, 2747.981, 825.9328, 3.304946, 2730.256, 607.3478, 9.039928, 5490.864, 793.2661, 6.924933, 5493.367, 593.9093, 9.247598, 5492.487, 99.88194, 100.0, 99.34468, 99.91634, 99.964, 99.94901
130228.66248000001, 283.9587176500622, 283.86035759476977, 284.2510435140574, 28.320219484373784, 28.483502111489198, 28.468550084665218, 8009.75156020035, 8057.2115399483255, 8062.987459438563, 153.06348216191714, 27.03377860597402, 3.1262776267212757, 8008.764168873294, 8058.53597947753, 8069.9500758417835, 0.9999998531337508, 0.9999954224219967, 0.999999996340602, 60.01477393190778, 60.014444512287014, 60.013762516200615, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 602.7507, 4.55889, 2747.856, 803.4266, 3.420203, 2747.86, 819.4687, 3.340288, 2738.006, 613.5229, 8.92961, 5478.563, 799.5607, 6.873068, 5495.724, 587.6069, 9.330917, 5483.204, 100.0, 100.0, 99.64687, 99.69771, 100.0, 99.77861
130231.09756000001, 283.6882243528529, 283.750967889555, 284.3233331380378, 28.340375951795142, 28.503434331917813, 28.466530009829672, 8012.628464533518, 8060.508707934801, 8066.853820814013, 153.74336433118015, 20.296667732661604, 6.8956925912602856, 8015.384187685639, 8054.858138374168, 8073.745750603279, 0.999999520506326, 0.9999972354786296, 0.9999991974649005, 60.01978739266751, 60.01683267127779, 60.013359689261954, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 608.9609, 4.506421, 2744.396, 797.123, 3.44728, 2748.093, 825.9134, 3.305682, 2730.096, 607.3672, 9.040296, 5490.865, 793.2661, 6.925116, 5493.479, 593.9292, 9.247598, 5492.541, 99.88978, 100.0, 99.3573, 99.91739, 99.96693, 99.948
130233.5124, 283.8008490890479, 283.881095951798, 284.27737005109805, 28.311817220955945, 28.48831601378102, 28.447655012174554, 8005.922785330382, 8054.659485228544, 8059.4850074084725, 154.2958603140287, 26.10039921323778, 6.644598675628458, 8005.659881104861, 8058.817599042263, 8059.999802806079, 0.9999999165154408, 0.9999963637657762, 0.9999997912345141, 60.01337602799715, 60.0130613745077, 60.018881634745725, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 608.9806, 4.504815, 2744.117, 796.3254, 3.450779, 2747.712, 828.4175, 3.288379, 2724.461, 603.3282, 9.107038, 5495.025, 788.1922, 6.967303, 5487.982, 599.7743, 9.162813, 5495.628, 99.86953, 99.99692, 99.19723, 99.99114, 99.87744, 100.0
130235.94796, 283.78023331015487, 283.80476234101747, 284.2716931844595, 28.335865127938032, 28.509907967184077, 28.470098099263193, 8010.490948449733, 8053.260358647228, 8062.470947968906, 148.58707806216898, 24.975001706345665, 2.045133276601007, 8010.186592700588, 8060.65065617913, 8067.639593439314, 0.9999998751462281, 0.9999966786878978, 0.9999998367490387, 60.01660098090688, 60.01704746537661, 60.0189017478078, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 611.8195, 4.486076, 2742.682, 795.8779, 3.452621, 2748.059, 828.8446, 3.303842, 2729.692, 607.3672, 9.040112, 5490.858, 793.2852, 6.925116, 5493.535, 593.9093, 9.247598, 5492.492, 99.8173, 100.0, 99.34455, 99.91738, 99.96599, 99.94692
130238.34852000001, 283.7433396956751, 283.81152012934547, 284.26012915930204, 28.330922616169058, 28.4828681400749, 28.468752775181656, 8019.806400621154, 8052.751217049907, 8068.424469422198, 154.23137844352823, 17.605044671766336, 4.595826710654819, 8009.448336093186, 8053.509835162848, 8068.613337531268, 0.9999993082980879, 0.9999976856253883, 0.9999995520777313, 60.01384398367573, 60.01327528716147, 60.01583089793529, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 608.9806, 4.505886, 2744.458, 797.1425, 3.447095, 2747.98, 825.9328, 3.30513, 2729.923, 607.4255, 9.040112, 5490.813, 793.247, 6.924933, 5493.481, 593.9292, 9.247415, 5492.487, 99.88195, 100.0, 99.35295, 99.91419, 99.96496, 99.9469
130240.71680000001, 283.69368195085525, 283.86455949055284, 284.33904319059656, 28.32561374901697, 28.506524292893943, 28.443164282283394, 8008.352500668898, 8061.564862687239, 8058.364846794662, 153.93820802541762, 29.353233968805398, -0.30850354487483855, 8014.211791363734, 8056.497718281395, 8059.097844973625, 0.9999999941623935, 0.9999928864517579, 0.9999999999116302, 60.00594287348463, 60.0099312013208, 60.00620966517759, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 602.7902, 4.558712, 2747.802, 803.4266, 3.420203, 2747.747, 819.4493, 3.341208, 2738.068, 613.4647, 8.930714, 5478.562, 799.5989, 6.87325, 5495.897, 587.6268, 9.330734, 5483.123, 100.0, 100.0, 99.65553, 99.69353, 100.0, 99.77654
130243.06308, 283.77837058586005, 283.79062768408704, 284.3209462868266, 28.31266756197627, 28.504570111467576, 28.500070766310923, 8005.863962835353, 8052.615744801482, 8060.666246742887, 153.26101793966495, 18.882758805145386, 6.212601118384555, 8013.964319768801, 8061.321562334863, 8066.770525579891, 0.9999993402594883, 0.9999976515246093, 0.9999998077231049, 60.01306466970466, 60.00849083498303, 60.007642843241605, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.506421, 2744.454, 797.1425, 3.44728, 2747.868, 825.894, 3.30513, 2729.811, 607.3672, 9.040112, 5490.805, 793.2661, 6.925116, 5493.369, 593.9292, 9.247598, 5492.607, 99.88179, 100.0, 99.34647, 99.91631, 99.96294, 99.9491
130245.42668, 283.79586293630706, 283.7354674798014, 284.2329077903748, 28.30277194649204, 28.487802351610434, 28.43489317945355, 8005.668205302987, 8059.061421225443, 8060.151708085452, 143.61640892577725, 30.140793834227225, 9.236017502600134, 8005.519817642589, 8053.057574947311, 8056.543262398407, 0.9999996617251945, 0.9999935229628862, 0.9999996330825696, 60.00842389553262, 60.00587388403988, 60.009652777766775, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.50535, 2744.4, 797.123, 3.44728, 2747.873, 825.9522, 3.305314, 2729.301, 606.3963, 9.063279, 5492.91, 790.8054, 6.944109, 5490.635, 595.8577, 9.207495, 5495.217, 99.87984, 100.0, 99.33032, 99.95461, 99.91951, 99.9966
130247.80396, 283.7993548654075, 283.81706930689717, 284.35860488077157, 28.341736076373365, 28.468113921436604, 28.480291820955475, 8014.310827504024, 8057.398064782297, 8069.458990424295, 150.97370182013628, 28.117852507553266, 0.8099718944877168, 8008.42661650978, 8059.368782125716, 8069.596446800095, 0.999999941740009, 0.9999964968007321, 0.9999998931563473, 60.009181077214386, 60.01089798951078, 60.00949962641444, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 615.033, 4.456272, 2739.67, 793.0763, 3.46091, 2747.448, 829.1746, 3.285802, 2724.384, 605.5613, 9.058867, 5491.051, 793.0944, 6.925847, 5493.476, 594.466, 9.244668, 5492.569, 99.68295, 99.98526, 99.15505, 99.934, 99.96491, 99.95204
130250.22304000001, 283.7714912241316, 283.78285457282215, 284.3041942940492, 28.345421250773274, 28.49395875207936, 28.477950858976925, 8010.034437757148, 8061.355310780733, 8068.526702899288, 151.1491211805992, 18.477194028647318, 3.264956520800297, 8011.121734313048, 8052.794036610726, 8073.381454508811, 0.9999996019334493, 0.9999967489598545, 0.9999996086053774, 60.00781509056018, 60.006029761269126, 60.007273664622275, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0594, 4.50535, 2744.563, 797.1425, 3.447095, 2747.927, 825.9328, 3.305682, 2729.691, 607.3867, 9.040112, 5490.805, 793.247, 6.925116, 5493.426, 593.9292, 9.247598, 5492.547, 99.88578, 100.0, 99.36121, 99.91525, 99.96296, 99.94692
130252.63664000001, 283.8098166850716, 283.7940059601483, 284.31700310838033, 28.321561604280834, 28.49327160755188, 28.45808184588464, 8007.358525291302, 8058.9680815507845, 8060.9181732160105, 152.75781003756947, 26.08590855014927, -0.30513212237019616, 8008.34450015757, 8054.859863717362, 8063.68039566226, 0.999999944533433, 0.9999951735283603, 0.9999999979468831, 60.00769981265638, 60.006361184240404, 60.00361821558091, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 602.8296, 4.557998, 2747.802, 803.4072, 3.420018, 2747.694, 819.4881, 3.34084, 2738.172, 613.5229, 8.930161, 5478.568, 799.5798, 6.873068, 5495.671, 587.6666, 9.330185, 5483.125, 100.0, 99.99971, 99.65117, 99.69664, 100.0, 99.77753
130255.03176000001, 283.78776997995834, 283.83795637874476, 284.22396924646216, 28.3454402863297, 28.491541812024757, 28.498798683848072, 8011.803632646024, 8055.231563436311, 8061.637360687572, 155.38376324635738, 23.625934983674142, 4.90441114377245, 8012.786288282382, 8057.276247185516, 8064.531766193968, 0.9999997729575265, 0.9999968024985435, 0.9999995282898116, 60.0065131455197, 60.00226245630049, 60.00585779997448, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0594, 4.506064, 2744.511, 797.1425, 3.447095, 2748.097, 825.894, 3.30513, 2729.981, 607.3867, 9.040296, 5490.754, 793.247, 6.925116, 5493.585, 593.9292, 9.247598, 5492.607, 99.88804, 100.0, 99.35295, 99.91834, 99.96392, 99.9491
130257.43096000001, 283.7366302970317, 283.79608129654883, 284.1953601912097, 28.334984166189873, 28.48124940393785, 28.487676202146265, 8008.67706757652, 8055.297746233013, 8063.629969442372, 153.57682129064187, 21.928132998719775, 6.577727629035508, 8008.768639242179, 8058.592271815869, 8054.87187884309, 0.9999997576941524, 0.9999948369564434, 0.9999996183697701, 60.00592933708329, 60.0037201206873, 60.00409427457664, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.506064, 2744.678, 797.1619, 3.44728, 2748.034, 825.9134, 3.30513, 2730.088, 607.3867, 9.040112, 5491.059, 793.1707, 6.928951, 5492.54, 595.5197, 9.22544, 5493.642, 99.88196, 100.0, 99.35895, 99.91738, 99.9522, 99.96794
130259.79756, 283.85887356183264, 283.84964807302765, 284.2924118006136, 28.335499573156167, 28.51379809340863, 28.467586939531465, 8009.436002592087, 8054.509883245482, 8062.473245329433, 148.79827981125936, 27.734944801783513, 4.313242213429419, 8017.543290030879, 8061.70069839801, 8064.761039535177, 0.9999998797576863, 0.9999965687972843, 0.9999998690191412, 60.006553244610494, 60.002653464653626, 60.00223959308395, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 615.3484, 4.448241, 2737.338, 790.8583, 3.469936, 2746.615, 830.7275, 3.279912, 2722.919, 604.1826, 9.093616, 5493.444, 791.1488, 6.938631, 5492.934, 595.5396, 9.224891, 5493.871, 99.6091, 99.96044, 99.1016, 99.9731, 99.94459, 99.97078
130262.20360000001, 283.8873018650487, 283.828098388469, 284.35062433090076, 28.346921377445803, 28.473387788483116, 28.47720202760023, 8009.842235942667, 8060.51750964452, 8065.33044754804, 148.19581164107694, 20.05781322115672, 5.611884282976348, 8015.264063274458, 8050.168844025429, 8067.616641451854, 0.9999995733228305, 0.9999954455445144, 0.9999998618967977, 60.00140891616066, 60.00138470663464, 60.0023928442575, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.505707, 2744.291, 797.123, 3.44728, 2748.096, 825.9134, 3.305498, 2729.861, 607.3672, 9.040296, 5490.864, 793.2661, 6.924933, 5493.699, 593.9292, 9.247781, 5492.541, 99.8858, 100.0, 99.35069, 99.9173, 99.96898, 99.94702
130264.58624, 283.95406011629905, 283.84826094803736, 284.3942635855009, 28.31397339479652, 28.497611080610444, 28.449862627785524, 8006.655585049492, 8056.674393298312, 8062.69705936389, 156.18845521834646, 27.176793602464386, 3.4341122514454128, 8014.099655834408, 8061.816693255323, 8064.420176339259, 0.9999998963905867, 0.9999957108838993, 0.9999995379909982, 60.00750653406888, 60.00683314515353, 60.00578338033209, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 603.1844, 4.55782, 2747.751, 803.3877, 3.420018, 2747.863, 819.5657, 3.341024, 2738.065, 613.5035, 8.930346, 5478.733, 799.5607, 6.873068, 5496.004, 587.6467, 9.330551, 5483.004, 100.0, 100.0, 99.65362, 99.69664, 100.0, 99.77872
130266.95984000001, 283.879100855607, 283.815390290927, 284.24613853388286, 28.33879512263844, 28.495900671803547, 28.466601996302757, 8007.455431391477, 8059.413451614975, 8063.807541337793, 149.73757729065755, 16.0611053125308, 6.122194352729821, 8015.487587419811, 8057.949866997299, 8067.275810577258, 0.9999997414235385, 0.9999964345656849, 0.999999495081916, 60.007697722076486, 60.00644842185055, 60.00496677348703, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.506243, 2744.563, 797.1619, 3.447464, 2748.039, 825.894, 3.305498, 2729.803, 607.3867, 9.04048, 5490.864, 793.2661, 6.925116, 5493.477, 593.9292, 9.247415, 5492.606, 99.88578, 100.0, 99.3486, 99.9193, 99.96494, 99.9469
130269.37888, 283.8456481513981, 283.78851077189574, 284.2499546664964, 28.337326053645853, 28.49711297495674, 28.47370017151961, 8012.366308854731, 8064.064437080669, 8062.252750995411, 152.79112950158196, 22.166722040891273, 4.712725270002011, 8013.268818103679, 8054.259960636509, 8067.75743725718, 0.9999998909081813, 0.9999951282546585, 0.9999997819157609, 60.01091750462345, 60.00922501613528, 60.00627687793854, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.1186, 4.506064, 2744.621, 797.1425, 3.447648, 2748.096, 825.9134, 3.305498, 2730.034, 607.3867, 9.040112, 5490.917, 793.2661, 6.924933, 5493.648, 593.9292, 9.247598, 5492.682, 99.88177, 100.0, 99.35504, 99.91525, 99.96805, 99.95046
130271.70976000001, 283.8271649672812, 283.83460644630406, 284.3203298480515, 28.316586237464442, 28.509889260959746, 28.46730219030997, 8015.217952759985, 8049.007611233041, 8067.171233617584, 154.51259177015496, 24.893971995095853, 2.3526873870355303, 8012.599150588805, 8055.274234541926, 8067.927678942152, 0.9999993646907539, 0.9999939679240575, 0.9999997206325183, 60.010869665178724, 60.00755690961699, 60.0030269401368, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 615.309, 4.448597, 2737.066, 790.8389, 3.472883, 2745.996, 832.2805, 3.266475, 2719.284, 601.231, 9.135169, 5495.259, 788.4783, 6.962554, 5490.047, 598.1639, 9.195409, 5494.812, 99.61293, 99.94645, 98.96575, 100.0, 99.90252, 99.99416
130274.15344000001, 283.7216105102109, 283.7731763474463, 284.28872726853825, 28.32308894260863, 28.495749096946486, 28.453836548406354, 8009.656535732373, 8047.423146032203, 8067.874359614262, 153.48409877000972, 24.827989100409468, 7.98558526087254, 8014.743988058417, 8050.3397554089515, 8060.021456459314, 0.9999996687767293, 0.999995543052284, 0.9999997659244348, 60.01131490368857, 60.00808503164426, 60.01263496044818, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0397, 4.506064, 2744.401, 797.123, 3.447464, 2748.101, 825.9134, 3.305498, 2729.807, 607.3867, 9.040664, 5490.858, 793.2661, 6.925116, 5493.534, 593.9491, 9.247598, 5492.48, 99.88787, 100.0, 99.34873, 99.91929, 99.96701, 99.948
130276.57208000001, 283.7103705607331, 283.7942908585826, 284.22856055257546, 28.320173628894093, 28.478089264179918, 28.45905954415045, 8012.144149032288, 8054.798877420547, 8062.756646957437, 153.29997315079254, 25.287880456017888, 2.9965776067278966, 8006.856411433607, 8054.132213842141, 8058.149769405771, 0.9999999045901315, 0.9999939833662478, 0.9999999359738448, 60.01239328713547, 60.013769067006514, 60.01230661646602, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 605.7671, 4.538723, 2746.966, 801.8313, 3.427386, 2748.142, 820.4781, 3.338447, 2738.108, 613.4841, 8.930714, 5478.843, 799.5798, 6.873616, 5495.731, 587.6467, 9.330368, 5483.07, 99.9732, 100.0, 99.64012, 99.69865, 100.0, 99.77556
130278.91600000001, 283.83240881915077, 283.7631116350049, 284.2816102662057, 28.32570332750725, 28.49507591097885, 28.464206526664597, 8011.968709163021, 8062.688453759357, 8060.751058209447, 153.27469554301342, 23.14946421959735, 6.004143607715378, 8013.549703119384, 8057.234698311446, 8063.429995904706, 0.9999996725719563, 0.9999974251500579, 0.9999997664292403, 60.01202576779143, 60.016717830502834, 60.01346696652764, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.1383, 4.50535, 2744.511, 797.123, 3.447464, 2747.872, 825.9134, 3.30513, 2729.976, 607.3867, 9.039928, 5490.911, 793.2852, 6.925299, 5493.585, 593.9292, 9.247781, 5492.541, 99.87585, 100.0, 99.35712, 99.91824, 99.96794, 99.94473
130281.32468, 283.77046143282655, 283.8543538858805, 284.3219016334727, 28.32549579410347, 28.490329350264616, 28.473464279233387, 8010.890229653849, 8063.971052959844, 8069.769462412125, 151.7383551097637, 19.018350637036747, 9.313425925269257, 8010.180869126638, 8055.4805345256955, 8054.142358663163, 0.9999999872757864, 0.9999963774357015, 0.99999978530197, 60.01213847999845, 60.010888278078205, 60.01436714101023, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.506421, 2744.348, 797.123, 3.447095, 2747.813, 825.9716, 3.30513, 2730.145, 607.3672, 9.040296, 5490.858, 793.2661, 6.924933, 5493.483, 593.9292, 9.247415, 5492.487, 99.88978, 100.0, 99.34873, 99.91729, 99.96504, 99.94692
130283.72028000001, 283.7817252148524, 283.8217256613691, 284.26314395519427, 28.338281006056246, 28.479088282715637, 28.49711699083407, 8004.264078665399, 8051.921732195458, 8070.04708348631, 154.5308911042789, 29.67609908642862, 1.0402356513493487, 8015.836074381315, 8055.157021181497, 8068.473169607579, 0.9999999766354236, 0.9999929595023886, 0.99999993280866, 60.01279846595708, 60.0124463060917, 60.00906745907847, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 615.3484, 4.448241, 2737.171, 790.8, 3.472699, 2746.057, 832.2416, 3.266659, 2718.775, 601.095, 9.14234, 5495.487, 786.9905, 6.972782, 5488.439, 599.9333, 9.167574, 5495.533, 99.61501, 99.94632, 98.9617, 100.0, 99.86196, 100.0
130286.10832000001, 283.75496289454594, 283.8098043865257, 284.2035073780002, 28.33563140123243, 28.46232467253089, 28.46447657556027, 8011.105501778394, 8055.432280943498, 8066.211536605698, 154.54005242179028, 20.38447405168472, 6.9702372786080105, 8010.3359516272, 8048.046157442009, 8069.614729025867, 0.9999991687323769, 0.9999967562228723, 0.9999993101732593, 60.00750428678995, 60.0072741449301, 60.010594678666266, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.505528, 2744.458, 797.123, 3.44728, 2747.922, 825.9134, 3.304394, 2729.757, 607.3867, 9.040664, 5490.917, 793.2661, 6.925116, 5493.372, 593.9093, 9.247415, 5492.492, 99.88195, 100.0, 99.3469, 99.91406, 99.96797, 99.94811
130288.47964, 283.84924227768124, 283.739874503676, 284.2180513328282, 28.305879974726242, 28.471052225362797, 28.469573619330827, 8010.181282687764, 8042.983116743875, 8065.659896602507, 151.8927070936586, 24.15416106257726, 7.3079163202778545, 8012.548726171959, 8053.3094070197285, 8058.293014228581, 0.9999995971005989, 0.9999969487715799, 0.999999805705444, 60.00656121789467, 60.00547739166253, 60.00764629839378, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 607.9554, 4.515523, 2745.903, 799.0881, 3.436412, 2748.086, 822.4969, 3.324458, 2735.821, 611.8141, 8.951489, 5480.56, 799.4272, 6.874529, 5495.787, 587.6268, 9.330368, 5483.13, 99.92802, 100.0, 99.5515, 99.74844, 100.0, 99.77665
130290.85956000001, 283.6747620440132, 283.7616982758354, 284.18457329079666, 28.351084182963774, 28.483775524374558, 28.49578414340923, 8014.168367344161, 8055.044739732482, 8065.248096315214, 148.41842513102918, 20.837708166671746, 9.242806626939, 8015.459168045893, 8056.958930484182, 8067.484067098773, 0.9999996746250378, 0.9999964788093205, 0.9999995632917785, 60.00254165716378, 60.00333349409846, 59.99947986688967, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 607.64, 4.515345, 2744.743, 797.337, 3.446359, 2747.753, 825.8552, 3.305314, 2730.034, 607.3867, 9.04048, 5490.916, 793.247, 6.925299, 5493.591, 593.9292, 9.247231, 5492.488, 99.9153, 100.0, 99.35899, 99.9162, 99.96794, 99.94804
130293.23340000001, 283.7781044237804, 283.7455493057, 284.2580779445133, 28.332582633274058, 28.506720330938066, 28.480336932048743, 8007.956268036268, 8051.817120703297, 8068.224448758083, 149.23614843745275, 15.552921994106782, 9.193498111306326, 8016.908874341543, 8053.0154926041605, 8067.714564347859, 0.9999996846272169, 0.9999974204398084, 0.9999991454069722, 60.00085099966919, 60.003467508530406, 60.000607277436906, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0003, 4.506243, 2744.406, 797.1425, 3.44728, 2747.922, 825.894, 3.305314, 2729.865, 607.3672, 9.039744, 5490.806, 793.2852, 6.925116, 5493.479, 593.9292, 9.247231, 5492.492, 99.88178, 100.0, 99.36317, 99.91631, 99.96598, 99.94702
130295.65172000001, 283.7431376295389, 283.7599132671498, 284.2736963948214, 28.34187148744653, 28.512124575710843, 28.47273388780195, 8009.398936808034, 8063.02959215181, 8070.742069207939, 153.67116427772498, 24.601532414274516, 3.5459802014079287, 8013.266098560019, 8056.816609783491, 8070.5093337582275, 0.9999999996065693, 0.999994822151119, 0.9999999725770954, 60.003332027993714, 60.00114621812291, 59.99958046448097, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 615.3484, 4.448062, 2737.176, 790.7805, 3.472699, 2746.286, 832.2416, 3.267395, 2719.284, 601.095, 9.14234, 5495.604, 786.9905, 6.973147, 5487.752, 600.2713, 9.155122, 5495.684, 99.61101, 99.93833, 98.95114, 100.0, 99.85874, 100.0
130298.01556000001, 283.76335300838105, 283.775220380329, 284.24956051432673, 28.333390161630263, 28.505334204357467, 28.477300548015748, 8016.593614735022, 8057.088610593058, 8068.188877798963, 154.70211359233963, 21.012628782733373, 5.153336517506887, 8013.794249004054, 8056.731974733164, 8067.607841342279, 0.9999995817939306, 0.9999976248995912, 0.9999998143791604, 60.00350264694898, 60.00414371063755, 60.00430989920138, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0397, 4.506064, 2744.569, 797.123, 3.44728, 2747.81, 825.9134, 3.304946, 2730.093, 607.3867, 9.040296, 5490.799, 793.2661, 6.925116, 5493.534, 593.9093, 9.247415, 5492.6, 99.87986, 100.0, 99.34468, 99.91729, 99.96598, 99.94593
130300.41348000002, 283.855407764393, 283.7967468607552, 284.33583278682903, 28.304856490689687, 28.494762303267443, 28.45327289926215, 7998.935851552392, 8057.150691438996, 8057.844070532275, 152.32174984179483, 26.87540632102514, 2.3757310038849937, 8010.908891349121, 8053.089471911843, 8062.115843444683, 0.9999996508179463, 0.9999944034419538, 0.9999998086326061, 60.005714331188734, 60.00630400182546, 60.00129091310205, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 608.9806, 4.506778, 2744.564, 797.123, 3.44728, 2747.924, 825.3505, 3.308627, 2732.053, 608.7848, 9.006465, 5487.099, 796.4325, 6.895713, 5495.363, 589.3764, 9.308577, 5484.484, 99.87983, 100.0, 99.41061, 99.84888, 99.99582, 99.81147
130302.79484000002, 283.77055983482023, 283.80021841512587, 284.25462687810614, 28.324357868526853, 28.503142789047406, 28.454962823453396, 8018.684456283629, 8053.319147204915, 8062.899574478947, 154.5910232043425, 22.417261677227657, 9.83698162971723, 8012.8702083683265, 8049.984346273469, 8065.530314717915, 0.9999998391115241, 0.9999955310320264, 0.9999999068903667, 60.00633153925545, 60.006342741249235, 60.00610875516262, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 604.8799, 4.541758, 2746.762, 800.3721, 3.436412, 2748.104, 824.1469, 3.315622, 2730.998, 607.9692, 9.037354, 5490.65, 793.2852, 6.924933, 5493.312, 593.8894, 9.248147, 5492.545, 99.96657, 100.0, 99.41061, 99.9135, 99.96695, 99.9469
130305.19564, 283.71409144454583, 283.71219904168873, 284.2703737390553, 28.34626452785624, 28.49404380071193, 28.49727455082443, 8012.281621579339, 8060.2253658074505, 8064.600903252194, 152.02356603300404, 16.701899159887034, 8.581547252903874, 8010.086022825154, 8054.415221002539, 8063.38925621244, 0.9999999958131389, 0.9999959341370872, 0.9999995770449954, 60.009611309386145, 60.00801432211467, 60.00908135917903, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.1186, 4.506599, 2744.396, 797.1425, 3.447095, 2747.984, 825.894, 3.30513, 2729.865, 607.3478, 9.04048, 5490.806, 793.247, 6.924933, 5493.646, 593.9093, 9.247781, 5492.48, 99.88995, 100.0, 99.36121, 99.91634, 99.96599, 99.9479
130307.59308, 283.8031717635297, 283.83767011296914, 284.31945519903365, 28.308646189274047, 28.503612465041716, 28.450386701161467, 8003.652903337458, 8052.125680399242, 8054.894388297103, 149.98620842557875, 27.9552353663953, 6.238636272671556, 8015.111807083764, 8060.729281114704, 8063.897632224481, 0.9999996857370556, 0.9999935816142467, 0.9999999862489657, 60.01337694360597, 60.01387031726128, 60.01160880788284, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 615.3287, 4.448597, 2737.176, 790.8, 3.472515, 2746.004, 832.2222, 3.267579, 2718.833, 601.095, 9.14234, 5495.552, 786.9714, 6.972964, 5487.871, 600.2713, 9.155305, 5495.744, 99.6171, 99.93004, 98.97353, 100.0, 99.86292, 100.0
130309.99068000002, 283.86642064140176, 283.79113115159237, 284.2446019608754, 28.344608056266722, 28.485808719873088, 28.472910407454027, 8014.027990723459, 8048.3900557017605, 8065.0444600696765, 153.5260991083087, 20.72365085208685, 7.5533543282117535, 8009.576101467179, 8060.284796731611, 8063.494593907787, 0.9999995446809885, 0.9999960344402802, 0.9999994121983798, 60.01270483384965, 60.01265445347774, 60.01506557063196, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0792, 4.506243, 2744.678, 797.1425, 3.44728, 2748.097, 825.8746, 3.30513, 2729.807, 607.4061, 9.039928, 5490.865, 793.2852, 6.925116, 5493.756, 593.9292, 9.247415, 5492.487, 99.87378, 100.0, 99.34873, 99.91846, 99.97002, 99.94692
130312.46648000002, 283.8523676730669, 283.82607650962615, 284.3195807815707, 28.315881858724115, 28.45690462376182, 28.452640233945754, 8016.561803555164, 8045.340978713139, 8064.440952053453, 156.46298708967834, 22.871665371663767, 6.481819865713305, 8003.965865681521, 8054.779416447267, 8064.533972041082, 0.9999997803194594, 0.9999960830921198, 0.9999994341721848, 60.018019138108954, 60.016160202180416, 60.015922749426686, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 600], 5500.0, [], 609.0397, 4.505528, 2744.459, 797.1425, 3.44728, 2747.93, 825.894, 3.30513, 2730.223, 607.9304, 9.021358, 5488.799, 794.8112, 6.908132, 5495.32, 590.8874, 9.29466, 5486.868, 99.87205, 100.0, 99.3466, 99.89091, 99.99, 99.84468
