TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
130632.37244, 283.7912751145033, 284.01816185112443, 284.4482089536957, 28.33932967347391, 28.504927083811953, 28.48694826222007, 8016.498517950681, 8067.237359527637, 8065.552560797829, 163.1205633978393, 27.284150696903225, 2.07021295287268, 8018.801288101904, 8059.70576773123, 8074.268539955134, 0.9999998339040767, 0.999992749021557, 0.9999997519514113, 60.02355220674714, 60.02393143901447, 60.02311255034407, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 607.2063, 4.516951, 2745.032, 797.3954, 3.44599, 2747.868, 825.9328, 3.30513, 2730.145, 607.3284, 9.040664, 5490.851, 793.0944, 6.926577, 5493.636, 820.5751, 6.669084, 5473.56, 99.92343, 100.0, 99.36104, 99.91716, 99.96391, 99.60251
130634.75424000001, 283.8995248337088, 283.86325266630485, 284.4073970911123, 28.334450148679178, 28.494646413441366, 28.499585628634264, 8015.990816319487, 8063.640628582508, 8072.415911178016, 159.4862634751894, 33.98816990238856, 6.46883288326444, 8019.140796815153, 8059.5455810125495, 8074.801469245748, 0.9999997877244269, 0.9999930499578286, 0.9999998961972363, 60.023135351890275, 60.020924493598834, 60.023466935493005, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.02, 4.506599, 2744.678, 797.1036, 3.447464, 2747.93, 825.894, 3.305314, 2729.803, 607.3867, 9.041031, 5490.858, 799.4272, 6.874529, 5495.94, 820.6348, 6.670366, 5473.39, 99.87811, 100.0, 99.36543, 99.91728, 100.0, 99.60149
130637.17656, 283.7772813361331, 283.9305651365957, 284.3304953826677, 28.33249134093546, 28.49858682667468, 28.458426567644473, 8009.458448748459, 8066.684951234595, 8077.109837484229, 162.3855934975827, 30.343401344141967, 0.5615315962686509, 8017.409927548305, 8068.782735489695, 8074.150838151653, 0.9999999997405133, 0.9999908467204958, 0.9999999386104951, 60.025522803154985, 60.02551533860645, 60.01981299887771, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 615.2893, 4.448597, 2737.343, 790.7611, 3.472699, 2746.232, 832.2416, 3.267211, 2718.886, 601.0756, 9.142892, 5495.663, 805.6647, 6.819376, 5494.274, 826.8576, 6.598583, 5456.449, 99.62092, 99.94226, 98.95749, 100.0, 99.97945, 99.29114
130639.66688, 283.763762354573, 283.9153935708346, 284.4483827584865, 28.355261244213636, 28.493586345586696, 28.508447919660085, 8010.366854528949, 8060.913565006621, 8074.005338352812, 161.80288856602158, 31.95297030565189, 2.969723617652562, 8017.733857747259, 8065.211971754031, 8069.2135133104875, 0.999999922581748, 0.9999921514037099, 0.99999976741086, 60.02236564810132, 60.02030491489634, 60.02082290996337, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9806, 4.506599, 2744.573, 797.0841, 3.447464, 2747.984, 825.8163, 3.305682, 2729.923, 607.3478, 9.041031, 5490.962, 799.4654, 6.874164, 5495.726, 820.595, 6.67, 5473.504, 99.88613, 100.0, 99.35295, 99.91917, 100.0, 99.60149
130642.06136, 283.76013024350004, 283.92094978734735, 284.4129992238443, 28.304678307030848, 28.502805838373174, 28.486285178564405, 8004.561107260279, 8061.929548511863, 8072.069834763508, 167.28223288138588, 24.634162813136413, 0.24041102973933448, 8013.206694037614, 8059.13908660506, 8060.035426759476, 0.9999999427519896, 0.9999935681294909, 0.9999998468065956, 60.01754567397678, 60.021089659608535, 60.021777901815426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.02, 4.505886, 2744.467, 797.3954, 3.443964, 2747.981, 824.0499, 3.31599, 2733.896, 610.0082, 8.984034, 5484.608, 794.8493, 6.915437, 5493.723, 809.2031, 6.763391, 5488.021, 99.88225, 100.0, 99.45827, 99.80355, 99.96942, 99.88723
130644.43176, 283.8894377933512, 283.8374691219668, 284.37101062030456, 28.32833653395756, 28.50391021368818, 28.490821816108834, 8013.4806006854, 8057.670017667605, 8069.261708154094, 163.9991745908128, 25.569284678924305, 3.731664394602376, 8014.202715017209, 8064.160670330462, 8070.041906242439, 0.9999997652491687, 0.9999945456221806, 0.9999998030910073, 60.01637645359667, 60.01430828012101, 60.01997957722577, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 605.6685, 4.530693, 2745.891, 798.9518, 3.441938, 2748.012, 825.6417, 3.306971, 2729.923, 607.3867, 9.039928, 5490.859, 799.4081, 6.875077, 5495.943, 820.4956, 6.670549, 5473.333, 99.94479, 100.0, 99.35543, 99.91729, 100.0, 99.59837
130646.79596000002, 283.7894987603108, 283.9486071198282, 284.4811448752813, 28.34933360113821, 28.51250244706715, 28.48729627531386, 8009.0279052281085, 8056.114357861767, 8080.00801592756, 160.91941378703223, 32.07231658234332, 1.3127809656019735, 8006.230916214993, 8067.017981345592, 8066.885593924305, 0.9999995632418222, 0.9999917410222783, 0.9999999769437048, 60.024819362956244, 60.02114998150963, 60.02478693427872, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9214, 4.506957, 2744.348, 797.0841, 3.44728, 2747.929, 825.8552, 3.305866, 2729.873, 607.3867, 9.039928, 5490.85, 793.1326, 6.926394, 5493.473, 820.5552, 6.670732, 5473.675, 99.88402, 100.0, 99.35939, 99.91713, 99.96492, 99.60354
130649.17276000002, 283.76250588170154, 284.021547091125, 284.41751344250906, 28.28974585667772, 28.475746237276383, 28.433141704518615, 8010.401832038278, 8058.211075928487, 8057.76335990612, 157.41167665464025, 33.596825799822454, 2.3826549252448785, 8019.773833146743, 8062.796962695399, 8075.114854416711, 0.999999934503714, 0.9999929590838424, 0.9999999138399784, 60.02213560988619, 60.02052277185558, 60.02185052619662, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 615.2302, 4.448597, 2737.233, 790.7416, 3.472883, 2745.953, 832.2222, 3.267211, 2719.395, 601.0562, 9.143076, 5495.604, 786.8188, 6.974243, 5487.75, 826.8576, 6.598949, 5456.617, 99.61098, 99.93636, 98.95336, 100.0, 99.86071, 99.2942
130651.56792000002, 283.87439887967076, 283.89056128075435, 284.3172862752146, 28.3417009182848, 28.50767713594589, 28.481079025960806, 8023.801992689066, 8066.407465214182, 8067.260016402795, 160.4256492324762, 30.04441825570393, 3.9613920611923277, 8017.855514937871, 8058.416398148022, 8072.780236738782, 0.9999998671950574, 0.9999922499576681, 0.9999999107936988, 60.02024295613991, 60.02266053483836, 60.02244622307317, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9806, 4.506599, 2744.463, 797.1036, 3.44728, 2748.042, 825.8358, 3.305498, 2730.266, 607.3284, 9.041215, 5491.014, 793.1326, 6.926394, 5493.365, 820.5552, 6.670366, 5473.617, 99.88787, 100.0, 99.36543, 99.91928, 99.96289, 99.60257
130653.9508, 283.66263186420144, 283.78788974884577, 284.3534385471905, 28.331307353953203, 28.521845632876317, 28.489619821086904, 8003.4979231635825, 8061.363854144136, 8070.300460863107, 162.7612719408553, 24.48750718133101, 5.952444387156447, 8017.8893507634775, 8055.787532707484, 8065.234759515589, 0.9999998607069582, 0.9999936428700903, 0.9999999983285953, 60.019985590185144, 60.01835675795856, 60.01846447915676, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9609, 4.506421, 2744.18, 797.1036, 3.44728, 2748.047, 825.8552, 3.305314, 2730.046, 607.8333, 9.03239, 5489.797, 794.6586, 6.911054, 5494.902, 818.3286, 6.694538, 5480.578, 99.88595, 100.0, 99.35295, 99.89798, 99.99086, 99.71357
130656.28620000002, 283.8122866658524, 283.94605046269663, 284.4118444028541, 28.32831152188081, 28.504649184630477, 28.474968618362254, 8017.261742543044, 8056.676338238523, 8071.07647010154, 163.41632880908537, 25.14599830090674, 4.535354238923048, 8012.754168760933, 8060.06951531731, 8066.805970384594, 0.9999997368119847, 0.9999953422264325, 0.9999997787285909, 60.020865873100064, 60.02113638670272, 60.02261828401323, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 602.7507, 4.558534, 2747.498, 802.3955, 3.426465, 2748.241, 821.4293, 3.330532, 2734.342, 609.5421, 9.002052, 5488.596, 794.4106, 6.921098, 5493.811, 820.3167, 6.673479, 5473.788, 99.99505, 100.0, 99.54449, 99.87612, 99.97237, 99.60665
130658.61788, 283.78204843631227, 283.87442669627904, 284.40125684983553, 28.325476255899385, 28.514676713199485, 28.487360472963047, 8016.083764054268, 8062.217335750914, 8077.564342604699, 160.77809376800656, 31.49722712142102, 3.330934624934116, 8018.089969917, 8058.362680723662, 8072.255254664713, 0.9999999251732817, 0.9999927711471638, 0.9999996262118385, 60.01786773229711, 60.0176617099339, 60.01547362343688, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0594, 4.506599, 2744.458, 797.0841, 3.44728, 2747.813, 825.8552, 3.305498, 2730.029, 607.3672, 9.04048, 5490.753, 799.4463, 6.874529, 5495.833, 820.5552, 6.670183, 5473.327, 99.88195, 100.0, 99.35682, 99.9193, 100.0, 99.59934
130660.99628, 283.9529912888784, 283.8903149765768, 284.46668195805654, 28.298844960318476, 28.48345833944494, 28.424341490070347, 8006.008530753513, 8056.220908027949, 8051.731949458981, 152.74458861857684, 33.432464678524866, 1.2988169882924012, 8010.705045456736, 8059.106051084012, 8061.75421688675, 0.9999997174772921, 0.9999910597948496, 0.9999999290738486, 60.01538217476974, 60.0175514303929, 60.01605101892175, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 614.6782, 4.453059, 2737.465, 790.586, 3.473067, 2746.07, 832.1058, 3.267211, 2719.291, 601.0368, 9.143076, 5495.598, 805.6456, 6.819558, 5494.216, 826.8576, 6.598949, 5456.444, 99.64571, 99.94675, 98.95157, 100.0, 99.98038, 99.29215
130663.42656, 283.90135713516923, 283.80519481364405, 284.25607804616766, 28.32876569672502, 28.504603437648854, 28.495089512595893, 8011.452409567234, 8064.031813315497, 8069.500582180506, 163.20599385373816, 34.214717371103234, 5.941039526214809, 8023.68873951743, 8061.353790873732, 8071.2115078554425, 0.9999994013242782, 0.9999923755820177, 0.999999537325084, 60.018492579940435, 60.01594756998388, 60.0166619000433, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0397, 4.506243, 2744.568, 797.1036, 3.447464, 2747.93, 825.8746, 3.305498, 2729.923, 607.3672, 9.040296, 5490.962, 799.4081, 6.874894, 5495.941, 820.5353, 6.670732, 5473.447, 99.88403, 100.0, 99.3573, 99.91917, 100.0, 99.60045
130665.83048, 283.86640854688346, 283.85531503614226, 284.31636472412026, 28.372157234891457, 28.531368325354737, 28.482552232033967, 8023.493999617438, 8066.5428397234755, 8068.91718820342, 160.84100828599458, 30.628051256455024, 2.129998940938094, 8025.438657601332, 8069.562081347452, 8072.082793862139, 0.9999998910089021, 0.9999923644336187, 0.9999999899343232, 60.01901280181719, 60.019747653374196, 60.02036290568299, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0397, 4.506957, 2744.344, 797.123, 3.44728, 2747.979, 825.7969, 3.305498, 2729.757, 607.3284, 9.040848, 5490.856, 799.4081, 6.874712, 5495.776, 820.5552, 6.670183, 5474.477, 99.89394, 100.0, 99.36117, 99.92024, 100.0, 99.61919
130668.3108, 283.81091568905134, 284.0010780931883, 284.27098022173845, 28.328070726253237, 28.523351056384055, 28.482453839649626, 8014.666065077242, 8064.06236269241, 8073.609623839969, 167.4718020617147, 27.891946419219494, 0.7913617770265091, 8015.531783608935, 8064.8296846591775, 8067.570138500791, 0.9999999958084366, 0.9999931223961932, 0.999999897283861, 60.018693387725286, 60.0225859392624, 60.02476534312568, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 602.6916, 4.559247, 2747.916, 803.3293, 3.420571, 2747.641, 819.6822, 3.340104, 2737.494, 611.9112, 8.966199, 5484.749, 796.1464, 6.901923, 5495.24, 821.6487, 6.658097, 5474.304, 100.0, 100.0, 99.65034, 99.78117, 99.9987, 99.59418
130670.79236, 283.7432144630867, 283.8779120151015, 284.4163922378314, 28.359804891055045, 28.4962601529362, 28.482232271123298, 8021.741232264765, 8066.751059156064, 8071.059684744854, 162.23306605952234, 32.31281985067153, 3.9985839122771267, 8014.9761284155575, 8059.35701433479, 8074.513325507642, 0.9999996602670543, 0.9999882913070239, 0.9999996965014746, 60.022956736604165, 60.01945719996822, 60.01985681007156, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0397, 4.506421, 2744.348, 797.1036, 3.447648, 2747.934, 825.8358, 3.305314, 2729.927, 607.3284, 9.04048, 5490.91, 793.1135, 6.926212, 5493.363, 820.6348, 6.670366, 5473.73, 99.87792, 100.0, 99.35095, 99.91727, 99.9648, 99.60561
130673.20332000002, 283.1094119599697, 283.1091874108998, 283.5969038354461, 28.367136657635662, 28.55330109263793, 28.497300951920394, 8002.414321548062, 8047.284899381946, 8056.79777981723, 154.5985539025662, 34.599981958571334, 5.5075018989414275, 8008.933425088794, 8052.444571333997, 8053.226034289911, 0.9999998037283152, 0.9999913723463544, 0.9999998419954552, 60.02283069366587, 60.023770789859086, 60.02344624909911, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 615.0133, 4.450561, 2737.356, 790.5082, 3.472883, 2746.239, 832.0864, 3.268315, 2718.945, 601.0368, 9.143259, 5495.592, 786.8379, 6.974243, 5487.635, 826.8377, 6.599315, 5456.735, 99.63963, 99.93268, 98.97441, 100.0, 99.85863, 99.29104
130675.57044000001, 283.67162581642697, 283.8674218641526, 284.33761196636533, 28.349712412374583, 28.520498502050916, 28.515135005764776, 8017.861298639092, 8057.082210898596, 8075.236052924866, 161.55129326433143, 28.100471326602815, 4.639568987997336, 8018.602775053318, 8053.608363054231, 8068.703570269516, 0.9999997820552238, 0.9999935720897629, 0.9999998563633293, 60.020084067065206, 60.02260387957628, 60.02466929186651, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9609, 4.506599, 2744.463, 797.1036, 3.447464, 2748.095, 825.8552, 3.305314, 2730.038, 607.3672, 9.040112, 5490.746, 793.1326, 6.926212, 5493.636, 820.5751, 6.670549, 5473.729, 99.88402, 100.0, 99.35508, 99.91524, 99.96391, 99.60038
130677.96516, 283.85465686627447, 283.74889988622954, 284.2030443043243, 28.313950375171316, 28.53446013367214, 28.493566765753535, 8024.574311267439, 8071.081739357843, 8074.9479507913165, 158.3223540386989, 33.10068033306652, 4.392389141908552, 8015.871451011407, 8063.3809714469735, 8078.168164768729, 0.9999997537834193, 0.9999921168713611, 0.9999999901085928, 60.0262241025137, 60.02276472237778, 60.02642355207879, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9214, 4.506778, 2744.291, 797.0647, 3.44728, 2747.813, 825.894, 3.305498, 2730.145, 607.3478, 9.04048, 5490.799, 793.1135, 6.926394, 5493.471, 820.5353, 6.670366, 5473.676, 99.88994, 100.0, 99.35291, 99.91821, 99.96483, 99.60048
130680.34436000002, 283.3956371544967, 283.58338654553404, 284.0372083628448, 28.392481230421986, 28.505576592010144, 28.515540303143695, 8020.1554725454525, 8058.791114336238, 8064.767975850682, 164.05899114010208, 24.5992251503053, 2.1451748003994453, 8009.413783626781, 8058.596395119406, 8075.588637045125, 0.9999999648483169, 0.9999948845448854, 0.9999999867282964, 60.02277088659436, 60.023112923677715, 60.02586541676052, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 602.7113, 4.559426, 2747.697, 803.3683, 3.420203, 2747.862, 819.4881, 3.341393, 2737.999, 613.387, 8.941194, 5480.994, 797.7296, 6.891513, 5495.112, 817.3743, 6.705525, 5472.991, 99.99981, 100.0, 99.64522, 99.73778, 99.99826, 99.64828
130682.69616, 283.75666545819774, 283.9442656053364, 284.34973347522094, 28.3358451393711, 28.50704014244904, 28.49443785135675, 8015.409719883673, 8069.9444805174735, 8077.233444665617, 161.63307610422532, 29.89449243988429, 3.693268230249487, 8015.107898901152, 8068.946943961323, 8073.141859047239, 0.9999999225493328, 0.9999945160567011, 0.9999999362622655, 60.029955384517166, 60.02747034631288, 60.02614333745352, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0989, 4.505886, 2744.621, 797.123, 3.447648, 2747.988, 825.8552, 3.30605, 2729.927, 607.3478, 9.040848, 5490.793, 798.2446, 6.879277, 5495.877, 820.5353, 6.670549, 5473.391, 99.88177, 100.0, 99.36947, 99.9161, 100.0, 99.59734
130685.03172000001, 283.53875431206643, 283.63436018796426, 284.3821375359854, 28.33987806385153, 28.510396018117763, 28.461340788026668, 8003.10118812196, 8059.727288588982, 8057.740162495095, 156.4349119836811, 35.37836538121917, 4.706332734628177, 8004.132513045922, 8054.691709213523, 8062.030973473061, 0.999999784086072, 0.9999915182873083, 0.9999998275305109, 60.02831361969598, 60.026385681641145, 60.02643407230824, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 611.6618, 4.482506, 2740.861, 793.2125, 3.46441, 2746.17, 829.2134, 3.285986, 2723.462, 601.3281, 9.144547, 5495.694, 805.5884, 6.820289, 5494.271, 826.8377, 6.598949, 5456.563, 99.76953, 99.94424, 99.1546, 100.0, 99.98336, 99.29321
130687.39612, 283.7221257975014, 283.5921340265814, 284.16810865586376, 28.36683813524495, 28.522803419426698, 28.51044351192981, 8016.052750921443, 8062.804335183953, 8073.087012201675, 162.15169391462632, 33.81410127906611, 1.2773726915089583, 8019.466874055511, 8068.691617024015, 8074.298912422768, 0.9999998887581135, 0.9999947873476737, 0.9999999649845606, 60.02867110277175, 60.02543083932427, 60.03004489377605, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0003, 4.506421, 2744.349, 797.1036, 3.44728, 2747.983, 825.8552, 3.305314, 2729.878, 607.3478, 9.04048, 5490.799, 799.4272, 6.874712, 5496.056, 820.5353, 6.671281, 5473.792, 99.88804, 100.0, 99.35295, 99.91621, 100.0, 99.60457
130689.763, 283.51324137287213, 283.7688876012213, 284.1069728168843, 28.37779093452169, 28.544312028507427, 28.523004799713338, 8008.104691038241, 8062.413230673263, 8078.989843327482, 161.65867849237588, 29.422189881745908, 6.963969783621906, 8022.541339583093, 8070.972130120545, 8073.340451165293, 0.9999997380642658, 0.999992717871776, 0.9999996117467266, 60.02251287049811, 60.02405835966271, 60.02606255476426, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9609, 4.506778, 2744.458, 797.0841, 3.44728, 2748.042, 825.8746, 3.30513, 2730.031, 607.3284, 9.040664, 5490.85, 799.4272, 6.874529, 5495.776, 820.5353, 6.66945, 5473.79, 99.88386, 100.0, 99.35687, 99.91929, 100.0, 99.59732
130692.12692000001, 283.6585669730204, 283.66417582576696, 284.1299739054878, 28.360539514892096, 28.505717042918526, 28.475538855470283, 8010.3889646254465, 8059.738337621685, 8068.976220088779, 165.93914483041272, 25.44135242734501, -0.07535690991471711, 8018.119801014563, 8062.019593956221, 8065.179540211839, 0.9999999965412552, 0.9999947184119095, 0.9999999973021403, 60.02369755932166, 60.020880336571764, 60.0225170845877, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 602.6522, 4.558355, 2747.754, 803.3683, 3.420203, 2747.862, 819.5463, 3.341024, 2738.229, 613.4841, 8.930897, 5478.784, 793.1516, 6.926212, 5493.581, 814.1137, 6.736289, 5485.346, 100.0, 100.0, 99.64883, 99.69757, 99.96582, 99.81698
130694.53460000001, 283.5443265866297, 283.6920865148901, 284.18997363793994, 28.3637126726407, 28.55480487345357, 28.51240469110958, 8016.998204643572, 8061.566217569318, 8072.4791136280965, 163.68066448005857, 32.33003462914848, 5.703322600139927, 8015.465556584842, 8064.796094199673, 8077.527201758087, 0.999999661405295, 0.9999925860151933, 0.9999997809920614, 60.02262280588227, 60.02311353065148, 60.021465796156235, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0003, 4.506599, 2744.515, 797.123, 3.44728, 2747.93, 825.7775, 3.305866, 2729.865, 607.3672, 9.04048, 5490.909, 798.3209, 6.889139, 5495.523, 820.5155, 6.669633, 5473.559, 99.88786, 100.0, 99.36934, 99.9162, 100.0, 99.60249
130696.86804000002, 283.6825181482026, 283.8347838523956, 284.3378586880417, 28.30972374636942, 28.485221017398914, 28.43858665444213, 8005.483033437144, 8054.169088673082, 8059.613605149244, 159.49138819502105, 37.47254775909414, 2.4686471886623167, 8008.867211725287, 8055.557368670181, 8062.108182338601, 0.9999998463891978, 0.9999913487872722, 0.9999998124683268, 60.0195580557321, 60.022244798492316, 60.02087912723242, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9609, 4.507849, 2744.352, 796.9869, 3.447648, 2747.748, 827.0393, 3.295006, 2727.13, 604.7651, 9.083504, 5494.298, 789.4321, 6.957623, 5489.357, 825.6647, 6.605175, 5456.904, 99.87809, 100.0, 99.25132, 99.97317, 99.88996, 99.3255
130699.24760000002, 283.73821136588447, 283.77199533051584, 284.3414981097593, 28.344627155454926, 28.533463085159372, 28.511981146028734, 8014.0130722146405, 8057.293633628945, 8074.304092023721, 157.88427975640616, 30.64458421382824, 4.145543947578517, 8025.446558335869, 8060.217629055169, 8069.374818338734, 0.999999982823403, 0.9999928438937472, 0.9999999470890449, 60.01945050424444, 60.016821875603725, 60.02085039300166, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 613.1799, 4.472334, 2741.317, 794.6328, 3.45741, 2747.63, 828.7087, 3.287459, 2724.55, 607.1536, 9.041583, 5490.962, 793.0944, 6.926212, 5493.416, 820.5751, 6.670366, 5473.616, 99.73259, 99.99737, 99.18236, 99.92215, 99.96686, 99.60147
130701.67052000001, 283.72525380320116, 283.7939232931747, 284.3169576245555, 28.371069743080493, 28.526398977540303, 28.49543046081294, 8016.835044257117, 8065.389648259487, 8072.859458924956, 160.08366355679715, 33.656373930848986, 2.588494450334565, 8013.185456013429, 8062.8214130033575, 8077.031923438261, 0.9999999223417629, 0.9999915627603312, 0.999999375010839, 60.02119071291944, 60.017129071116436, 60.01819163534334, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9412, 4.506778, 2744.291, 797.1425, 3.44728, 2748.037, 825.8746, 3.304762, 2730.096, 607.3478, 9.040664, 5490.792, 793.1326, 6.926394, 5493.473, 820.6348, 6.670549, 5473.103, 99.88005, 100.0, 99.35926, 99.91609, 99.96483, 99.60356
130704.07100000001, 283.7269369827128, 283.67414783186064, 284.31910723046406, 28.353495153808772, 28.50024838715782, 28.492488567664296, 8008.586040631783, 8063.296885320837, 8069.946196890962, 162.9188924164937, 23.568025534011895, -2.996063533546021, 8004.733091381015, 8057.3992982269765, 8070.902902884169, 0.9999998664847719, 0.9999950548275194, 0.9999999944138246, 60.019790038169305, 60.021201294107655, 60.018806557690716, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 602.731, 4.55889, 2747.803, 803.3683, 3.420387, 2747.925, 819.5075, 3.340656, 2738.077, 613.4647, 8.930714, 5478.948, 799.3891, 6.874894, 5495.778, 814.1932, 6.737205, 5484.836, 100.0, 100.0, 99.6497, 99.6965, 100.0, 99.82029
130706.46548000001, 283.7481880298182, 283.7467905274764, 284.34548803767365, 28.346092360757517, 28.516069581210978, 28.51069753741025, 8016.889624492656, 8064.560520064146, 8071.982503985381, 160.66190653036756, 26.805481501815734, 3.6863609366164383, 8013.371281663695, 8050.260020974494, 8070.543823589195, 0.9999995433464866, 0.9999922719275773, 0.99999979326522, 60.0165573809127, 60.02023767187348, 60.01761435089891, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9412, 4.506778, 2744.401, 797.1036, 3.44728, 2747.706, 825.8746, 3.305498, 2730.045, 607.309, 9.041031, 5490.852, 793.1135, 6.926212, 5493.478, 820.4757, 6.670183, 5473.503, 99.88594, 100.0, 99.35487, 99.91916, 99.96495, 99.59942
130708.86376000001, 283.62336351873273, 283.66400960924744, 284.23536724986656, 28.306915881982782, 28.479285592698485, 28.442352955028923, 8005.674808962031, 8054.326252242484, 8059.051419038076, 156.83038888741248, 35.69657084239407, 5.697379738660516, 8008.909333950388, 8051.967233446387, 8062.112395321357, 0.9999999074940902, 0.9999918262983265, 0.9999996374070604, 60.02364668790033, 60.019360770746324, 60.01716659211801, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0594, 4.505528, 2744.621, 797.0841, 3.447464, 2747.929, 825.8358, 3.305866, 2729.551, 606.7653, 9.057211, 5492.706, 801.5255, 6.856449, 5495.507, 823.6766, 6.630445, 5462.697, 99.87587, 100.0, 99.36313, 99.94009, 100.0, 99.44128
130711.24892000001, 283.6774407599557, 283.6083324876205, 284.24929741040364, 28.367795245889198, 28.498553430712665, 28.52783215661104, 8014.792034966476, 8065.203472884832, 8077.331510733102, 160.82108233397093, 32.10477470215346, 2.973819168300224, 8011.090665388146, 8062.287852281546, 8073.07187457458, 0.9999999023222735, 0.9999926766673912, 0.9999999301797426, 60.015198438069525, 60.012323648492035, 60.01522690278406, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 615.1316, 4.453951, 2738.652, 792.9012, 3.463489, 2747.236, 829.0969, 3.285986, 2724.662, 605.1341, 9.067324, 5492.301, 799.7706, 6.873616, 5495.887, 820.6944, 6.670366, 5473.387, 99.67063, 99.98652, 99.17561, 99.95412, 100.0, 99.60033
130713.58104, 283.70257810672405, 283.73217623350405, 284.281688363185, 28.344344845747106, 28.538009923847994, 28.502528279242544, 8016.054688833851, 8062.228558032183, 8077.182850580749, 163.4313031455547, 28.3185803934839, 7.702603229179658, 8020.179352391052, 8064.532128938276, 8074.176684369331, 0.9999998004571116, 0.9999929913160361, 0.9999994915750667, 60.01188743721647, 60.01250440215193, 60.01522499894585, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0003, 4.506243, 2744.396, 797.0841, 3.44728, 2748.042, 825.8746, 3.305498, 2729.98, 607.3672, 9.040848, 5490.858, 799.4081, 6.874712, 5495.833, 820.5751, 6.670366, 5473.62, 99.87967, 100.0, 99.35504, 99.91919, 100.0, 99.60359
130715.95076, 283.7741601547921, 283.8002926121306, 284.24082058299325, 28.33248954222414, 28.514943509254103, 28.497036830050625, 8013.186539458935, 8058.003728230066, 8065.550323770329, 167.52901284617064, 25.439889684050286, 3.310084420020303, 8014.676877894324, 8062.534065206758, 8070.948682183773, 0.999999935645966, 0.9999957667831405, 0.999999988692296, 60.01309503059176, 60.01598828611015, 60.01481525436253, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 602.7113, 4.558534, 2747.913, 803.3877, 3.420571, 2748.04, 819.7016, 3.341208, 2738.242, 613.4841, 8.930346, 5478.836, 793.1326, 6.926394, 5493.581, 814.0541, 6.737205, 5485.64, 100.0, 100.0, 99.65748, 99.69567, 99.96384, 99.82341
130718.40328000001, 283.7754260531391, 283.7147336041731, 284.2773684408268, 28.330765803609385, 28.531695412567416, 28.510426687620495, 8009.933745701697, 8063.8925089477125, 8074.735292277586, 159.8739896973775, 30.177375966004547, 3.4767902943476656, 8022.289370585465, 8063.483577772438, 8075.51780184317, 0.9999999369601336, 0.9999944001529127, 0.9999999243434292, 60.01411037038538, 60.015741264327325, 60.016146027329555, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9806, 4.506421, 2744.352, 797.1036, 3.447095, 2748.101, 825.9134, 3.305498, 2729.979, 607.309, 9.041215, 5490.903, 799.4272, 6.874529, 5496.051, 820.4161, 6.672014, 5473.849, 99.88213, 100.0, 99.35095, 99.91716, 100.0, 99.60778
130720.84108000001, 283.8710860633883, 283.93659967963674, 284.32296122527146, 28.323920368710994, 28.50630827468941, 28.470917004749317, 8005.809349072821, 8063.01797031443, 8066.374608240585, 159.2639954416254, 27.314729438153677, 6.522788225187469, 7990.844738964617, 8051.998523725443, 8057.754067792247, 0.999999612607247, 0.9999900120260412, 0.9999998091521043, 60.017156743473656, 60.01321454722189, 60.015173815771014, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9806, 4.506243, 2744.63, 797.1036, 3.44728, 2747.988, 825.8746, 3.30513, 2730.212, 607.3672, 9.040296, 5490.962, 793.1326, 6.926394, 5493.352, 820.8932, 6.658829, 5468.932, 99.8882, 100.0, 99.34268, 99.91917, 99.96483, 99.54112
130723.25184000001, 283.75815365541513, 283.8446883795377, 284.33206006831244, 28.33836932983794, 28.530678180341756, 28.500424108988682, 8018.807397042663, 8048.205552785297, 8074.465990899383, 160.23804029693974, 32.89098565654558, 3.9515849471724778, 8017.422118783539, 8060.219399107277, 8071.378485509771, 0.9999999887643173, 0.9999925706885153, 0.9999999450810586, 60.016202952342496, 60.013249723629265, 60.01259987202144, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 615.2302, 4.448955, 2737.071, 790.7611, 3.472699, 2746.696, 830.9799, 3.277703, 2722.861, 603.7748, 9.093616, 5493.687, 790.691, 6.942466, 5492.639, 821.6686, 6.660843, 5472.529, 99.61308, 99.94531, 99.07923, 99.97549, 99.94969, 99.56299
130725.71064, 283.7702682583218, 283.9452945647822, 284.43302476413857, 28.345176626175967, 28.527894962422565, 28.485328675091885, 8017.080935148359, 8064.402731184431, 8076.803055101716, 158.31982833090933, 32.86519122336176, 1.8479152489983335, 8012.938618728195, 8063.413192701069, 8075.923070999036, 0.9999994287519722, 0.9999916548936181, 0.9999998143528135, 60.011983126594046, 60.01737674536096, 60.015887574837706, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0003, 4.506599, 2744.569, 797.0841, 3.447464, 2748.041, 825.9522, 3.305682, 2729.802, 607.3672, 9.04048, 5490.858, 793.1135, 6.926212, 5493.414, 820.595, 6.670732, 5473.616, 99.88597, 100.0, 99.3573, 99.91716, 99.96678, 99.60262
130728.14248000001, 283.8269917900969, 283.8150917040736, 284.2732893932157, 28.292458125805894, 28.499861491017313, 28.480431078073767, 8018.716599308165, 8063.03258514269, 8067.975384896162, 161.5720853453481, 25.002584742142517, -0.0388086165689856, 8008.285770011081, 8060.920832134979, 8071.384138500458, 0.9999999646788874, 0.9999956982439526, 0.9999999520018187, 60.01811165597617, 60.01643182759265, 60.01933344521039, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 603.1844, 4.559069, 2747.807, 803.4072, 3.420203, 2747.817, 819.6046, 3.340656, 2738.056, 613.4647, 8.930714, 5478.622, 799.4463, 6.874346, 5495.724, 814.233, 6.737571, 5485.752, 100.0, 100.0, 99.64896, 99.6965, 100.0, 99.81926
130730.57016000002, 283.85438775196855, 283.81501670449046, 284.32024149775515, 28.341635286581504, 28.515842379433842, 28.49418526547336, 8022.520224671585, 8065.0586862469045, 8070.701105296523, 164.60575101987934, 30.844151623176913, 2.878482518276087, 8025.4996850690195, 8061.729198120722, 8069.298576206308, 0.9999998305382842, 0.9999947660007257, 0.9999997773586039, 60.01987400980897, 60.018899374080526, 60.02045731966187, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.02, 4.506957, 2744.406, 797.0841, 3.44728, 2747.876, 825.9134, 3.305866, 2729.856, 607.3672, 9.04048, 5490.91, 793.1326, 6.926212, 5493.362, 820.595, 6.670366, 5473.615, 99.88003, 100.0, 99.36134, 99.91728, 99.96284, 99.6035
130732.94728000001, 283.77853371082944, 283.93654970131377, 284.23066875177636, 28.332812803526455, 28.486344309669164, 28.499510149134085, 8021.540141587594, 8059.570590275188, 8068.298917560274, 158.98902671812357, 34.788262147704415, 3.7910793274081698, 8003.9514212634285, 8063.744025519026, 8061.526937703499, 0.9999994696290232, 0.9999939244043127, 0.9999995610091522, 60.02211377670574, 60.01768217973047, 60.021592699732345, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9412, 4.506599, 2744.568, 797.0841, 3.447464, 2747.983, 825.8552, 3.305866, 2730.046, 607.3478, 9.04048, 5491.013, 799.4081, 6.874529, 5495.829, 820.436, 6.669084, 5471.444, 99.88596, 100.0, 99.35743, 99.91833, 100.0, 99.58277
130735.34740000001, 283.7544484735057, 283.78915316638694, 284.3608153442078, 28.324490474459733, 28.53066707132576, 28.502003455014684, 8014.404317453626, 8059.762620426712, 8069.3763401306105, 163.1536096177074, 28.984234408967495, 1.873710810025159, 8018.78189562008, 8063.0897782122665, 8079.938973914811, 0.9999998752503539, 0.9999921383977836, 0.9999998592508833, 60.02429200884616, 60.023626575819755, 60.021619940944774, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 615.2893, 4.449133, 2737.014, 790.8, 3.472515, 2745.95, 832.2222, 3.266843, 2720.218, 602.1242, 9.126712, 5495.024, 802.8225, 6.848961, 5495.654, 823.1, 6.648208, 5470.932, 99.61101, 99.9403, 98.99977, 99.99476, 100.0, 99.53286
130737.74472000002, 283.7138568865055, 283.9035477790447, 284.34735630363303, 28.331448242761276, 28.500298187929534, 28.498748190266667, 8020.018459619225, 8064.7230526878175, 8076.433307918081, 160.3109580409423, 30.926079799203308, 3.5369047273909473, 8018.354700394534, 8061.930045232319, 8068.243888842218, 0.9999998817092433, 0.999991618706609, 0.9999999939569734, 60.01493806651031, 60.01977232675969, 60.017567523497306, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9806, 4.506064, 2744.405, 797.0841, 3.44728, 2747.935, 825.8746, 3.305498, 2730.149, 607.309, 9.041399, 5491.015, 799.4463, 6.874894, 5495.776, 820.5751, 6.670183, 5473.902, 99.88196, 100.0, 99.3573, 99.92013, 100.0, 99.60571
130740.16816000002, 283.6792704617048, 283.64359126685775, 284.3521607334499, 28.3413570638857, 28.51002675847812, 28.48859799521646, 8010.440147621076, 8047.023449671747, 8068.730288697505, 165.8932947208196, 24.868667315774474, -0.34905154832267726, 8018.452698884247, 8057.044417797871, 8068.781614423545, 0.9999999644308337, 0.9999956737798569, 0.9999999974997558, 60.018795675669146, 60.0193357387345, 60.018169064237775, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 604.0519, 4.548539, 2747.9, 803.3099, 3.420571, 2748.04, 819.624, 3.340104, 2738.234, 613.4841, 8.930346, 5478.778, 793.1326, 6.926394, 5493.36, 813.9745, 6.740867, 5485.758, 99.99286, 100.0, 99.64443, 99.69746, 99.96786, 99.82448
130742.50564000002, 283.6868364385596, 283.93566459987886, 284.22621699460274, 28.359188536354125, 28.52662209918653, 28.50137590236719, 8020.153138500669, 8062.925149187795, 8070.234809271581, 160.62258440841742, 31.97970690923853, 3.5304273394817756, 8011.543546928306, 8067.259253309363, 8069.762884269309, 0.9999999999769068, 0.999991987516196, 0.9999999964890556, 60.016119488411974, 60.01839502715659, 60.01418860769616, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0397, 4.506421, 2744.568, 797.0841, 3.447464, 2748.042, 825.9522, 3.305498, 2729.985, 607.3284, 9.040848, 5490.911, 799.4081, 6.874894, 5495.661, 820.5353, 6.671281, 5473.502, 99.87984, 100.0, 99.34686, 99.91703, 100.0, 99.60774
130744.88008000002, 283.8287650872092, 283.82886709782474, 284.3154717485243, 28.343331819664776, 28.522566052479963, 28.499857663752845, 8020.9213049195, 8062.488739495204, 8061.478267883587, 163.08809593395154, 31.150042035218178, 5.240649864796978, 8018.886779599694, 8064.802286849177, 8069.303839156994, 0.9999997930060663, 0.9999925822808805, 0.9999999516043934, 60.01615661775678, 60.01551515155104, 60.016344027237025, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 609.0003, 4.506064, 2744.458, 797.1036, 3.44728, 2747.876, 825.8358, 3.305682, 2729.865, 607.3284, 9.040112, 5490.844, 793.1326, 6.926212, 5493.471, 820.5353, 6.670366, 5473.331, 99.88195, 100.0, 99.35086, 99.91835, 99.96483, 99.59833
130747.23808000001, 283.7557156697146, 283.88161115116327, 284.3156210811271, 28.334937277558364, 28.49748259017015, 28.492280162370864, 8016.528855616641, 8061.08218522807, 8070.016338789951, 160.0545127534715, 26.628028739938145, 0.967083988045033, 8017.070360885318, 8064.7164865067725, 8075.506506203166, 0.9999999400811881, 0.9999921916306699, 0.9999999268002261, 60.01445898858203, 60.01462087316733, 60.019652665441555, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 615.2499, 4.448776, 2737.018, 790.8, 3.472699, 2746.115, 832.164, 3.267027, 2719.229, 601.0562, 9.143259, 5495.486, 786.8379, 6.974243, 5488.724, 825.5256, 6.614697, 5461.717, 99.61118, 99.94436, 98.96375, 100.0, 99.86595, 99.387
130749.60032000001, 283.65279763635965, 283.8353223195239, 284.3436555796239, 28.349703471585762, 28.514618220911466, 28.492840592326047, 8022.745530000775, 8066.940353068453, 8070.940398510462, 162.58187522549906, 28.633686163254424, 3.510551889884539, 8014.114593592846, 8066.3673897591925, 8075.146418344703, 0.9999998566429801, 0.9999943247905192, 0.9999995668737417, 60.017077238439384, 60.0159477928749, 60.01358801329191, None, None, None, 0.0, 0.0, n_derated=3_strings=[600 800 800 600 800 800], 5500.0, [], 608.9806, 4.506778, 2744.511, 797.1036, 3.447095, 2747.93, 825.8552, 3.305866, 2730.088, 607.3284, 9.041031, 5490.857, 793.1135, 6.926212, 5493.255, 820.5552, 6.67, 5473.733, 99.88784, 100.0, 99.35895, 99.91917, 99.9609, 99.60044
