TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
133784.74588, 284.3351560074351, 284.42811507633, 284.80140291736404, 28.21264702205522, 28.39684777093226, 28.38409431013827, 7999.584754081726, 8056.45495521968, 8057.9572628412425, 145.57405026186552, 15.591241890249279, 2.1901701239780778, 8003.590090688787, 8054.484592511994, 8053.168920744758, 0.9999999971058955, 0.9999975084316495, 0.9999993004206329, 60.00246355562435, 60.00954497303005, 60.00719222130237, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 788.7991, 3.478447, 2745.465, 606.634, 4.527225, 2745.816, 587.691, 4.664878, 2741.804, 601.2892, 9.139766, 5495.581, 607.6117, 9.036274, 5490.677, 587.9052, 9.327072, 5483.641, 99.9202, 99.93138, 99.7833, 100.0, 99.91294, 99.78683
133787.15368000002, 284.3716168883583, 284.3445512840182, 284.8887656126121, 28.238410523034673, 28.426148800546272, 28.398973121471776, 8011.02954302553, 8052.664039958841, 8059.6825349104765, 148.26775616976738, 18.90142241735873, 9.962238719572724, 8006.317210222516, 8053.841831317317, 8068.202268049777, 0.9999994355725631, 0.9999974607738489, 0.9999997557005167, 60.00818068830734, 60.00861607515899, 60.010449688669986, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.4368, 3.500577, 2741.54, 600.311, 4.577879, 2748.214, 593.9222, 4.623829, 2746.504, 607.5614, 9.03809, 5490.716, 601.2026, 9.140553, 5495.61, 594.1876, 9.244302, 5492.839, 99.77573, 100.0, 99.9564, 99.91577, 100.0, 99.9521
133789.52404000002, 284.3700314936624, 284.4821119534309, 284.87400924155475, 28.25307577614325, 28.39670635650621, 28.390546691526204, 8006.145561891084, 8056.999379544885, 8063.053409145656, 152.71020096359462, 22.317631968316164, 5.471538953648178, 8007.023935533674, 8048.836823294043, 8057.739791224783, 0.999999768115252, 0.9999957320324758, 0.9999998033776192, 60.01355886278656, 60.0131224352915, 60.0139778345886, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.1213, 3.500399, 2741.234, 600.2721, 4.577879, 2747.937, 593.9611, 4.624382, 2746.621, 607.5226, 9.037354, 5490.448, 601.2598, 9.140005, 5495.617, 594.2075, 9.243936, 5493.006, 99.78321, 100.0, 99.94845, 99.914, 100.0, 99.95329
133791.83372000002, 284.2810319855856, 284.4659962370489, 284.8404885679216, 28.245315885008143, 28.415541775291143, 28.40058847228202, 7998.316852123709, 8056.0014900479655, 8062.0631874603905, 156.6622710612137, 26.969099735717464, 3.1427895722781614, 8007.999103499789, 8037.996115675651, 8067.7253733510315, 0.9999999447110652, 0.9999911742766249, 0.9999998797912681, 60.01608048036709, 60.01855148941674, 60.01250633882361, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 777.0097, 3.521815, 2736.722, 593.8517, 4.62356, 2746.511, 600.2893, 4.577811, 2747.971, 613.6006, 8.928139, 5478.933, 595.0986, 9.226388, 5494.216, 599.0386, 9.182957, 5495.344, 99.56142, 99.95667, 100.0, 99.69284, 99.97287, 99.99891
133794.22840000002, 284.4294899181648, 284.4370789898829, 284.8894137610594, 28.241422650755805, 28.42206529802114, 28.384061188954345, 8007.2322972324355, 8063.408544032456, 8059.267249608711, 149.38270352816153, 19.213876410215562, 7.558673504128365, 8012.103080162289, 8053.924579096405, 8061.306704859465, 0.9999995158990932, 0.9999966221401564, 0.9999998586727388, 60.018408541806906, 60.01767656013679, 60.01802426552974, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.4959, 3.500399, 2741.569, 600.1748, 4.580274, 2748.042, 594.0193, 4.623461, 2746.51, 607.5614, 9.036986, 5490.677, 601.317, 9.13964, 5495.567, 594.2274, 9.243752, 5492.83, 99.79192, 100.0, 99.95661, 99.91281, 99.9998, 99.95648
133796.59912, 284.3451676702831, 284.4229868214489, 284.8352108427177, 28.236513335504554, 28.38812934034258, 28.362292825329718, 7998.028985355517, 8046.759104575097, 8052.312751589852, 148.3967568363928, 17.905217167273804, 4.038534237175099, 7990.598873023892, 8048.914674432252, 8058.054938369243, 0.9999995821687898, 0.9999977720250927, 0.9999999288271804, 60.019843908534654, 60.02011752677248, 60.02111181939657, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 785.2308, 3.491654, 2744.205, 590.6805, 4.6499, 2743.405, 588.9916, 4.659356, 2742.136, 601.7358, 9.135905, 5495.49, 607.6117, 9.03737, 5490.568, 587.925, 9.327072, 5483.762, 99.86094, 99.86193, 99.81391, 100.0, 99.91261, 99.78816
133798.93212, 284.33258068913807, 284.37852781014914, 284.8568382081178, 28.24744535706584, 28.436042889793224, 28.387241244806056, 7999.737222265166, 8055.372941771334, 8064.276085446708, 152.76128562816803, 19.823515697065886, 6.655164707609401, 8002.491981845587, 8057.412384781575, 8057.159900084464, 0.9999998105844833, 0.9999971884484402, 0.9999993615717141, 60.01746288643391, 60.015218328619014, 60.01563833555875, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.7522, 3.499328, 2742.18, 593.8712, 4.623744, 2746.563, 593.9805, 4.624198, 2746.506, 607.5614, 9.036802, 5490.618, 601.2407, 9.140188, 5495.561, 594.1876, 9.243752, 5492.892, 99.79905, 99.95855, 99.95666, 99.91294, 100.0, 99.95221
133801.30288, 284.25845517590017, 284.4073391478448, 284.8442348658149, 28.25831423739316, 28.405496168678116, 28.395601920717, 8005.026049081518, 8057.092820674138, 8061.331936809256, 157.8528003868414, 19.216787277297954, 4.635868559726987, 8006.8797273789, 8058.704977495297, 8057.438279866679, 0.9999998282282839, 0.9999950202324263, 0.9999996472066341, 60.01670431550356, 60.016738821016496, 60.020281535339116, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.0424, 3.501291, 2741.264, 593.9296, 4.624665, 2746.508, 593.9805, 4.623461, 2746.561, 607.5809, 9.037538, 5490.678, 601.2979, 9.139275, 5495.568, 594.1678, 9.244302, 5492.784, 99.81123, 99.95671, 99.95666, 99.91386, 100.0, 99.95232
133803.65896, 284.3230505809805, 284.3617375561447, 284.8198144411713, 28.257367624963152, 28.393979878411347, 28.371780425013984, 8009.601530625809, 8051.252564470045, 8062.183092575702, 155.79657951734362, 28.702922625734118, -0.39694918984685046, 8004.94840762745, 8058.4376266740455, 8054.925562130427, 0.9999999435988673, 0.9999951450868753, 0.9999998909848127, 60.01182485630902, 60.01232567042014, 60.01386460653509, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 776.7731, 3.521815, 2736.281, 600.311, 4.578248, 2748.162, 600.1729, 4.577995, 2747.962, 613.5812, 8.928507, 5478.531, 595.0032, 9.23278, 5493.578, 600.5298, 9.150727, 5495.687, 99.57899, 100.0, 100.0, 99.69297, 99.96678, 100.0
133806.01992000002, 284.1869206151012, 284.36621777733774, 284.81973086652783, 28.252824497597356, 28.41407664280042, 28.382440581905076, 8010.042434763653, 8051.326667258072, 8059.529838329225, 152.2815794797898, 20.87218548461442, 3.2888932676652303, 8011.8890832573115, 8047.079943094216, 8063.948969059438, 0.9999998594196927, 0.9999960098914327, 0.9999997035828062, 60.00985151573019, 60.00993938858423, 60.011146730464574, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.0621, 3.500221, 2741.472, 593.9296, 4.623929, 2746.399, 593.9805, 4.623645, 2746.4, 607.5809, 9.036802, 5490.567, 601.2789, 9.139823, 5495.502, 594.1876, 9.244485, 5492.831, 99.76964, 99.95436, 99.95261, 99.91198, 100.0, 99.95206
133808.40264000001, 284.2649374788783, 284.3608793336991, 284.804302085037, 28.207063716906195, 28.4027395754658, 28.373604822098727, 8000.4951992351, 8055.251030469759, 8046.796490855033, 147.3136600331627, 18.138616823997836, 2.9513301882825544, 8007.646488069893, 8047.699184157287, 8063.344563712848, 0.9999994676558451, 0.9999979096135587, 0.9999998490138551, 60.00702748200984, 60.006952106595215, 60.003871657336816, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.3973, 3.49915, 2741.257, 600.2332, 4.578063, 2747.991, 593.5534, 4.630272, 2745.506, 606.3187, 9.068059, 5493.612, 604.5215, 9.08814, 5493.048, 589.7343, 9.308943, 5485.015, 99.76545, 100.0, 99.9341, 99.95853, 99.96608, 99.81096
133810.7306, 284.29313356558845, 284.465995834748, 284.8305123957509, 28.25941948280263, 28.42972395502255, 28.378877680449733, 8010.513620741005, 8049.52874926165, 8062.62151425149, 151.40089370209319, 17.192109419604094, 3.0276525150179623, 8006.79548790148, 8056.447758349181, 8060.298848530511, 0.999999594182179, 0.9999968285625557, 0.9999998513986734, 60.00119940822626, 60.003218602904774, 60.00368791897453, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 788.0106, 3.482909, 2744.118, 604.1826, 4.551355, 2747.498, 591.6316, 4.639844, 2745.725, 606.2604, 9.053534, 5491.112, 601.4124, 9.139275, 5495.508, 594.1876, 9.243936, 5492.832, 99.88518, 99.98425, 99.90966, 99.92191, 100.0, 99.95109
133813.11356, 284.2717678622695, 284.41073605195743, 284.8012429901387, 28.2648469238988, 28.4029488738445, 28.4093272175931, 8001.523322203132, 8057.967852769687, 8059.911824866676, 150.7594892588952, 19.5025018724441, 2.979003724658469, 8004.972501659138, 8052.853289209597, 8064.82063584311, 0.9999998654674143, 0.9999959612288298, 0.9999995486399208, 60.00384231083661, 60.00184928867887, 59.99934281726293, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.0621, 3.500577, 2740.904, 600.2137, 4.578248, 2747.991, 593.9805, 4.623645, 2746.457, 607.542, 9.03717, 5490.677, 601.2789, 9.140005, 5495.458, 594.1876, 9.243936, 5492.784, 99.76545, 100.0, 99.94666, 99.91399, 100.0, 99.951
133815.48112, 284.30182982401675, 284.4761080908622, 284.8545379855728, 28.214056892096586, 28.368335852969043, 28.37402315390867, 8006.310646520278, 8047.477731111005, 8059.069642762359, 156.5370161101772, 28.853539440608074, -0.02616595256859, 7996.3320374415825, 8050.1969920360525, 8049.782199976598, 0.9999999612425391, 0.9999930123224327, 0.9999998729537656, 60.00042794636944, 59.995278258258665, 59.9987387202573, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 776.5366, 3.522886, 2735.976, 593.9685, 4.624113, 2746.287, 600.1923, 4.578363, 2747.969, 613.5812, 8.928507, 5478.473, 595.0414, 9.23278, 5493.586, 600.5298, 9.151093, 5495.742, 99.5708, 99.95043, 100.0, 99.69092, 99.96692, 100.0
133817.81472000002, 284.41555631077887, 284.5146282437731, 284.92074024925273, 28.254913327952114, 28.406037002495125, 28.392942550240253, 7997.165270944361, 8060.282293635955, 8064.904087852721, 152.42692931786962, 21.268813780462096, 5.689084767293025, 8003.402823912275, 8054.754161699393, 8054.217804594815, 0.999999777569548, 0.9999940944366194, 0.999999666768808, 60.00387555827379, 60.00092671148309, 60.00346189200221, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 782.8058, 3.499864, 2741.147, 600.1553, 4.578063, 2748.048, 593.9222, 4.623829, 2746.338, 607.5809, 9.03717, 5490.559, 601.2598, 9.13964, 5495.459, 594.2075, 9.243936, 5492.831, 99.7637, 100.0, 99.95036, 99.91292, 100.0, 99.95221
133820.15228, 284.2981281048486, 284.3496117294234, 284.90291005794387, 28.249902059376836, 28.402717099957886, 28.374384273662905, 8004.862025210115, 8051.1894232040895, 8056.670849560018, 151.8616414519512, 19.640100165483545, 8.720507033957347, 8001.096060114201, 8052.077597202694, 8059.252908148661, 0.9999995329427015, 0.9999978324853448, 0.9999998198975552, 60.00029861115808, 59.999993090643784, 59.99962745212873, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.141, 3.500042, 2740.942, 600.2721, 4.578248, 2747.938, 593.9417, 4.623645, 2746.34, 607.542, 9.036802, 5490.448, 601.2789, 9.139823, 5495.612, 593.8696, 9.248147, 5492.108, 99.75397, 100.0, 99.95044, 99.91187, 100.0, 99.94002
133822.52144, 284.2604262722091, 284.49338054498486, 284.8671768272588, 28.260489932053268, 28.404879294583672, 28.373014307072335, 8010.226188802008, 8050.4869384998365, 8063.773884057849, 148.45580432959753, 20.99200978567478, 5.565442898482615, 8000.729516063109, 8060.776337248156, 8055.149848301939, 0.9999997823162554, 0.9999965851379834, 0.9999996903359463, 59.99910705622739, 59.99968019192853, 59.999662534934906, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 789.6075, 3.477377, 2745.532, 606.673, 4.525752, 2746.038, 587.691, 4.665246, 2742.418, 602.0077, 9.122115, 5494.951, 605.399, 9.073164, 5493.843, 591.3844, 9.277264, 5491.374, 99.92104, 99.93945, 99.78737, 99.99176, 99.97048, 99.91565
133824.84296, 284.3575955273469, 284.50498014090294, 284.83780712931923, 28.26361164115333, 28.4240123182127, 28.386351845877858, 8000.28813248017, 8059.2284079803185, 8055.333780516788, 148.71947219108688, 19.030910090677025, 5.591186576582459, 8005.388946520942, 8056.672543676732, 8063.15516707155, 0.9999997497624383, 0.9999970301060077, 0.9999997331116288, 59.99922597375706, 60.000921916224875, 59.99809675591301, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2987, 3.500221, 2741.19, 600.2526, 4.577879, 2747.876, 593.9028, 4.624198, 2746.341, 607.542, 9.036802, 5490.507, 601.2789, 9.13964, 5495.61, 594.1876, 9.243752, 5492.826, 99.76301, 100.0, 99.94844, 99.91303, 100.0, 99.95308
133827.18052000002, 284.2548358274388, 284.40660439399926, 284.8035004470316, 28.233828704522633, 28.38594141250544, 28.37371085511224, 7997.38120876099, 8051.138297688576, 8054.966257102051, 162.31449577588683, 23.121824479822862, 2.05790756029819, 8000.903772738301, 8052.547629795646, 8055.483550947687, 0.9999999183350442, 0.9999918095729511, 0.999999908143765, 59.997091919611556, 59.996514008874335, 59.99698703917385, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 780.1443, 3.512892, 2738.458, 595.7973, 4.61564, 2746.683, 599.4546, 4.5791, 2747.969, 613.5424, 8.929242, 5478.583, 595.1559, 9.230953, 5493.596, 600.5496, 9.151643, 5495.689, 99.68011, 99.96895, 100.0, 99.69175, 99.96711, 100.0
133829.45676, 284.29021187542895, 284.32227515764197, 284.834601141837, 28.25407349494664, 28.431645482403482, 28.3787565601494, 8005.266753266636, 8053.996023418429, 8058.970826440544, 152.05046314891808, 23.10137563826993, 3.5024577696513006, 8005.155873979322, 8062.60066397108, 8062.454939954075, 0.9999999198086034, 0.9999969559741241, 0.999999510534936, 59.9905271426435, 59.991611860698626, 59.99318071675255, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2198, 3.501291, 2741.248, 600.1943, 4.578432, 2747.993, 593.9417, 4.624198, 2746.343, 607.5614, 9.036802, 5490.664, 601.2216, 9.140005, 5495.617, 594.2075, 9.243752, 5492.717, 99.7651, 100.0, 99.95053, 99.90994, 100.0, 99.95428
133831.76296000002, 284.19996907329994, 284.4927407463212, 284.78831912689225, 28.25678532795109, 28.421139569700294, 28.38948010690671, 8009.255027275883, 8055.786174560286, 8062.5039606418695, 151.01487364423568, 23.87522239233249, 5.725467014140122, 8006.457221138135, 8054.540225862566, 8059.6844870366385, 0.9999995145401879, 0.999997403467006, 0.9999994175785029, 59.98746759306082, 59.985742165947826, 59.98551124163262, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.141, 3.499685, 2741.252, 600.2526, 4.578248, 2747.94, 593.9028, 4.624013, 2746.29, 607.5226, 9.036802, 5490.507, 601.2598, 9.13964, 5495.624, 594.2075, 9.243752, 5492.771, 99.75325, 100.0, 99.95244, 99.9109, 100.0, 99.95331
133834.07692000002, 284.38761260180615, 284.37605469895846, 284.7824722141581, 28.22749296144008, 28.42490695533018, 28.398215171017128, 8003.696769480332, 8049.462016794943, 8058.062198836014, 144.63412880668716, 17.0464258619063, 2.0754315365652474, 8003.156974334425, 8057.899806603797, 8058.77603052625, 0.9999999916412177, 0.9999968596147677, 0.9999998722264368, 59.988697470094415, 59.9867948035294, 59.98531501041535, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 789.4301, 3.477377, 2745.6, 606.634, 4.526304, 2746.041, 587.6328, 4.66543, 2741.576, 601.3087, 9.139215, 5495.588, 607.6307, 9.035543, 5490.512, 587.925, 9.326889, 5483.703, 99.91512, 99.93954, 99.7853, 100.0, 99.91401, 99.78392
133836.46432, 284.3427051357714, 284.4362851684619, 284.7909469837247, 28.26849757412219, 28.40278839825155, 28.40696084672198, 8000.177097356353, 8056.293559558375, 8063.458090276039, 150.24289869528138, 18.72777827023583, 3.630974303822768, 8006.930088419557, 8061.384409171388, 8059.059902808118, 0.9999996924822251, 0.9999961899028937, 0.99999983277684, 59.980215466679304, 59.980140313396824, 59.98047362230856, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 782.9438, 3.500756, 2741.357, 600.1553, 4.578616, 2747.932, 593.9417, 4.624198, 2746.508, 607.5614, 9.037354, 5490.724, 601.2407, 9.140736, 5495.501, 594.1678, 9.243936, 5492.838, 99.7691, 100.0, 99.9524, 99.91102, 100.0, 99.95331
133838.83348, 284.36296924671575, 284.46843537677074, 284.958600099114, 28.20160607028072, 28.403205875286204, 28.38166626585277, 8003.16590302818, 8035.609950949081, 8055.819275854748, 152.47673143507518, 25.888563362644163, 3.2096199086892625, 8003.069756844946, 8038.589797255527, 8056.510565809595, 0.9999999859529889, 0.9999933985353093, 0.9999997810949145, 59.984336551762006, 59.98045723093438, 59.98081314687767, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.0818, 3.501291, 2741.119, 600.1943, 4.577879, 2748.157, 593.9611, 4.621989, 2746.903, 608.3381, 9.018416, 5487.411, 599.0471, 9.179453, 5495.304, 597.2295, 9.200719, 5495.638, 99.76043, 100.0, 99.96073, 99.86623, 100.0, 99.99989
133841.2438, 284.32003964036915, 284.4370848238385, 284.8777550986328, 28.24576004668945, 28.40178757732764, 28.389745008973534, 8004.232279997121, 8058.26334780256, 8064.081556949012, 152.71182698990424, 25.080458095115546, 2.4932344251633367, 8007.344975206687, 8054.468437896767, 8065.063867337168, 0.9999999797717113, 0.9999960543013781, 0.9999999925105565, 59.979162569784854, 59.979346197164865, 59.98023336132227, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 777.7983, 3.518246, 2739.204, 596.342, 4.602746, 2747.864, 596.3099, 4.611128, 2747.011, 608.3576, 9.023196, 5490.405, 601.1644, 9.141284, 5495.543, 594.7244, 9.240273, 5492.987, 99.65455, 99.99982, 99.97486, 99.90574, 100.0, 99.95603
133843.61868, 284.3566891989702, 284.4941935156217, 284.9253030565, 28.251873998600388, 28.407280380773482, 28.37701686967759, 8003.272909537804, 8053.915186973699, 8060.993363721702, 152.05798589388087, 22.22840191919697, 5.485063636737777, 8014.001152946562, 8054.606190609216, 8060.488660071885, 0.9999999075773602, 0.9999968148264298, 0.9999998007928909, 59.98404929668942, 59.98117433249185, 59.98274389061401, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.1213, 3.501113, 2742.271, 600.2916, 4.577879, 2748.1, 593.9417, 4.623829, 2746.509, 607.5614, 9.03717, 5490.671, 601.2598, 9.139823, 5495.508, 594.2075, 9.243936, 5492.833, 99.79593, 100.0, 99.95657, 99.91196, 100.0, 99.95428
133845.95392, 284.4646968022687, 284.49689730006594, 284.9444192597229, 28.245425739072942, 28.401216976987214, 28.373132647394346, 8007.00191531668, 8049.95153027056, 8057.161208486155, 144.09609719937635, 17.259707778877782, 3.7107523831759863, 7992.871310462572, 8055.02802549775, 8057.572896275617, 0.9999999853055779, 0.9999970075984103, 0.9999998273387473, 59.98387222968279, 59.984949172674646, 59.98198482871044, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 789.5483, 3.477377, 2745.475, 606.7897, 4.525568, 2746.375, 587.5745, 4.665798, 2741.631, 601.2504, 9.139766, 5495.529, 607.6117, 9.036091, 5490.51, 587.9449, 9.32634, 5483.643, 99.92887, 99.93749, 99.7853, 100.0, 99.91004, 99.78598
133848.3568, 284.4751244984965, 284.49582648945307, 284.94104498389856, 28.25799173747015, 28.383392268212248, 28.391784639036914, 8001.418650889738, 8051.523463023883, 8062.787087259045, 150.4361824058418, 20.794865051868783, 6.414692740447208, 8009.400450170833, 8053.916277215567, 8063.573863092558, 0.9999997489192656, 0.9999973954808061, 0.999999597239023, 59.987120803409766, 59.98559951983856, 59.987071651332904, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2593, 3.500577, 2741.822, 600.2137, 4.578063, 2748.101, 593.9611, 4.623829, 2746.45, 607.542, 9.036435, 5490.553, 601.2407, 9.13964, 5495.393, 594.2473, 9.243386, 5492.953, 99.78219, 100.0, 99.95461, 99.91173, 100.0, 99.95419
133850.72224, 284.36059278945, 284.4500244441016, 284.91414473485713, 28.231866351441276, 28.414351526090456, 28.376865935836584, 8001.871957519644, 8050.848130053722, 8061.211676638166, 154.35446223300283, 21.88604892825697, 6.300228936579515, 8000.9842567455635, 8055.865225759272, 8058.249780151897, 0.9999998376558573, 0.9999962158694558, 0.9999997896448435, 59.990215532642495, 59.987415974324136, 59.98873612727292, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.141, 3.500756, 2741.65, 600.2721, 4.578248, 2748.163, 593.9417, 4.624382, 2746.456, 607.5614, 9.037538, 5490.62, 601.2789, 9.13964, 5495.571, 594.7443, 9.23661, 5493.801, 99.77973, 100.0, 99.95457, 99.91294, 100.0, 99.96934
133853.01688, 284.40989568209795, 284.51969411092637, 284.9661495785765, 28.267196519856675, 28.40448633075834, 28.395712137954877, 7998.5363046290995, 8059.490650703404, 8064.874521149103, 156.26447692880765, 24.633326528381986, 4.801630115453463, 8005.694863323473, 8053.206602913793, 8066.489876673946, 0.9999999694301404, 0.9999946726079811, 0.9999999627026727, 59.991436810502485, 59.99093076171724, 59.99229199773303, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 776.8717, 3.52128, 2736.311, 593.8712, 4.624481, 2746.456, 600.1923, 4.580941, 2747.908, 612.3772, 8.950754, 5482.917, 596.968, 9.198263, 5495.388, 597.0704, 9.203099, 5494.43, 99.57427, 99.95029, 100.0, 99.77278, 99.9958, 99.9837
133855.36892, 284.3352274486901, 284.41792084128366, 284.923082512822, 28.22393550943448, 28.39908512011945, 28.39560536845596, 8011.760197048982, 8062.138595242474, 8064.748379404315, 152.61582362663898, 24.507883737771408, 8.01805591470611, 8005.915550224722, 8054.883475783676, 8057.427305887681, 0.999999676502582, 0.9999978692949357, 0.9999993521148416, 59.993064218918605, 59.993318408968975, 59.99345023124299, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2396, 3.500577, 2741.683, 600.2721, 4.577327, 2748.104, 593.9417, 4.624013, 2746.345, 607.6003, 9.03717, 5490.56, 601.2789, 9.139823, 5495.55, 594.1876, 9.243752, 5492.904, 99.78094, 100.0, 99.95457, 99.91186, 100.0, 99.95443
133857.75096, 284.40347080446725, 284.4801492319048, 284.9570942756171, 28.239615406345084, 28.383620057717646, 28.382876801673888, 7997.702985858281, 8051.698376344617, 8060.799423529376, 146.02473865866796, 18.40746887903606, 7.046780504156686, 8002.152078311466, 8049.606815713563, 8057.160392845589, 0.9999998648719042, 0.9999978889093919, 0.9999998841961641, 59.994517817928646, 59.99478747208303, 59.99384118027113, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 786.0785, 3.488085, 2744.338, 604.7468, 4.542329, 2746.549, 588.5645, 4.663221, 2741.857, 601.2698, 9.139766, 5495.529, 607.6307, 9.036274, 5490.51, 587.925, 9.326889, 5483.769, 99.875, 99.97212, 99.78342, 100.0, 99.91291, 99.78709
133860.08796, 284.3853035537884, 284.55207017015806, 284.9234168908144, 28.238547426911953, 28.424730908194608, 28.383575013405387, 8005.273827221602, 8061.007527385251, 8062.628838553265, 156.78008194280164, 13.071423872351716, 7.036100823541574, 8009.04783402453, 8055.276884523877, 8058.587699440398, 0.9999998892104331, 0.9999971117483456, 0.999999665268181, 59.99332638983161, 59.99424004198171, 59.994217766507035, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.1213, 3.500577, 2741.482, 600.3304, 4.5788, 2747.878, 593.9222, 4.624198, 2746.229, 607.5809, 9.036802, 5490.684, 601.317, 9.139092, 5495.618, 594.2075, 9.243936, 5492.891, 99.77485, 100.0, 99.95436, 99.91187, 100.0, 99.9532
133862.42868, 284.3937342247262, 284.51440601044794, 285.0338538291098, 28.246604415757286, 28.414236991709448, 28.39763664365197, 8002.996368087082, 8047.026326897136, 8064.797302296962, 151.65630840910717, 19.899950034261565, 8.528845945235389, 8002.167105944368, 8059.325898277805, 8059.308043313366, 0.9999997584874577, 0.9999958975135292, 0.9999996207937076, 59.995077089541496, 59.99813429598082, 59.99684641682576, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.1804, 3.500399, 2741.75, 600.2526, 4.578432, 2747.939, 593.9222, 4.623645, 2746.51, 607.5809, 9.036986, 5490.671, 601.2789, 9.140188, 5495.495, 594.1876, 9.243936, 5492.778, 99.77991, 100.0, 99.95057, 99.91198, 100.0, 99.95428
133864.78720000002, 284.3905831898586, 284.54758583697713, 284.95649347010215, 28.234612157276356, 28.404268891271503, 28.376693781113243, 7999.624935807399, 8052.887685784039, 8060.419500031607, 156.14873303291415, 29.54646395988948, 1.502478670673554, 8011.210174337155, 8053.621975044196, 8062.212167302152, 0.9999999978037011, 0.9999951151020461, 0.9999999400961337, 59.99998033732254, 60.002702425903585, 60.00058550632879, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 776.9111, 3.521994, 2735.828, 593.9685, 4.623744, 2746.507, 600.1923, 4.578363, 2747.855, 613.5618, 8.929242, 5478.525, 595.0223, 9.232414, 5493.477, 600.5496, 9.15091, 5495.678, 99.58455, 99.94623, 100.0, 99.69675, 99.96588, 100.0
133867.16428, 284.43625519391475, 284.5394456867684, 285.01275867212684, 28.24454842983892, 28.400409708711205, 28.36350295864507, 7999.064635248517, 8053.973900380883, 8058.2585185468515, 149.8223374796121, 28.64628260136169, 8.353430959562047, 8007.106419904704, 8057.136942780535, 8056.595860483894, 0.9999999211390204, 0.9999967003507277, 0.9999998648409982, 59.997905872574684, 60.000999781759674, 59.99838591340679, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2987, 3.500042, 2741.444, 600.2137, 4.577879, 2748.214, 593.9805, 4.623645, 2746.344, 607.5809, 9.036802, 5490.671, 601.2598, 9.139823, 5495.561, 594.2274, 9.243752, 5492.838, 99.77225, 100.0, 99.95666, 99.91388, 100.0, 99.95232
133869.47956, 284.34805961686027, 284.53323609917413, 284.98362223096325, 28.191791936142398, 28.397322573807315, 28.374670349214387, 8000.621767841073, 8052.068594716709, 8055.835182519491, 148.02510622553746, 17.24983713608617, 5.145486360241193, 7998.9894569921225, 8050.820697049086, 8057.654434030479, 0.9999997234089548, 0.9999976368254311, 0.9999999304317966, 60.00027376220536, 59.99847636104196, 60.00160293902433, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.0818, 3.500756, 2741.42, 600.311, 4.575853, 2748.215, 592.6993, 4.632297, 2744.938, 605.3865, 9.084423, 5493.987, 605.1129, 9.068051, 5492.482, 588.78, 9.321761, 5484.018, 99.77137, 100.0, 99.91787, 99.97421, 99.94683, 99.79919
133871.87504, 284.4153128754833, 284.5494047151652, 284.98477132165135, 28.234144450535734, 28.401844366009364, 28.35525421280032, 8005.367789604562, 8057.573267180936, 8062.384784603011, 151.53477480282663, 18.453387986764483, 2.7300386669739964, 7998.999071344519, 8054.2685719456795, 8062.4660443351395, 0.9999996660488937, 0.9999964939250698, 0.9999999245894312, 60.005437814967316, 60.005654969606034, 60.00520863740132, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 787.1234, 3.486479, 2743.389, 602.6068, 4.562407, 2747.996, 593.0099, 4.630272, 2746.291, 607.542, 9.037722, 5490.677, 601.317, 9.139092, 5495.553, 594.2274, 9.243752, 5492.899, 99.87154, 99.99861, 99.95254, 99.91385, 100.0, 99.95221
133874.1846, 284.41467632137875, 284.52303597724557, 284.954424777787, 28.207058708833674, 28.42606592343775, 28.394987885900292, 8001.220026261786, 8062.672517041006, 8060.785164835922, 149.14240495136687, 19.927436951049003, 5.215380864747658, 8008.053106187504, 8053.928011342428, 8064.522804931158, 0.9999992735957111, 0.9999966323193398, 0.9999992138006245, 60.011242474075175, 60.00814613561223, 60.00647213088635, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2001, 3.500756, 2742.013, 600.2137, 4.578432, 2747.882, 593.9611, 4.624198, 2746.288, 601.3087, 9.139215, 5495.587, 601.2789, 9.139275, 5495.561, 594.2473, 9.243752, 5492.959, 99.77172, 100.0, 99.94853, 100.0, 100.0, 99.95551
133876.53512000002, 284.56379284848833, 284.6160311887856, 285.06841761881276, 28.233205831246188, 28.400169319752877, 28.365478615437194, 8008.162334108122, 8052.040493074035, 8055.99094883811, 154.20851546396818, 25.04357972990283, 3.6234371926943822, 7996.080932054361, 8056.10342245989, 8061.93197553617, 0.9999998860531898, 0.9999951199075774, 0.9999998696012145, 60.00830898054914, 60.00775681996001, 60.00926241120017, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 777.0097, 3.521458, 2736.511, 594.0074, 4.624113, 2746.342, 600.2117, 4.578363, 2748.022, 595.017, 9.232433, 5493.499, 595.0223, 9.232414, 5493.535, 600.5496, 9.151093, 5495.736, 99.58037, 99.95051, 100.0, 99.96522, 99.96599, 100.0
133878.88844, 284.43438690835643, 284.48314982898563, 284.8917120952177, 28.236485914813397, 28.40321054973513, 28.40282231603041, 8001.254759706558, 8060.811979937738, 8063.738873823353, 150.35888228567273, 22.471868453474826, 6.0400463168257374, 8012.314006293259, 8054.551539830424, 8065.256966397086, 0.9999996580453584, 0.9999971438384551, 0.9999997345361252, 60.01233228670135, 60.01324389793416, 60.01528380928148, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2001, 3.501113, 2741.74, 600.2916, 4.578063, 2747.991, 593.9222, 4.624198, 2746.455, 601.231, 9.13995, 5495.47, 601.2979, 9.139458, 5495.451, 594.2274, 9.243936, 5492.898, 99.78302, 100.0, 99.95261, 100.0, 100.0, 99.95538
133881.28948, 284.36833562063464, 284.5738692564703, 284.99166697316014, 28.219297654043235, 28.4058095973406, 28.35690386701217, 8000.141524158426, 8048.160855777997, 8059.344018149115, 148.9792611689163, 18.380672599171653, 6.356536492223313, 7989.613690714518, 8053.307756948402, 8057.810947658723, 0.9999996623380271, 0.999998004594096, 0.9999995598270511, 60.00953443337161, 60.01139058600745, 60.013494944603075, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.141, 3.500577, 2742.243, 600.2721, 4.577879, 2748.1, 593.9222, 4.624013, 2746.511, 601.2504, 9.140134, 5495.641, 601.2979, 9.134527, 5495.186, 593.0345, 9.26591, 5490.215, 99.79503, 100.0, 99.95666, 100.0, 99.99909, 99.90557
133883.62980000002, 284.4361622526814, 284.5154097796807, 284.87402189588164, 28.249799960829144, 28.400677845775338, 28.378351798157873, 8001.695007211454, 8053.253874960948, 8063.927930499396, 150.69721077417444, 15.04206258210479, 3.863378585764167, 8001.160781027866, 8059.428550627443, 8068.700307022335, 0.9999994744038095, 0.9999971315239308, 0.9999993938975723, 60.010436014032045, 60.00967029767947, 60.012114104510005, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 789.6075, 3.477377, 2745.542, 606.5757, 4.526673, 2746.159, 588.4675, 4.658067, 2743.481, 605.7555, 9.073208, 5493.87, 604.2164, 9.099828, 5494.68, 592.7562, 9.256205, 5492.383, 99.92887, 99.94383, 99.82398, 99.9666, 99.98271, 99.94032
133885.93884000002, 284.4316505429141, 284.5275772083923, 284.94825636301283, 28.25233278833664, 28.408159714262712, 28.379105254156165, 8005.325718470292, 8051.155588860156, 8063.9969592216885, 152.8255253440243, 22.02261953377638, 8.767301120496768, 7997.366471217427, 8057.024385729119, 8062.331985234029, 0.9999994946321213, 0.9999966291443902, 0.9999996806421225, 60.00983261907155, 60.011000229834565, 60.008998685639945, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2593, 3.500934, 2741.845, 600.4472, 4.578063, 2748.106, 593.9611, 4.624198, 2746.454, 606.6293, 9.042502, 5490.774, 601.2598, 9.139823, 5495.501, 594.2075, 9.243752, 5492.838, 99.78686, 100.0, 99.95261, 99.92092, 100.0, 99.95439
133888.29148, 284.4632833081909, 284.5447411645948, 284.99374463093005, 28.22451900683906, 28.397831701772347, 28.354709430622407, 7997.246954672581, 8050.1227389521255, 8049.727576686392, 157.05407407854045, 27.434394463551598, 4.634467341763354, 8001.780399739743, 8044.489762978172, 8060.82815878084, 0.99999973758786, 0.9999937964403296, 0.9999997955016287, 60.01243205207272, 60.01322706289953, 60.01161419379035, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 779.2769, 3.516639, 2737.81, 594.7272, 4.618587, 2746.454, 600.1923, 4.578547, 2748.133, 613.5812, 8.928875, 5478.414, 595.0414, 9.232232, 5493.595, 600.5894, 9.151277, 5495.749, 99.65426, 99.96057, 100.0, 99.69083, 99.96613, 100.0
133890.64964000002, 284.4570113086577, 284.5326716027733, 285.06468570860716, 28.255482531973545, 28.39747925496748, 28.377098094153204, 8008.395842661029, 8055.877830689045, 8065.773327458533, 150.77684069012298, 21.327295055573813, 4.171236660752356, 7995.532693088735, 8059.565790850802, 8064.246770055343, 0.9999998278926503, 0.9999956589441564, 0.9999997289100033, 60.008172443506105, 60.00764299429135, 60.00860617323116, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2198, 3.500399, 2741.87, 600.1165, 4.577511, 2748.156, 593.864, 4.624382, 2746.45, 607.5809, 9.036618, 5490.567, 601.2979, 9.139275, 5495.558, 594.2075, 9.243752, 5492.838, 99.77799, 100.0, 99.95444, 99.91103, 100.0, 99.95331
133892.9688, 284.310325360991, 284.49954172643885, 284.9424053020091, 28.23454146344038, 28.40438088477616, 28.37743771895631, 7994.578133385048, 8055.449146166506, 8063.39269783487, 149.2767001908835, 18.46763759178657, 8.269805488142083, 8004.883301342672, 8052.3165086783765, 8062.166103119538, 0.9999998994155282, 0.9999962087751837, 0.9999997887089778, 60.01084163686814, 60.01100787065607, 60.01061821461579, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.1607, 3.500756, 2741.334, 600.2526, 4.5788, 2748.102, 593.8834, 4.624382, 2746.451, 607.542, 9.036435, 5490.509, 601.2598, 9.140188, 5495.618, 594.1876, 9.244119, 5492.838, 99.80723, 100.0, 99.9544, 99.91092, 100.0, 99.95439
133895.33268000002, 284.5331289113081, 284.62316395364655, 284.96509639432145, 28.220343646169653, 28.409798900885463, 28.38743442165001, 8005.417751593523, 8060.695108417856, 8062.7594294903565, 143.59775045772358, 17.315448438812382, 8.985025030258385, 8004.434871871489, 8052.120188382254, 8059.608441118818, 0.9999998630111113, 0.9999975371925834, 0.9999999223185482, 60.011383778555455, 60.01154809426138, 60.01562508913665, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 789.5089, 3.477555, 2745.422, 606.673, 4.526488, 2746.15, 587.5939, 4.66543, 2741.693, 601.2698, 9.139399, 5495.535, 607.6117, 9.035909, 5490.561, 587.925, 9.326889, 5485.136, 99.91704, 99.94364, 99.7813, 100.0, 99.91307, 99.80117
133897.6994, 284.5137686724651, 284.60886708250126, 284.9973748738706, 28.22987182670181, 28.400687573271373, 28.359143815792834, 8009.862876536569, 8056.4617314780135, 8060.17859530681, 152.29992989062703, 17.336975682047523, 2.523919577477045, 7988.54334447349, 8061.135068171627, 8061.484523482143, 0.9999997991147, 0.999996608144295, 0.9999998912352899, 60.01665508838047, 60.01681693469741, 60.01619718417762, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2987, 3.500756, 2741.057, 600.2137, 4.578248, 2747.988, 593.9805, 4.623829, 2746.4, 607.5226, 9.037354, 5490.515, 601.2598, 9.139458, 5495.513, 594.2274, 9.243752, 5492.843, 99.76598, 100.0, 99.94649, 99.91103, 100.0, 99.9534
133900.02272, 284.5001481228461, 284.5277107433425, 284.95892921456476, 28.21656959132162, 28.35918724376223, 28.366949220674094, 8003.139410320355, 8044.747365897955, 8056.558127173388, 153.6720769960284, 27.264976062137748, 7.022664925059416, 8003.731319476449, 8036.03148720243, 8058.762560224329, 0.99999993096458, 0.9999952857163801, 0.9999999457657215, 60.01920307528224, 60.017303641776195, 60.018517275848275, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 600], 5500.0, [], 783.2001, 3.499864, 2740.675, 599.8441, 4.585616, 2747.868, 595.9604, 4.606527, 2747.573, 610.649, 8.982747, 5483.289, 597.1205, 9.20776, 5494.254, 599.8936, 9.154756, 5495.765, 99.76233, 99.99813, 99.99136, 99.79442, 99.97907, 100.0
