TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
134220.02516000002, 284.50364045829184, 284.5115165591888, 284.86183712566753, 28.243801783096174, 28.39781947034053, 28.374334535483566, 8008.001571958292, 8054.009434059332, 8063.653231719599, 154.28261120152138, 20.20039919594393, 5.520147457186795, 8006.930108874341, 8059.384727937472, 8063.979386847291, 0.9999999053465735, 0.99999622627196, 0.9999993955200156, 60.01127368347291, 60.01162649459586, 60.01067913184611, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1213, 3.500221, 2741.65, 600.2526, 4.577695, 2747.933, 593.9417, 4.624013, 2746.396, 607.5032, 9.036802, 5490.5, 601.1835, 9.141101, 5495.55, 820.9926, 6.665788, 5472.705, 99.77973, 100.0, 99.95249, 99.91187, 100.0, 99.58481
134222.36708000003, 284.5003329578456, 284.51123640132533, 284.8114532391196, 28.231657605694377, 28.41086167018723, 28.372001375021323, 8011.468177328945, 8061.698978060655, 8056.716791807342, 153.5319888531635, 22.270658833110474, 3.089163546151667, 8010.471524453709, 8055.487001302106, 8061.05994908182, 0.999999558739974, 0.9999968062491567, 0.9999997643535334, 60.00657172760656, 60.009429805625935, 60.01313685490566, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.4762, 3.499864, 2741.635, 593.9101, 4.623929, 2746.281, 593.9417, 4.624013, 2746.511, 607.5226, 9.036618, 5490.456, 601.2216, 9.140188, 5495.432, 820.9529, 6.666337, 5472.702, 99.7691, 99.95051, 99.95666, 99.90994, 100.0, 99.59001
134224.73164, 284.5070161004614, 284.5985393864674, 284.9393416652918, 28.19796272436598, 28.393066963605545, 28.38848700527154, 8008.943115152557, 8058.739014994939, 8065.519941586443, 154.16532069092364, 26.895382503922065, 0.6158192764451087, 8008.463794668267, 8051.631295713366, 8061.856657641117, 0.9999996523931942, 0.9999954856204234, 0.999999708184134, 60.009524893478535, 60.00836151967116, 60.00953530793807, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 789.2921, 3.477734, 2746.236, 587.7038, 4.665373, 2741.708, 587.691, 4.665062, 2741.804, 601.2892, 9.139215, 5495.47, 607.5163, 9.037004, 5490.609, 815.2072, 6.724386, 5483.144, 99.9306, 99.78184, 99.78325, 100.0, 99.91275, 99.78404
134227.11664000002, 284.43181671318814, 284.4849669066435, 284.9440391210229, 28.246953538341707, 28.38302716804803, 28.36462787183855, 8005.656631369473, 8059.103927414246, 8060.900745993933, 153.9969017288463, 20.92368372981491, 3.1052459223336086, 8014.7579501887785, 8049.26212333153, 8062.628845857737, 0.9999992648237231, 0.9999962148173317, 0.9999996172044536, 60.00938489739391, 60.00843727794187, 60.01091726687382, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.5353, 3.498971, 2741.43, 593.9296, 4.623376, 2746.622, 593.864, 4.624566, 2746.454, 607.542, 9.036986, 5490.456, 601.2216, 9.140553, 5495.451, 820.8734, 6.666886, 5472.355, 99.79403, 99.95043, 99.94627, 99.91089, 100.0, 99.59005
134229.42012000002, 284.56541536891734, 284.50181143239314, 285.04871694894666, 28.2277338865532, 28.369398741606595, 28.34563530936363, 7997.724292167371, 8043.146693142768, 8053.395628042418, 154.14129954800273, 26.36098885580077, 1.7913919370485019, 7992.597002438646, 8041.814416998716, 8047.0860934510765, 0.9999998868896746, 0.9999955337291597, 0.9999998066890494, 60.00723609610141, 60.01231935971363, 60.01259914905257, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1607, 3.500577, 2741.626, 594.7078, 4.618771, 2747.298, 596.1352, 4.608736, 2747.739, 610.5131, 8.973554, 5483.542, 596.9489, 9.204473, 5494.126, 826.8377, 6.594371, 5455.409, 99.78567, 99.97112, 99.99539, 99.78415, 99.98433, 99.26911
134231.75160000002, 284.52996413617495, 284.49107114862755, 284.925107652564, 28.23976949573892, 28.405922576225894, 28.37844977960156, 8004.779928014546, 8057.036564635969, 8061.224260509507, 157.34610207976493, 20.922687165755633, 6.867471740029032, 8006.597886487777, 8056.007248892106, 8064.918783498084, 0.9999997774648575, 0.9999954483531485, 0.9999996525516459, 60.0028139211191, 60.00711032018776, 60.00713191663298, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 780.3809, 3.510572, 2740.429, 595.8557, 4.614166, 2746.959, 594.1357, 4.622357, 2746.341, 607.6585, 9.036067, 5490.508, 601.2026, 9.140188, 5495.501, 820.7739, 6.666154, 5472.818, 99.72089, 99.97716, 99.95657, 99.91104, 100.0, 99.58901
134234.11552000002, 284.4491011102628, 284.57169965773784, 284.94943832821366, 28.22363531400996, 28.406694562977258, 28.371099602038075, 8008.841088786303, 8056.314451178392, 8061.150123075656, 156.97895741963976, 23.891952691599727, 4.631897812572788, 8013.978755398028, 8056.279420548452, 8065.8557648255955, 0.9999991727432531, 0.9999959749908202, 0.9999995829704811, 60.00110372876262, 60.00283656884611, 60.01008355946478, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2198, 3.499685, 2742.065, 600.2137, 4.578432, 2748.048, 593.9222, 4.624013, 2746.337, 607.5809, 9.036618, 5490.567, 601.2216, 9.140005, 5495.5, 820.933, 6.666337, 5472.587, 99.79486, 100.0, 99.95048, 99.91198, 100.0, 99.58481
134236.43936000002, 284.3982829528997, 284.5423231908192, 284.9020851988184, 28.196022481374563, 28.4179258365897, 28.4110389833537, 8017.284686841712, 8059.466470652432, 8066.541041015775, 147.46901454744778, 21.911967414574974, 4.117443939347595, 8015.3464607126, 8063.199310234782, 8064.5155942669, 0.999999914302219, 0.9999959859975663, 0.9999998502584483, 60.00105336261973, 60.00545432633937, 60.00287630144451, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 789.6272, 3.477912, 2745.422, 606.7119, 4.527594, 2746.323, 587.5745, 4.665614, 2741.522, 601.2698, 9.13995, 5495.594, 607.5353, 9.037917, 5490.767, 814.571, 6.732077, 5485.187, 99.91704, 99.9436, 99.78134, 100.0, 99.91444, 99.81407
134238.77828, 284.33781220134745, 284.5183953236185, 284.87272371970334, 28.244042015127768, 28.393770986243187, 28.390092623248144, 8011.45997013657, 8053.066597009945, 8063.446662728019, 159.3336398203743, 17.39861690527323, 4.636323446027291, 8012.60691466316, 8058.397534149835, 8060.8268810581885, 0.9999994600113807, 0.9999971631225629, 0.9999993268278414, 59.99912577511456, 59.99861113385726, 59.9971840922697, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2001, 3.501291, 2742.1, 600.2721, 4.578063, 2748.1, 594.0193, 4.623829, 2746.397, 607.4644, 9.036618, 5490.566, 601.2407, 9.140188, 5495.6, 820.933, 6.667253, 5472.648, 99.77764, 100.0, 99.9527, 99.91304, 100.0, 99.59009
134241.14224000002, 284.5280455859766, 284.4991702451489, 284.8685119881003, 28.228388252411712, 28.394581733687073, 28.37457281160809, 8001.221410376809, 8052.40671968515, 8057.367655450957, 158.73564563167702, 19.317545682247328, 6.263574991255609, 8003.666319260467, 8046.837188539896, 8055.1891183567795, 0.9999995652195406, 0.9999964140587162, 0.9999992722101851, 60.005215176655625, 60.003173270002094, 59.9992693999096, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.5353, 3.499507, 2741.807, 600.311, 4.577143, 2748.155, 594.0193, 4.623829, 2746.455, 607.5809, 9.036435, 5490.568, 601.2789, 9.14238, 5495.558, 812.9805, 6.75277, 5488.298, 99.78965, 100.0, 99.95461, 99.91092, 100.0, 99.86362
134243.48244000002, 284.51736220225865, 284.55041198057154, 284.9691585115754, 28.22440585616791, 28.382647982434765, 28.36956564606219, 8006.053798458561, 8049.39805207095, 8061.618246334883, 157.51148332113166, 24.578110989578363, 6.258395050935178, 8009.869552951657, 8050.6618803424135, 8054.455678851819, 0.9999999470056823, 0.9999954547768216, 0.9999998742219801, 60.00033186275132, 60.00065347915792, 59.999660442009294, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 776.9506, 3.521815, 2736.281, 593.988, 4.623376, 2746.624, 599.4352, 4.587567, 2747.797, 611.8141, 8.967486, 5484.86, 597.5021, 9.186758, 5495.66, 813.5571, 6.739036, 5485.59, 99.5769, 99.96078, 100.0, 99.80814, 100.0, 99.81911
134245.88100000002, 284.4490035464904, 284.4705878609794, 284.9910056050135, 28.239243207496962, 28.37627553593598, 28.373453255646957, 7999.555208319672, 8050.811587907796, 8062.806316765069, 156.12465078436048, 25.162496312555504, 8.469166781412241, 8013.8652187541675, 8044.85342012805, 8063.9743005571845, 0.9999994339231142, 0.9999965427753478, 0.9999998118254695, 59.9971834238157, 59.99583949013261, 59.997440572555014, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1607, 3.500934, 2742.022, 600.2721, 4.578432, 2748.157, 593.864, 4.624198, 2746.285, 607.5809, 9.036618, 5490.573, 601.2598, 9.139275, 5495.552, 814.5909, 6.734274, 5485.417, 99.7933, 100.0, 99.94845, 99.91306, 100.0, 99.79639
134248.20112, 284.5337290019556, 284.540362694503, 284.94860978839137, 28.222851604062754, 28.37358671924597, 28.373273643626785, 8015.115660609805, 8057.8680812910325, 8062.326619441641, 151.4133522208008, 22.66460522110765, 5.666528574151016, 8006.1858303990475, 8045.11996387348, 8063.228716291175, 0.9999992302453637, 0.9999961783677105, 0.9999999104793788, 59.99242421402863, 59.996902488641496, 59.993821353343236, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 788.2274, 3.482195, 2745.437, 606.4006, 4.528699, 2746.101, 587.7104, 4.665062, 2741.69, 601.2698, 9.140134, 5495.529, 607.5353, 9.037735, 5490.708, 820.8932, 6.666703, 5472.642, 99.90805, 99.94172, 99.77924, 100.0, 99.91455, 99.58579
134250.6256, 284.3920310485397, 284.4771644934354, 284.78417787749436, 28.22007376395236, 28.403614910264302, 28.358492687781634, 8007.417251852457, 8056.890426879718, 8061.7167284939715, 153.83151906235844, 25.671662730656863, 1.0553827337485018, 8001.3965339301185, 8050.892599861916, 8059.203283124271, 0.9999993935820153, 0.9999963509515621, 0.9999999187410089, 59.99390297510407, 59.99453898606147, 59.99340831112837, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.141, 3.501113, 2741.788, 600.2721, 4.578248, 2748.049, 593.9805, 4.623829, 2746.454, 607.6391, 9.035883, 5490.574, 601.2789, 9.139823, 5495.502, 813.8751, 6.737388, 5485.292, 99.78476, 100.0, 99.94657, 99.91127, 100.0, 99.82653
134252.99428, 284.52111919033325, 284.4595810750288, 285.0363545570801, 28.259905073473174, 28.394581969842076, 28.38246825534709, 8005.220910408821, 8052.915710161178, 8064.626923012852, 153.97385665468119, 18.45987306244342, 7.817215747174487, 8016.3709537141585, 8057.935400422888, 8061.383935925702, 0.9999996943578995, 0.9999968665991663, 0.9999997555046864, 59.99986905269891, 59.9993046671965, 60.00377492525428, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.0227, 3.500756, 2741.87, 600.2916, 4.577879, 2747.991, 593.864, 4.623829, 2746.341, 601.231, 9.140134, 5495.521, 601.2789, 9.139458, 5495.484, 821.0522, 6.666703, 5472.587, 99.77485, 100.0, 99.95048, 100.0, 100.0, 99.58481
134255.30588, 284.4653058879171, 284.54830152520486, 284.8152503457791, 28.21841078772976, 28.422176969747515, 28.375469495863495, 8005.148135357822, 8054.0534259256165, 8062.415159113052, 150.833141362662, 23.141782318667993, 4.674158099678607, 8012.902743901916, 8047.3295229680725, 8065.386068501429, 0.999999998643004, 0.999995188604511, 0.9999998291263654, 60.00228297224131, 60.00210009743451, 60.00496063871841, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 776.9506, 3.521458, 2736.339, 594.0074, 4.62356, 2746.455, 600.1534, 4.577811, 2747.802, 595.017, 9.232617, 5493.387, 594.9651, 9.232963, 5493.999, 826.46, 6.610119, 5460.626, 99.57463, 99.95842, 100.0, 99.96629, 99.96733, 99.36715
134257.63716, 284.481117117998, 284.54387042291296, 285.0436606844624, 28.249367636169016, 28.395465695335204, 28.397404794923805, 8011.168457636885, 8059.65522240624, 8067.926664274721, 154.9616432978055, 20.588981869145755, 9.537883810792664, 8013.0789080339555, 8056.709349862478, 8059.323547030582, 0.9999998406063573, 0.9999962575372607, 0.9999997127100116, 60.00817372292905, 60.00740193127558, 60.00519128765467, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.003, 3.501113, 2741.645, 600.3888, 4.578063, 2748.161, 593.8834, 4.624198, 2746.453, 601.2698, 9.139766, 5495.588, 601.2407, 9.140005, 5495.558, 821.0324, 6.664323, 5472.701, 99.77956, 100.0, 99.95453, 100.0, 100.0, 99.58688
134259.96468, 284.49089797331493, 284.5184990981088, 285.0114284030967, 28.207445595665224, 28.369731399241477, 28.374084362305325, 8005.732263828695, 8050.3415929470975, 8057.769632884692, 153.2598613966784, 23.814038345204096, 5.373444388851567, 8005.205412038622, 8050.6973623212225, 8056.491181567294, 0.9999998438953762, 0.9999979494383919, 0.9999999357874639, 60.0092365259897, 60.01066020741741, 60.009694183380056, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.6536, 3.498971, 2742.737, 592.2175, 4.635901, 2744.699, 591.0687, 4.645734, 2743.705, 605.5031, 9.07192, 5492.036, 606.4481, 9.045771, 5490.898, 815.2469, 6.726217, 5484.335, 99.81587, 99.90919, 99.85454, 99.9453, 99.91801, 99.79853
134262.35404, 284.38616653149205, 284.48446285682036, 284.89852845604247, 28.2527069824572, 28.413082261125425, 28.394587716279855, 8014.858858633037, 8054.481062250823, 8064.427485903356, 153.241269518644, 23.548479289009038, 2.9980502270163925, 8011.478590582947, 8061.93538549787, 8070.3675417823115, 0.9999995333086888, 0.9999953137402865, 0.9999993710924442, 60.00939076920996, 60.00937607833103, 60.01343628310363, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 786.0785, 3.491654, 2743.138, 592.6066, 4.633323, 2746.339, 593.7475, 4.625486, 2746.453, 601.2892, 9.139582, 5495.588, 601.2598, 9.140553, 5495.557, 820.9529, 6.665971, 5472.819, 99.85297, 99.93802, 99.95045, 100.0, 100.0, 99.58903
134264.64568000002, 284.35649481288965, 284.5448889692116, 284.91656316811293, 28.250222024846884, 28.39261173903121, 28.366670127359292, 8005.032032532175, 8054.0864761015755, 8057.889012972081, 155.03309173147954, 22.422435621466775, 3.4514281140282037, 8007.74258054602, 8057.728443652717, 8057.514159736451, 0.9999996402042792, 0.9999965450394844, 0.9999998029373276, 60.01429179581787, 60.00980746651925, 60.00821986530816, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1804, 3.500577, 2741.014, 593.9685, 4.623929, 2746.509, 593.9611, 4.624198, 2746.451, 607.5614, 9.036618, 5490.572, 601.2216, 9.140005, 5495.666, 820.8932, 6.667069, 5472.702, 99.81089, 99.95658, 99.95257, 99.91208, 100.0, 99.5869
134266.97976000002, 284.4963184514034, 284.56434823451235, 284.9201606550384, 28.20459615088098, 28.35116652240828, 28.339975768188637, 7995.961248940415, 8038.8515774053985, 8055.276557459055, 152.79320099254664, 24.3045489075148, 5.2548157781913005, 8001.933881700305, 8037.985545869955, 8057.033113066623, 0.9999998941339573, 0.9999955228355654, 0.9999992432691273, 60.01323434404538, 60.012544975992334, 60.014723266057935, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 776.9506, 3.521994, 2736.354, 600.3304, 4.577695, 2748.05, 600.2699, 4.577995, 2748.079, 613.62, 8.927772, 5478.473, 594.9651, 9.232963, 5493.52, 827.2751, 6.594554, 5454.896, 99.58856, 100.0, 100.0, 99.69201, 99.96476, 99.26287
134269.25264000002, 284.4706459925109, 284.57161078225636, 284.9042062890077, 28.246803682036564, 28.408569354558335, 28.37889527585158, 8008.734091760583, 8051.67652346204, 8064.589036654747, 153.73763791476335, 20.39216951196022, -2.162813984240074, 8010.41438235364, 8049.335915429262, 8063.851263289137, 0.999999764859079, 0.9999963898125523, 0.9999998354811017, 60.01523021735697, 60.01891222234835, 60.014908616550045, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 782.9438, 3.499685, 2741.817, 593.949, 4.623929, 2746.454, 593.9611, 4.624013, 2746.566, 607.5809, 9.036802, 5490.566, 601.2216, 9.14037, 5495.602, 820.8535, 6.666703, 5472.816, 99.7886, 99.95457, 99.94853, 99.91196, 100.0, 99.58897
134271.64712, 284.52700405315034, 284.5677002335918, 284.97414602162917, 28.25559473549926, 28.421414038646176, 28.396707804815158, 8012.095181158414, 8053.568901929646, 8071.014504687055, 152.722587503343, 19.911887857898364, 8.493697605963462, 8005.739284470676, 8063.7883364542995, 8064.8234667042725, 0.9999996338980592, 0.9999966821806164, 0.9999992952108088, 60.01832233507229, 60.017937648351726, 60.01880395260707, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1213, 3.499685, 2741.162, 600.2526, 4.578616, 2747.879, 593.9417, 4.623645, 2746.454, 607.6003, 9.037538, 5490.463, 601.2407, 9.137084, 5495.376, 819.8594, 6.680986, 5476.816, 99.76198, 100.0, 99.95457, 99.91009, 100.0, 99.64204
134273.99484, 284.50387979553705, 284.51629890991825, 284.91298511674535, 28.256833817564477, 28.381181356619642, 28.395661760181763, 7998.962491209241, 8062.682371639565, 8061.5027784009435, 151.48837017533424, 20.519629341723657, 1.700549544552814, 7999.847300165109, 8057.001611441982, 8063.390765971542, 0.9999998572521653, 0.99999554452502, 0.9999997158533867, 60.01986872045915, 60.01734689174281, 60.01987854162662, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 789.6272, 3.477912, 2745.69, 606.634, 4.527225, 2746.268, 588.4675, 4.658067, 2743.484, 603.4641, 9.105016, 5494.061, 603.7967, 9.09928, 5494.626, 819.6407, 6.678606, 5474.533, 99.93132, 99.94782, 99.82398, 99.97724, 99.98585, 99.62022
134276.30320000002, 284.4877502271352, 284.5504109751177, 284.9666473548708, 28.216093552979164, 28.409541738791024, 28.384549435074614, 8017.248468853355, 8059.356767308036, 8067.094039225689, 156.4679477264035, 20.59583572845554, 4.507325555779062, 8011.820461638331, 8060.242072716271, 8067.969055273009, 0.9999993724174172, 0.9999972219652595, 0.9999997462331943, 60.015749615471215, 60.01882052944184, 60.01808925243394, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.4368, 3.500756, 2742.147, 600.2526, 4.578063, 2747.939, 594.0387, 4.623277, 2746.401, 607.6197, 9.036986, 5490.677, 601.2216, 9.14037, 5495.435, 820.9728, 6.665605, 5472.759, 99.7731, 100.0, 99.95866, 99.91089, 100.0, 99.58793
134278.60584, 284.61830217725833, 284.52519347832265, 284.9897561491015, 28.16140235051994, 28.36344749592146, 28.344611336722757, 7997.483065391799, 8044.770484472579, 8052.724680324399, 157.51588082846183, 21.371486422327962, 6.650067856408668, 7989.601806403731, 8044.935819511327, 8048.763308608964, 0.9999999067501496, 0.999996118044026, 0.9999991965457846, 60.02444651946235, 60.025533799647924, 60.01957088103804, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 779.3755, 3.515926, 2737.356, 595.2136, 4.617297, 2746.399, 600.1729, 4.578363, 2748.134, 613.6006, 8.928875, 5478.311, 594.9842, 9.232597, 5493.526, 827.2552, 6.595469, 5454.553, 99.64934, 99.95258, 100.0, 99.68895, 99.96481, 99.25663
134280.89084, 284.45065971213523, 284.5703023791393, 284.89637538897864, 28.229439386878013, 28.38563543404553, 28.364883297751263, 8008.921311698042, 8052.987501209627, 8064.985225519083, 157.54262503678524, 21.460095321920562, -0.4821121140507785, 8009.17468523136, 8057.178712348377, 8054.681927023915, 0.9999998514978645, 0.9999966083535824, 0.9999997385046366, 60.02258053835671, 60.02193118574038, 60.02212434716648, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1016, 3.499328, 2742.095, 600.2332, 4.578063, 2748.108, 593.8251, 4.62475, 2746.454, 607.6003, 9.036435, 5490.567, 601.2407, 9.140188, 5495.542, 820.9728, 6.665788, 5472.645, 99.79594, 100.0, 99.9567, 99.91092, 100.0, 99.58381
134283.2374, 284.4765308937338, 284.6058292089506, 284.9123273818253, 28.23596252597352, 28.414020413484785, 28.367285704908944, 8006.705685486518, 8056.661768668641, 8068.0321842540925, 156.10904030437086, 21.495762979236588, 8.364041271118367, 8007.531868849283, 8053.378018446456, 8072.714868531477, 0.999999434992585, 0.9999964167864298, 0.9999992998942683, 60.02116112214462, 60.02041709565813, 60.021206616357425, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2001, 3.500399, 2741.745, 593.9296, 4.623929, 2746.397, 593.9417, 4.624198, 2746.457, 607.5809, 9.036618, 5490.665, 601.2026, 9.140736, 5495.589, 820.9728, 6.666337, 5472.359, 99.77747, 99.95645, 99.95253, 99.91377, 100.0, 99.58066
134285.57136, 284.50220664296575, 284.6037696288485, 284.95649347010215, 28.222553313704474, 28.388432961355193, 28.360281653925757, 8005.480711349083, 8038.993080556532, 8064.6762649259745, 151.8223185521374, 20.163027344558714, 3.5225948420911664, 8004.529339120582, 8061.242129474305, 8061.141759705057, 0.9999999302134868, 0.9999952379861099, 0.9999998551721082, 60.0119494922617, 60.01345607663465, 60.01436500615505, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 789.5483, 3.47702, 2745.676, 587.7038, 4.665373, 2741.769, 587.6328, 4.665614, 2741.523, 601.2504, 9.13903, 5495.653, 607.5353, 9.03737, 5490.546, 814.6108, 6.733542, 5485.473, 99.92625, 99.78795, 99.77921, 100.0, 99.91851, 99.80998
134287.94988, 284.573479172283, 284.6670062564132, 285.08097572396264, 28.250529169300005, 28.38519642187411, 28.37667122196156, 8007.131184907395, 8056.980988015254, 8073.465607486236, 150.4764456632729, 15.651777526192063, 9.899548203827635, 8008.121853284263, 8056.412389706169, 8062.550415858101, 0.9999998760638477, 0.9999956674212278, 0.999999858503255, 60.014600542911616, 60.01383543812543, 60.0154776995393, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.3776, 3.500042, 2741.927, 594.0074, 4.62356, 2746.51, 593.9611, 4.624566, 2746.283, 607.5614, 9.03717, 5490.514, 601.2598, 9.140005, 5495.602, 821.0125, 6.665605, 5472.533, 99.76718, 99.95244, 99.9484, 99.91388, 100.0, 99.58381
134290.26356000002, 284.426417336659, 284.3836687380657, 285.0217722557174, 28.219457050349604, 28.348761282707958, 28.3583443824828, 7993.413784684293, 8043.614569894098, 8050.0108276376195, 155.31920076707274, 20.091439257075763, 4.6962186182640835, 8000.584735775207, 8053.244341977218, 8056.061754301096, 0.9999998116721689, 0.9999952606891267, 0.9999998466283684, 60.018753863823584, 60.01629185233379, 60.01761337580065, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2593, 3.500399, 2741.659, 593.949, 4.624113, 2746.674, 594.8928, 4.614626, 2747.236, 609.2314, 9.000765, 5485.424, 598.3223, 9.192602, 5494.921, 825.9033, 6.610119, 5455.865, 99.78738, 99.96258, 99.97508, 99.83033, 99.99651, 99.31091
134292.59124, 284.5264622695548, 284.5132574334551, 284.8909964662866, 28.243674496327976, 28.404496025473765, 28.378551131755035, 8005.639165090074, 8049.933364422779, 8061.684707217125, 154.09352406733615, 22.469473518303857, 7.449671254859595, 8006.515119758135, 8056.424634859616, 8061.900234465115, 0.9999998658463357, 0.9999962177034593, 0.9999995515868201, 60.01266769811697, 60.014581030275345, 60.01563225164356, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 778.4686, 3.51539, 2738.807, 597.4121, 4.603483, 2747.472, 596.2128, 4.610576, 2747.01, 608.4158, 9.031654, 5490.47, 600.8401, 9.142927, 5495.641, 820.9131, 6.666337, 5472.815, 99.65091, 99.99588, 99.97482, 99.90182, 100.0, 99.58701
134294.9308, 284.55063277814185, 284.5878886076551, 285.0035484494609, 28.23344455425078, 28.40892647890709, 28.39151726823275, 8008.480145006237, 8054.932305618266, 8063.19287652315, 151.6784111700914, 17.745793043399317, 8.5736934191018, 8012.396160579121, 8048.934660786621, 8067.836061354637, 0.9999994432913821, 0.9999973321601074, 0.9999998505363176, 60.00884489328357, 60.01127982441825, 60.01104574706165, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2001, 3.501113, 2742.496, 600.097, 4.578432, 2748.156, 593.9417, 4.623829, 2746.451, 607.5809, 9.036435, 5490.522, 601.2789, 9.140005, 5495.594, 820.8932, 6.66652, 5472.815, 99.81053, 100.0, 99.95248, 99.91103, 100.0, 99.58591
134297.27612000002, 284.4271908666555, 284.49960910388126, 285.0095620809942, 28.252536428780964, 28.407043213045892, 28.400974627346375, 8013.933992117695, 8062.648681356782, 8070.250350731594, 152.92628447677203, 21.538864341900535, 6.414367368211515, 8007.402480842964, 8062.001831851663, 8072.151923554124, 0.999999979974653, 0.9999943633548519, 0.9999999306791441, 60.010144063854376, 60.005273088147966, 60.00980293880551, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 789.5089, 3.477555, 2745.427, 606.6146, 4.526673, 2746.211, 587.6522, 4.66543, 2741.686, 601.2698, 9.141053, 5495.594, 607.5544, 9.037004, 5490.542, 814.7499, 6.731528, 5484.959, 99.91721, 99.94168, 99.78104, 100.0, 99.91562, 99.81415
134299.63504000002, 284.57874546476637, 284.53699770405774, 284.9288970190745, 28.25091129917707, 28.409683592856133, 28.36348964066649, 8009.440566308442, 8049.395687002886, 8060.976586194523, 150.25595180402001, 20.598625358285062, 7.665761865919194, 8017.85210322641, 8053.917418584493, 8066.8759973671085, 0.9999998393330529, 0.9999967073875949, 0.9999996672751233, 60.0101762300082, 60.00694081403996, 60.00441498892225, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.0621, 3.499864, 2742.115, 600.1748, 4.578063, 2748.105, 593.9999, 4.623645, 2746.566, 607.5614, 9.036618, 5490.62, 601.2407, 9.140553, 5495.607, 820.8734, 6.665421, 5472.764, 99.79665, 100.0, 99.94836, 99.91078, 100.0, 99.57958
134302.00608000002, 284.5036921471089, 284.6146666971776, 284.94409434458447, 28.24115675315512, 28.385701105751675, 28.369737544649222, 8005.226039581819, 8052.1782422377855, 8055.4449049474, 155.551874024678, 23.081749084802368, 6.900308925952686, 8008.078126696454, 8050.697137305057, 8058.71140719399, 0.9999994428816902, 0.9999976110187039, 0.9999995621941805, 60.00315082062571, 60.00348088162817, 60.00313257380012, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.3184, 3.500221, 2742.07, 600.3304, 4.578616, 2748.215, 593.9805, 4.623829, 2746.452, 607.6003, 9.036067, 5490.45, 601.2216, 9.140553, 5495.493, 814.5909, 6.738303, 5486.371, 99.79504, 100.0, 99.95452, 99.91114, 100.0, 99.83563
134304.37752, 284.65971759857985, 284.5778517039229, 284.9515425996916, 28.236758537360494, 28.387380911150217, 28.387083578016, 8006.375848388476, 8050.946250735519, 8060.55712007548, 157.46231807511276, 22.880233141935037, 5.106402720981805, 8009.312288814071, 8048.356720791285, 8063.016541233743, 0.9999995436505331, 0.9999961335277586, 0.9999999537797785, 60.005012647547126, 60.002189735877934, 60.00802439690862, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 777.0294, 3.521101, 2736.564, 593.9296, 4.624297, 2746.566, 600.2117, 4.579284, 2748.08, 612.8044, 8.954432, 5482.801, 596.7963, 9.207029, 5495.352, 811.9268, 6.757348, 5486.658, 99.58211, 99.95462, 100.0, 99.75292, 99.99186, 99.85013
134306.72472, 284.5610874877432, 284.5769239591018, 284.9769882147516, 28.22226951360547, 28.39736517202605, 28.356180736254522, 8010.298498711908, 8045.639442430375, 8063.458060703723, 152.8540258400585, 22.81829702890585, 7.754714625944416, 8007.837788232335, 8051.509064136891, 8059.430499059476, 0.9999996639124408, 0.9999977393431921, 0.9999994785691275, 60.006924954900775, 60.007692308455496, 60.006478736834076, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1607, 3.500756, 2741.357, 600.2916, 4.577143, 2748.102, 593.9222, 4.62475, 2746.566, 607.6003, 9.036251, 5490.515, 601.2789, 9.140188, 5495.437, 814.73, 6.733359, 5484.892, 99.76981, 100.0, 99.9544, 99.91103, 100.0, 99.80146
134309.12124, 284.52492218271254, 284.5075180991171, 285.0168172994247, 28.238765303441408, 28.415012528336014, 28.39507313650902, 8006.478881647023, 8053.8469261233595, 8064.339730759317, 153.39724715154898, 24.27234112651911, 3.5025862347065413, 8009.309418962155, 8052.984773680046, 8064.209833260823, 0.9999998959042578, 0.999996411054018, 0.9999999215746213, 60.00044581523602, 60.000354670409266, 59.99900550684583, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 786.7488, 3.486479, 2744.748, 605.35, 4.537724, 2746.379, 587.7299, 4.665062, 2741.802, 601.2892, 9.139582, 5495.47, 607.5353, 9.037735, 5490.56, 820.9131, 6.666337, 5472.704, 99.88716, 99.95778, 99.78512, 100.0, 99.91247, 99.58793
134311.5388, 284.6148225072913, 284.6548347366769, 285.115961475927, 28.233439091685526, 28.377238834383444, 28.36354377939254, 8009.229880960913, 8050.838435765071, 8060.483291367227, 151.75944266176703, 19.976442063009017, 11.772911481569281, 8011.437090154449, 8046.3972313877675, 8060.445307268679, 0.999999295158119, 0.9999965987490366, 0.9999997424681338, 60.000968041554714, 59.99868303535333, 60.003488501571965, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2987, 3.500221, 2740.875, 600.2332, 4.577511, 2748.213, 593.9222, 4.624382, 2746.51, 607.6003, 9.035699, 5490.468, 601.2979, 9.140005, 5495.561, 814.4915, 6.734824, 5485.128, 99.76545, 100.0, 99.95662, 99.91103, 100.0, 99.81301
134313.8426, 284.5719443667821, 284.5335486129094, 285.1233010849766, 28.245160733812483, 28.39143312487119, 28.40094398131023, 8010.704088037023, 8057.64423146454, 8067.104355939854, 150.49214115089444, 23.219252372713527, 4.466469221727948, 8012.195076639327, 8042.110248013045, 8063.3643737778075, 0.9999996691607029, 0.9999966899118672, 0.9999992267387987, 59.99509212252995, 59.998272893773645, 59.995824497435436, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2396, 3.499685, 2741.587, 600.2332, 4.578063, 2747.99, 593.8251, 4.624934, 2746.514, 607.5614, 9.037538, 5490.612, 601.2216, 9.14037, 5495.492, 820.9131, 6.665238, 5472.477, 99.77747, 100.0, 99.95644, 99.91279, 100.0, 99.58279
134316.15120000002, 284.59393253573984, 284.58133544518455, 285.0582625415599, 28.22698296245126, 28.370761414022763, 28.352490495855584, 8002.753713196751, 8052.907089704321, 8057.960021706678, 152.94438190365645, 30.129679966519575, 2.2293463858090945, 8012.266453018674, 8057.101537786811, 8063.556724594341, 0.9999997424507238, 0.9999957658233178, 0.9999997404911747, 59.99138290293041, 59.99622533708901, 59.99876663040048, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 777.0886, 3.521815, 2736.516, 594.0074, 4.62356, 2746.451, 600.2505, 4.578179, 2748.023, 613.6006, 8.928139, 5478.309, 594.9651, 9.232963, 5493.46, 827.1359, 6.595653, 5458.221, 99.57117, 99.95859, 100.0, 99.68893, 99.96585, 99.29424
134318.48332, 284.6835158034744, 284.5655583368745, 284.99318767236053, 28.22860251750966, 28.414443121797536, 28.38646228800941, 8005.110940552047, 8052.040688120936, 8057.080707900153, 151.9961951963819, 25.341193003257104, 3.5581171668300158, 8006.531002764272, 8056.57792497627, 8063.955793346204, 0.9999997359924826, 0.9999958558263861, 0.9999995752038736, 59.99351147575513, 59.99600832593992, 59.9961548986331, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1213, 3.50147, 2741.32, 600.2332, 4.578432, 2748.042, 593.8445, 4.624013, 2746.567, 607.6003, 9.036251, 5490.566, 601.2026, 9.140188, 5495.501, 820.8734, 6.667802, 5472.649, 99.75313, 100.0, 99.95653, 99.91114, 100.0, 99.59004
134320.88024, 284.5605928225987, 284.64809375300877, 285.05307416129745, 28.221415070693347, 28.391064821530453, 28.360031482885194, 8003.32810017744, 8053.008529589433, 8057.907974601253, 153.03027749156718, 21.839524166224237, 2.9099636920359444, 8002.78482801557, 8051.537280322579, 8056.224243074299, 0.9999998076424618, 0.9999967219342335, 0.9999995641695463, 59.998721242573566, 59.99954961397859, 59.99823307003665, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.1016, 3.500577, 2741.439, 593.8907, 4.62706, 2745.946, 592.5828, 4.633401, 2745.11, 605.1147, 9.084791, 5494.41, 605.0938, 9.068051, 5491.667, 815.5651, 6.723104, 5483.275, 99.77174, 99.9361, 99.91379, 99.97524, 99.94423, 99.78825
134323.29108000002, 284.57172378682304, 284.5407612701891, 285.04413845189606, 28.22107106545212, 28.393824295771317, 28.382083014036986, 8009.631837650337, 8055.3302880048905, 8060.981164851618, 149.92816930453546, 23.931952636552978, 6.810852035795506, 8008.008425269473, 8055.6483052874, 8063.771191168802, 0.9999999119640945, 0.9999951903505241, 0.9999998179171149, 59.99439016310413, 59.999288389386656, 59.998856985397644, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 786.9657, 3.488977, 2743.471, 591.6339, 4.637743, 2746.055, 593.0487, 4.62567, 2746.51, 607.5809, 9.03717, 5490.515, 601.2026, 9.14037, 5495.484, 820.9131, 6.666886, 5472.535, 99.8717, 99.93391, 99.95862, 99.91103, 100.0, 99.58905
134325.64044000002, 284.49667183483047, 284.5722888089833, 284.9903173307648, 28.242994684737855, 28.419050310140893, 28.354552765379676, 8008.79389681505, 8052.9578235502795, 8065.86891578434, 150.87078503695875, 21.32338213557864, 8.51712402065914, 8004.683957290143, 8057.7089376548465, 8065.744123955213, 0.9999995618741134, 0.9999969244574943, 0.9999991914691353, 59.99950560868498, 59.99745797386917, 59.99782414095983, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.3578, 3.500756, 2741.655, 593.988, 4.623929, 2746.566, 593.8834, 4.623829, 2746.505, 607.6003, 9.036435, 5490.567, 601.2407, 9.140188, 5495.558, 820.8734, 6.665421, 5472.703, 99.76808, 99.95654, 99.95657, 99.91089, 100.0, 99.58068
134328.02676, 284.4453109845565, 284.56104405376493, 285.0256701503451, 28.18079665295895, 28.362775125888184, 28.3322685996485, 7989.887355597116, 8049.307969614908, 8054.259027724147, 153.36431601240702, 26.5511363527512, 4.955919517719394, 7993.359655098935, 8045.732970911666, 8054.2073049409055, 0.9999997433828935, 0.9999935196228724, 0.9999997542444529, 60.0009247388112, 59.99880602102386, 60.00212036630638, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 776.7928, 3.521815, 2736.124, 600.311, 4.577695, 2748.215, 600.2311, 4.578732, 2748.138, 613.62, 8.928323, 5478.368, 595.0032, 9.232963, 5493.469, 827.1956, 6.594554, 5455.187, 99.58282, 100.0, 100.0, 99.68999, 99.96479, 99.26809
134330.36620000002, 284.4168346444398, 284.5771525779049, 285.0401217678944, 28.2465331188875, 28.370439940225854, 28.386186630702056, 8012.9657590376555, 8061.612588582629, 8064.401602392456, 155.23845532584846, 22.830170811694643, 4.699568489590547, 8003.06350928885, 8057.827633930794, 8066.238856071959, 0.9999998447604551, 0.999994594530459, 0.9999993776184187, 60.00466001857127, 60.00355892731104, 60.0022613500617, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.141, 3.500042, 2741.64, 593.9685, 4.623929, 2746.566, 593.8834, 4.624382, 2746.509, 607.5032, 9.037906, 5490.625, 601.1835, 9.140188, 5495.492, 820.8932, 6.667985, 5472.814, 99.77589, 99.95867, 99.95662, 99.91304, 100.0, 99.59211
134332.69984000002, 284.4974039425257, 284.5138064823947, 284.9553286025921, 28.252649007930373, 28.39819675327769, 28.400535868026786, 8012.413329268209, 8057.46878006265, 8065.178888149527, 156.22133076915088, 20.075286447346116, 3.8699642683677666, 8016.570142565502, 8061.356584684525, 8066.480135181539, 0.9999997192538715, 0.9999944742544962, 0.9999995924146499, 60.00612020878323, 60.00298244968907, 60.0033767000605, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 783.2198, 3.500399, 2741.31, 600.2916, 4.578616, 2748.156, 593.9999, 4.623645, 2746.509, 607.6003, 9.036435, 5491.141, 601.9083, 9.129779, 5495.01, 819.422, 6.689776, 5478.129, 99.76736, 100.0, 99.95644, 99.92242, 99.99467, 99.68566
134335.04904, 284.5076745712734, 284.5628153905832, 284.95092933236833, 28.250549835365355, 28.42053352658841, 28.38354737254202, 7999.629832949203, 8049.952752957239, 8067.225082897156, 152.4611506326437, 20.179962866815004, 3.835279570697594, 8010.291021373415, 8057.0067305065, 8066.509637433268, 0.9999999152329067, 0.9999951836257924, 0.9999999909537268, 60.00274653801217, 60.005681431450704, 60.002858633393615, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 600 800], 5500.0, [], 789.3512, 3.475592, 2745.705, 606.206, 4.530172, 2746.771, 589.5157, 4.653833, 2744.437, 604.1437, 9.084607, 5493.378, 603.0719, 9.110968, 5495.156, 819.8196, 6.674028, 5473.044, 99.92732, 99.96611, 99.86067, 99.96945, 99.99364, 99.59312
