TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
135412.73700000002, 284.76625574615076, 284.74652010404753, 285.2957650464984, 28.211212551959687, 28.36986730698657, 28.34138788476673, 8006.896305975293, 8056.509543944462, 8063.375181317668, 151.80253373829214, 26.455909266882827, 6.218608580285945, 8010.913659988368, 8049.751404821217, 8060.106215026236, 0.9999999475418437, 0.9999943795500419, 0.9999999344817053, 59.97253572193934, 59.972612870532046, 59.96838552675365, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.8847, 3.500399, 2741.311, 600.1943, 4.578984, 2748.213, 593.9611, 4.622909, 2746.51, 607.5809, 9.036618, 5490.671, 794.525, 6.915255, 5494.305, 814.3921, 6.735557, 5484.897, 99.7853, 100.0, 99.95252, 99.91388, 99.98, 99.82749
135415.05844000002, 284.7804693677876, 284.8301742926143, 285.2187236920877, 28.24154974189654, 28.390929786797052, 28.342672252878582, 8020.482548948925, 8060.984321804065, 8070.567633747263, 150.85777332205635, 16.45795804770478, 0.677591171836184, 8020.939438976424, 8061.857962292489, 8069.385158903867, 0.9999994052919527, 0.9999977886730602, 0.9999999049207011, 59.97508952088661, 59.973457618770574, 59.97404760218512, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.8126, 3.522172, 2736.029, 606.6146, 4.528146, 2746.271, 587.5939, 4.665798, 2741.634, 601.2892, 9.139582, 5495.476, 788.2303, 6.964198, 5489.404, 820.6746, 6.6689, 5474.015, 99.587, 99.94791, 99.77504, 100.0, 99.88883, 99.61079
135417.43284000002, 284.92638209349906, 284.8886007131282, 285.3740275663433, 28.221511442731764, 28.371542834478145, 28.36284111846725, 8013.349545544577, 8066.062221085006, 8068.175000055652, 151.06169658188946, 24.778286255240346, 4.479312135042164, 8015.202165363005, 8065.442334864743, 8069.89841060951, 0.9999999991243683, 0.9999959980665171, 0.999999997746043, 59.97981031076888, 59.978106645207276, 59.97724691271374, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.0621, 3.50147, 2741.717, 600.2916, 4.578248, 2747.88, 593.9805, 4.623461, 2746.346, 607.5032, 9.03717, 5490.606, 794.4869, 6.915437, 5494.518, 817.3146, 6.700947, 5478.531, 99.77556, 100.0, 99.95066, 99.91481, 99.97994, 99.71366
135419.81352000003, 284.79877013412414, 284.82730592436934, 285.3413112169774, 28.192568438554215, 28.371828513260198, 28.318265075337152, 8012.44699358673, 8055.6683504946595, 8060.988738458767, 151.99151434889245, 25.385629856494916, 1.2142298077469604, 8012.3791650610165, 8058.4110157429495, 8072.9173767421835, 0.9999999614714912, 0.9999946991342151, 0.999999775476125, 59.98282086278085, 59.979999461388275, 59.97953805468772, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.3381, 3.501291, 2741.497, 599.8052, 4.585432, 2747.82, 595.9216, 4.60984, 2747.518, 610.6296, 8.983114, 5483.178, 799.4272, 6.874712, 5495.875, 826.9769, 6.598217, 5456.333, 99.77417, 100.0, 99.98919, 99.79219, 100.0, 99.28903
135422.13244000002, 284.94878870982205, 284.88969816660614, 285.29197032391016, 28.212296793581505, 28.377086972274046, 28.352199876295202, 8017.224425803319, 8058.9818737047935, 8072.69607268419, 148.73761446769117, 25.197623625983397, 0.18541082339788773, 8020.096592944882, 8059.633597089676, 8070.2616204293345, 0.9999999061088231, 0.999994898530908, 0.9999999998836343, 59.98208237910252, 59.981172513761486, 59.982899116420334, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 786.3743, 3.491654, 2743.171, 598.4044, 4.587458, 2747.879, 594.8346, 4.621805, 2746.341, 607.6003, 9.036435, 5490.5, 794.4869, 6.915437, 5494.41, 820.7938, 6.6689, 5473.049, 99.85279, 100.0, 99.95047, 99.90996, 99.98192, 99.59528
135424.55388000002, 284.8858721249855, 284.9255199486873, 285.32708241695406, 28.245765950017102, 28.381231807349245, 28.355826415946023, 8016.511756497476, 8062.865701376395, 8072.4850040052315, 152.50551679080525, 25.950559161052297, -1.111772695081072, 8016.650721369768, 8064.376519912701, 8069.939897718914, 0.999999978676725, 0.9999947921111876, 0.999999999209833, 59.98501272337713, 59.99008012091065, 59.98915016542731, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.3184, 3.501291, 2741.109, 600.097, 4.577879, 2747.988, 593.9222, 4.623645, 2746.509, 607.5032, 9.03809, 5490.5, 794.4869, 6.915437, 5494.194, 820.754, 6.668717, 5472.931, 99.78009, 100.0, 99.95057, 99.91479, 99.98202, 99.5942
135426.89492000002, 284.88459730197286, 284.9798329897687, 285.33426037605113, 28.21027562588574, 28.401687488573646, 28.355717336424487, 8015.682994014938, 8063.87897856179, 8068.68887177521, 150.13278596307987, 19.730765002438147, 4.992068584349909, 8018.845088476065, 8065.3452358184195, 8064.839684647808, 0.9999999138466075, 0.9999983581904419, 0.9999998650070294, 59.987983658345705, 59.98704655952696, 59.98641425494799, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.7534, 3.522172, 2735.751, 606.5952, 4.527041, 2746.096, 587.6328, 4.66635, 2741.744, 601.3087, 9.13903, 5495.529, 788.2113, 6.964015, 5489.244, 814.4119, 6.735373, 5485.472, 99.56506, 99.93774, 99.78316, 100.0, 99.8879, 99.81621
135429.21008000002, 284.8926856128002, 284.86093461119924, 285.3199893097987, 28.226403190275143, 28.386124251526113, 28.367614006422894, 8008.89272963522, 8062.597387821693, 8071.525382049391, 148.79080918929594, 24.58393362319248, -0.5368454474103146, 8017.271609600244, 8068.822726317277, 8068.7057097331035, 0.999999997513105, 0.9999952628583895, 0.9999999699645336, 59.9924468159648, 59.988575866496774, 59.98944288656088, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.8453, 3.500756, 2741.497, 600.1748, 4.5788, 2748.156, 593.9417, 4.623829, 2746.455, 607.5226, 9.036986, 5490.507, 794.4678, 6.915255, 5494.3, 820.8336, 6.667436, 5473.333, 99.75031, 100.0, 99.95461, 99.9109, 99.97798, 99.59838
135431.52752, 284.8986614154341, 284.95990290411487, 285.35833679555105, 28.206194596983185, 28.343666928221108, 28.34284507164878, 8012.643586279445, 8058.650316229818, 8071.426790051146, 149.4350578669305, 24.719141419358948, 3.154579698753423, 8010.29207513692, 8059.888729084689, 8065.804384439301, 0.999999995983166, 0.9999925613067603, 0.9999999424410091, 59.991009828223866, 59.99268489506848, 59.99354785831827, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.8058, 3.500934, 2740.846, 600.2137, 4.5788, 2748.16, 594.0193, 4.623461, 2746.508, 607.5226, 9.03809, 5490.611, 794.4869, 6.912333, 5494.607, 807.7517, 6.785548, 5490.562, 99.76167, 100.0, 99.95666, 99.91278, 99.98551, 99.9366
135433.91432, 284.9146084602801, 284.9961567669786, 285.461554976869, 28.185965297475278, 28.325290673852777, 28.33349288984326, 8012.308475974364, 8055.179850813166, 8066.983414003276, 146.75021442685602, 25.013427826623683, -3.6312141318833255, 8014.67760153829, 8054.9192513009975, 8070.056029831913, 0.9999999606968732, 0.9999944908389441, 0.9999999998585305, 59.99634869762244, 59.99312663591514, 59.992734137699856, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 789.3315, 3.476841, 2745.097, 593.949, 4.623376, 2746.675, 600.0175, 4.584438, 2747.963, 611.7753, 8.969692, 5485.054, 797.329, 6.895713, 5494.748, 813.239, 6.741233, 5485.695, 99.90519, 99.95453, 100.0, 99.81167, 99.99039, 99.82333
135436.26132000002, 284.8503866505422, 284.938361077703, 285.3504122795093, 28.19636693490609, 28.36298144084474, 28.347650547665687, 8005.376488967733, 8056.702788373442, 8060.492472350425, 148.58339519508354, 27.050298368531458, -1.8789264933313348, 8019.234433695827, 8049.256317925064, 8063.559760278853, 0.9999999240416566, 0.9999952962030316, 0.9999999907078185, 59.99261908319548, 59.9925278796404, 59.99398297034831, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.7467, 3.501113, 2741.448, 600.2137, 4.578432, 2748.157, 593.9805, 4.623277, 2746.565, 607.5614, 9.037354, 5490.566, 794.5059, 6.915072, 5494.246, 814.3523, 6.735373, 5485.242, 99.75068, 100.0, 99.95861, 99.91196, 99.97697, 99.81508
135438.54656000002, 284.93008227774794, 284.88967828232927, 285.3096011161817, 28.220053091409852, 28.34815667267771, 28.349103675402894, 8012.347663156028, 8054.796366683735, 8061.795249753593, 151.49212230080275, 21.0244045207437, 5.5979641184069635, 8013.299221412248, 8055.887486709392, 8064.433788418937, 0.9999997838941882, 0.9999975905529551, 0.9999995989466728, 59.99454056061521, 59.99658922014331, 59.99592116005878, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 779.0206, 3.516639, 2737.437, 605.7391, 4.534225, 2746.268, 587.7493, 4.665614, 2741.691, 601.2698, 9.139582, 5495.536, 788.2303, 6.964198, 5489.077, 820.6149, 6.669816, 5473.216, 99.62643, 99.94786, 99.78125, 100.0, 99.88487, 99.59318
135440.97044, 284.89382623294415, 284.924876300557, 285.3451716590553, 28.214780258958623, 28.405046258103763, 28.341551815327605, 8021.963180047436, 8061.378337486451, 8063.560048382142, 152.9265571212468, 23.620620708634306, 7.815406732280042, 8002.9570223159435, 8052.7151172027725, 8065.637159317639, 0.9999998214556295, 0.9999951888912149, 0.9999999340150607, 59.995603655366374, 59.995291019234465, 59.99658150693071, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.1016, 3.500756, 2741.076, 600.2137, 4.578248, 2748.157, 593.9222, 4.624013, 2746.506, 607.5614, 9.03717, 5490.663, 794.4678, 6.91562, 5494.466, 814.4915, 6.734274, 5485.126, 99.77034, 100.0, 99.95643, 99.91373, 99.98293, 99.81402
135443.33772, 284.9016947606494, 284.96725335968995, 285.38475848041503, 28.226128313793833, 28.36483916929493, 28.351890805935508, 8013.701259827852, 8062.365355927171, 8061.1787560057255, 152.83045174414065, 28.465594267872348, -1.9167638946876195, 8011.313762427662, 8057.402653936456, 8066.945109404262, 0.9999999827656527, 0.9999949508658359, 0.9999999693699884, 59.99795504875991, 59.99627789082245, 59.997717131874715, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.2987, 3.501827, 2741.377, 600.1748, 4.578432, 2748.211, 593.9805, 4.623829, 2746.455, 607.5226, 9.037538, 5490.56, 794.4869, 6.915437, 5494.353, 820.7143, 6.668534, 5473.331, 99.76305, 100.0, 99.95657, 99.91387, 99.98088, 99.59424
135445.62048, 284.84907852353246, 284.938290590937, 285.3723595154924, 28.21043467700803, 28.346153976418083, 28.349865840286625, 8011.5417355771015, 8056.81377126805, 8061.164007252142, 152.3367956417228, 29.948382819242397, -1.0918860931395784, 8019.349792261272, 8057.657887272324, 8067.86106177659, 0.9999999875816782, 0.9999951353787024, 0.9999999999233806, 59.993195117074706, 59.99408314990402, 59.99488518901096, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 788.9766, 3.478983, 2744.997, 594.0074, 4.623744, 2746.394, 600.2699, 4.577811, 2748.073, 613.5424, 8.928691, 5478.525, 800.7243, 6.863206, 5495.782, 826.9769, 6.601696, 5460.51, 99.89964, 99.95239, 100.0, 99.69285, 100.0, 99.32754
135447.94308, 284.93152357939, 284.960895064039, 285.410560227016, 28.21671222540198, 28.363687061327237, 28.355339661696007, 8015.673017397314, 8052.573455267951, 8071.295083877059, 147.3568672160759, 29.502171199363147, -4.687441613950455, 8018.863443660984, 8058.517949746777, 8064.36370678214, 0.9999997394123534, 0.9999942854962389, 0.999999830548616, 59.99714580604007, 59.99400439280201, 59.99312148366565, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.0621, 3.501113, 2741.287, 600.2137, 4.578616, 2748.046, 593.9999, 4.623645, 2746.456, 607.4838, 9.038457, 5490.612, 794.4678, 6.91562, 5494.188, 820.754, 6.668168, 5473.045, 99.76652, 100.0, 99.9524, 99.91469, 99.98192, 99.59427
135450.26408000002, 284.9270004342815, 284.84484695666964, 285.3460634175596, 28.214596024383894, 28.35233050725501, 28.347467208175203, 8007.179944194093, 8062.117172107743, 8069.486323201792, 152.51216251914548, 24.669313862150375, 6.1555700024061935, 8019.664805569319, 8051.850167338875, 8061.997211230742, 0.9999999849016749, 0.9999975051666078, 0.999999828949507, 59.985716376344875, 59.985949090171935, 59.98668659659301, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.9241, 3.500577, 2741.765, 593.7156, 4.625586, 2745.829, 592.1169, 4.63653, 2744.603, 604.7069, 9.091226, 5494.3, 790.0997, 6.953058, 5490.158, 815.7241, 6.725668, 5484.842, 99.78393, 99.93405, 99.90346, 99.97302, 99.91208, 99.80781
135452.57684000002, 284.85878808967175, 284.8522580330989, 285.3674683949231, 28.21445399752834, 28.382731458830172, 28.343391028195075, 8012.585141362315, 8053.069182897468, 8064.255286034908, 149.63117042124213, 23.537370993684817, -1.8413161658586432, 8017.864019377244, 8061.303064899156, 8069.002913596343, 0.9999999276597955, 0.9999957908318587, 0.9999998657427005, 59.98416897271581, 59.985033377858095, 59.98304172334088, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 779.2769, 3.514141, 2739.159, 590.9529, 4.640138, 2745.715, 592.5634, 4.631377, 2746.344, 607.3867, 9.039928, 5490.605, 794.4869, 6.915437, 5494.467, 820.6547, 6.669267, 5473.159, 99.66391, 99.91532, 99.93206, 99.9147, 99.97691, 99.59637
135454.88872000002, 284.8603607205876, 284.9876358964202, 285.3312246105076, 28.228315088347244, 28.41280450204621, 28.34329600112516, 8018.041897968806, 8065.1974658195195, 8068.568118663364, 154.92049084512018, 25.385820706467655, -1.4275430279267312, 8017.531860861033, 8073.302701430835, 8065.46967445492, 0.9999998551913322, 0.9999952471156118, 0.9999999979900439, 59.983716328847535, 59.98230003442733, 59.97942272325922, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.2198, 3.501827, 2742.1, 594.0269, 4.62356, 2746.451, 593.9417, 4.623645, 2746.451, 607.5809, 9.03717, 5490.612, 794.4869, 6.915437, 5494.251, 814.4119, 6.73574, 5485.474, 99.79612, 99.95248, 99.95448, 99.91398, 99.97902, 99.82035
135457.2316, 284.87548396900905, 284.9115216293745, 285.3683909629639, 28.187048686404715, 28.33430787063073, 28.3454099587553, 8006.201375429693, 8059.6536491938505, 8066.807675657557, 150.13833725335462, 28.79437247014539, 2.008853662870024, 8012.974080311487, 8051.39761060335, 8070.274232704149, 0.9999999895330197, 0.999993676808138, 0.9999999334425661, 59.986389374255786, 59.98427421361982, 59.986266375713996, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 789.3315, 3.478269, 2746.055, 600.2332, 4.577511, 2748.045, 600.1534, 4.577443, 2748.018, 613.62, 8.927772, 5478.311, 800.7816, 6.862841, 5495.942, 808.0698, 6.796535, 5492.866, 99.91219, 100.0, 100.0, 99.69203, 100.0, 99.94866
135459.59360000002, 284.8259906599893, 284.9422625231325, 285.38140304540275, 28.215991854925996, 28.400246180849194, 28.380229470160003, 8018.504864836391, 8061.145617429416, 8067.349653508678, 152.0036315803386, 25.459777588810084, -1.6388003819042751, 8024.918438492504, 8063.353385553416, 8079.755177491471, 0.999999986118242, 0.9999955060045169, 0.9999999745950235, 59.99307710323936, 59.9902994287381, 59.99228426954014, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.9438, 3.501291, 2742.09, 594.0074, 4.62356, 2746.341, 593.9611, 4.623829, 2746.45, 607.5226, 9.037538, 5490.67, 794.4869, 6.915437, 5494.354, 814.4318, 6.73574, 5485.297, 99.78601, 99.95662, 99.95053, 99.91269, 99.9809, 99.81718
135461.90948, 285.0393505034861, 284.99740418707603, 285.4209930611785, 28.208604164152252, 28.387131876555415, 28.351831315575, 8014.864308141529, 8066.482156945269, 8059.094088458262, 147.37110584749416, 26.778680373102816, 2.5194383972998367, 8014.651378978535, 8052.484121703369, 8066.533028612899, 0.9999999104928916, 0.9999971331570878, 0.9999999999022906, 59.991100914936325, 59.99159640855846, 59.992542364984004, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.865, 3.501827, 2741.846, 600.2721, 4.5788, 2748.045, 593.9028, 4.623829, 2746.454, 607.5226, 9.03717, 5490.559, 794.4678, 6.91562, 5494.243, 814.4716, 6.732993, 5484.452, 99.78689, 100.0, 99.95457, 99.91291, 99.97891, 99.81101
135464.43012, 284.8761656914329, 284.94705712317716, 285.4091425959725, 28.22235527010081, 28.394437883438474, 28.363088569569804, 8015.581839766904, 8072.599402477645, 8077.5959519130665, 148.42144466365966, 21.381022291951467, 5.83817914024803, 8016.785703241616, 8060.690314484725, 8076.90774136733, 0.9999999999795464, 0.9999972635285582, 0.9999998489433042, 59.99269695546865, 59.99093176651282, 59.991887099219625, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.714, 3.522529, 2736.253, 606.5173, 4.52741, 2746.656, 588.2928, 4.658067, 2743.539, 603.1923, 9.098396, 5493.566, 792.0262, 6.93023, 5493.522, 815.8036, 6.720724, 5484.39, 99.57971, 99.94589, 99.84235, 99.97519, 99.96576, 99.78405
135466.74188000002, 284.9150619424454, 284.96074667199315, 285.36040215870565, 28.196826611942075, 28.36264228915404, 28.350686689164103, 8017.958032955953, 8060.514141868594, 8070.439556280038, 148.35995358209277, 26.404222769819626, -2.6138202171996454, 8020.043587790963, 8065.983339898097, 8066.606737550129, 0.9999999330530225, 0.9999949468418615, 0.9999999433058995, 59.98750153589877, 59.98963068871191, 59.98991253919883, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.9044, 3.502184, 2742.018, 600.2916, 4.577879, 2747.937, 593.9805, 4.624566, 2746.29, 607.542, 9.037354, 5490.449, 794.4869, 6.915437, 5494.137, 820.6348, 6.669816, 5473.213, 99.79311, 100.0, 99.95444, 99.90984, 99.97694, 99.60045
135469.05168, 284.95090121923084, 284.93047508688807, 285.4314848531451, 28.17473472577802, 28.322208230597276, 28.335167491790394, 8006.674649362588, 8055.484044281218, 8062.221118053924, 149.92456828871718, 24.6724567165561, -0.04932741843822441, 8010.001923073133, 8050.5783869885445, 8064.692276500706, 0.9999999647055595, 0.9999939215160616, 0.999999805945222, 59.986527981649466, 59.986620619234365, 59.98863609397677, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 787.636, 3.483444, 2744.88, 594.7662, 4.622823, 2746.344, 600.2505, 4.578179, 2748.078, 613.5812, 8.928323, 5478.473, 800.8006, 6.862841, 5495.726, 827.116, 6.599864, 5456.101, 99.89559, 99.95056, 100.0, 99.6919, 100.0, 99.28481
135471.41532, 284.9731320214611, 284.9066489073461, 285.3341187959478, 28.2303322091607, 28.350925337484608, 28.355375937985112, 8014.648451751678, 8063.327203015669, 8068.129993609135, 149.25399242006824, 23.930701937255435, -2.624657542675777, 8008.816491542612, 8059.0450795874585, 8065.845020737644, 0.9999999997527735, 0.9999949427545269, 0.9999999684193532, 59.98383180693702, 59.983352659092034, 59.98220261612759, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.1607, 3.500221, 2741.311, 600.2137, 4.578248, 2747.824, 593.9028, 4.624013, 2746.51, 607.5614, 9.036986, 5490.782, 794.5059, 6.915255, 5494.354, 820.6944, 6.668534, 5473.22, 99.76741, 100.0, 99.95257, 99.91589, 99.98287, 99.59631
135473.73172, 284.91383484776355, 284.894866223876, 285.3692764329839, 28.205449756112653, 28.36689417442346, 28.36083925423632, 8013.574051493197, 8055.973235509697, 8062.918230982658, 151.90441316206852, 26.538818248334792, -2.3631775852441024, 8015.995561856824, 8063.025441798049, 8069.767840030646, 0.9999999625835072, 0.9999935327200921, 0.9999997867726212, 59.9787913707516, 59.980262829123774, 59.98067086596953, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.6876, 3.501113, 2741.052, 593.9685, 4.625034, 2746.509, 593.9999, 4.623277, 2746.393, 607.5614, 9.03717, 5490.664, 794.4869, 6.915255, 5494.251, 820.7342, 6.668351, 5473.218, 99.80168, 99.95658, 99.95652, 99.91375, 99.97798, 99.59525
135476.06492, 284.82921984719155, 284.9202030301231, 285.4099984682509, 28.238129779358243, 28.380415291514932, 28.341876487470273, 8013.316770787833, 8066.327180649937, 8072.270133986307, 154.10834187618775, 20.512245342484903, 3.4929359421030313, 8012.825014392988, 8056.376182873842, 8076.950328077968, 0.9999999054732602, 0.9999967501778928, 0.9999999787935957, 59.97668345349098, 59.97801059459861, 59.97589960018367, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.8323, 3.522172, 2735.928, 587.6065, 4.66611, 2741.653, 587.6133, 4.665614, 2741.636, 601.2892, 9.139582, 5495.476, 788.2113, 6.964015, 5489.18, 814.2927, 6.735923, 5485.016, 99.57151, 99.77581, 99.7833, 100.0, 99.88788, 99.81097
135478.41116000002, 284.90667662317156, 284.9018837536776, 285.34660344446024, 28.225176203070443, 28.34800695712521, 28.351147884891223, 8014.403612766139, 8071.560982600553, 8069.128747275093, 147.3689916633175, 25.81687567946301, -1.638169998621379, 8021.383314973381, 8057.979701694321, 8069.989341125713, 0.9999994757585738, 0.9999938887530575, 0.9999999889884168, 59.976056481165145, 59.97447986496824, 59.975371721031884, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.9833, 3.500934, 2741.454, 593.9101, 4.624113, 2746.29, 593.9222, 4.623277, 2746.285, 607.5614, 9.037538, 5490.56, 794.4869, 6.915255, 5494.194, 818.3286, 6.700947, 5480.12, 99.7526, 99.95239, 99.94845, 99.91279, 99.982, 99.72188
135480.86684, 284.9468191622279, 285.08826766157244, 285.48619088950454, 28.190905108390684, 28.362826113719507, 28.327195945018953, 8008.7033442523, 8057.426650012277, 8066.65806566718, 149.4786402349431, 26.78325683821822, -3.5775748381970516, 8019.649590354731, 8057.636371734113, 8063.698136624485, 0.9999999752341583, 0.9999940149324003, 0.9999999977418906, 59.978658021512075, 59.975379182127824, 59.9772824010951, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.2001, 3.501827, 2741.152, 594.1825, 4.622271, 2747.129, 595.7664, 4.607631, 2747.573, 610.5131, 8.985137, 5483.497, 799.37, 6.875259, 5495.92, 808.1295, 6.796535, 5492.921, 99.76163, 99.95879, 99.98916, 99.79797, 100.0, 99.95483
135483.21428000001, 284.92570571269783, 284.90897401472125, 285.40848359863236, 28.19002608654788, 28.344551058282562, 28.324339055542506, 8010.4858530265865, 8054.301894723125, 8066.184866364775, 150.16440237997517, 27.098579116607652, -1.683278187471842, 8016.931059970756, 8058.110288493053, 8067.626364887737, 0.9999997928166942, 0.99999523376504, 0.9999998622952905, 59.98072602834688, 59.980222377641375, 59.98185904435736, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 785.8419, 3.492725, 2742.531, 595.2331, 4.617666, 2746.455, 594.1552, 4.622909, 2746.513, 607.5226, 9.037354, 5490.5, 794.525, 6.915437, 5494.47, 814.5114, 6.734274, 5485.472, 99.81182, 99.95463, 99.95039, 99.91291, 99.98297, 99.82027
135485.52672000002, 284.86114572712563, 284.97623705929686, 285.39475196926645, 28.17647767194596, 28.38157905336617, 28.338189179950252, 8011.094706328993, 8057.2876526251675, 8064.046153002464, 150.25371708030616, 32.75731515457437, 0.1885281223834454, 8010.197320817445, 8054.980994156985, 8066.135539176278, 0.9999999917991786, 0.999994079967317, 0.999999999771399, 59.980930269991845, 59.985172740006924, 59.985349044600554, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.0818, 3.50147, 2742.593, 600.1943, 4.577695, 2747.994, 594.0387, 4.623277, 2746.397, 607.5809, 9.036618, 5490.507, 794.5441, 6.915072, 5494.305, 814.4119, 6.734641, 5484.612, 99.76388, 100.0, 99.95261, 99.9109, 99.98, 99.81622
135487.91704, 284.8928262071834, 284.96165469355856, 285.4930205151755, 28.218046008481952, 28.354552844209138, 28.31943835257691, 8010.27923054598, 8065.286769401737, 8066.220726826336, 146.10066991656095, 29.480023458563664, -2.3906956067474994, 8014.7761942322895, 8059.565328026026, 8067.790576108395, 0.9999999395797762, 0.9999955413062451, 0.9999999039601026, 59.98528747374715, 59.98660308370175, 59.98672102460005, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.714, 3.521637, 2736.359, 606.6146, 4.527594, 2746.155, 587.5745, 4.66543, 2741.632, 601.2698, 9.140318, 5495.587, 788.2495, 6.963833, 5489.352, 820.7739, 6.668168, 5473.107, 99.58718, 99.93757, 99.77908, 100.0, 99.88779, 99.59427
135490.25688, 284.86628778784933, 284.9605900470166, 285.351914824282, 28.19970276059592, 28.384174648141855, 28.361410934887427, 8012.944121731793, 8054.5077243425985, 8070.770378054247, 150.03014264582634, 24.869026284453867, 3.747802630507067, 8020.336777522212, 8062.084138150606, 8066.616144924857, 0.9999998775884772, 0.999992251249834, 0.9999999821529401, 59.98861472889595, 59.98922753894443, 59.98894173284874, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.0621, 3.501291, 2741.875, 600.1748, 4.578984, 2748.051, 593.9222, 4.624198, 2746.505, 607.4838, 9.038641, 5490.67, 794.4678, 6.915437, 5494.192, 814.3921, 6.736289, 5485.247, 99.78793, 100.0, 99.95045, 99.91386, 99.97994, 99.81518
135492.59712000002, 284.9631813761038, 285.02232494251604, 285.4274463557748, 28.183217654821725, 28.341139423977552, 28.334122803969745, 8004.581993360475, 8054.2520879197955, 8059.009829790869, 149.8875902586101, 31.985568693283767, -4.617472381038169, 8009.188820634166, 8045.878260761273, 8058.389654393732, 0.9999999982789752, 0.9999932268278814, 0.9999999996154701, 59.996479672927116, 59.99557060379579, 59.996238518062206, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.7467, 3.50147, 2741.109, 600.2916, 4.578616, 2748.1, 593.9417, 4.623461, 2746.448, 607.542, 9.037538, 5490.729, 794.7349, 6.910141, 5494.795, 822.1458, 6.645462, 5467.041, 99.78703, 100.0, 99.95452, 99.91493, 99.98748, 99.5037
135494.918, 284.9460221422085, 285.01312928324995, 285.45913314280403, 28.22355407553918, 28.322968672793138, 28.351507325064865, 8015.847309892612, 8059.4799502188125, 8068.84838559938, 151.9102821418628, 26.282040921428916, -4.934083526973154, 8017.220249930935, 8064.602516000284, 8065.122212002362, 0.9999997471677946, 0.9999944707510713, 0.99999996190149, 60.00115724061905, 59.995920865966724, 60.0008924795848, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 789.4103, 3.477734, 2744.969, 593.988, 4.623929, 2746.903, 599.0275, 4.587383, 2747.962, 611.4451, 8.979989, 5485.717, 796.9857, 6.899731, 5494.97, 821.7481, 6.657181, 5472.585, 99.90054, 99.96254, 100.0, 99.81086, 99.99047, 99.56708
135497.20936, 284.8800862667143, 284.98295602529384, 285.3670416986762, 28.211868330991628, 28.357331383583944, 28.346875186676673, 8020.276174038601, 8056.333411127395, 8069.983392690382, 148.208400065977, 18.084831423437436, -4.281275830282084, 8012.426416909823, 8064.450121247327, 8068.659916313815, 0.9999999070532066, 0.9999952692915567, 0.9999999999966496, 59.99758188860892, 59.99888800943669, 59.99928069616554, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 782.7861, 3.50147, 2741.062, 600.2137, 4.5788, 2748.215, 593.9611, 4.624013, 2746.506, 607.5614, 9.03717, 5490.671, 794.4678, 6.915437, 5494.192, 820.6944, 6.6689, 5473.044, 99.77471, 100.0, 99.9567, 99.91282, 99.97795, 99.59737
135499.53168000001, 284.94689085174997, 285.0047372123128, 285.45190941256686, 28.190720511637167, 28.342280413919433, 28.323777501145816, 8009.398452528898, 8058.89257137868, 8064.597790027088, 148.36288281824318, 22.743659401872264, 6.3461502445020415, 8010.320299475591, 8048.68565424825, 8063.390636531975, 0.9999999975905178, 0.9999966382536998, 0.9999999771426161, 60.00125280729735, 60.00212581512216, 60.001959028501915, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 779.2178, 3.516639, 2737.418, 605.1749, 4.535514, 2746.376, 587.8463, 4.66543, 2742.085, 601.3863, 9.137927, 5495.556, 788.2685, 6.963833, 5489.297, 813.895, 6.740317, 5485.75, 99.64222, 99.95174, 99.78334, 100.0, 99.88582, 99.82334
135501.8334, 284.90359211642505, 284.98305300469696, 285.44854935454356, 28.23197948804593, 28.38467531840165, 28.34842374282282, 8016.722910908952, 8056.82939193233, 8067.403625454856, 149.11194000929072, 19.871815197063825, -0.23549903519779036, 8012.474406413953, 8062.653575929341, 8070.863375535286, 0.9999999546623375, 0.9999962444994194, 0.9999999971721173, 60.002144978269605, 60.00154250232759, 59.99950176756157, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.3381, 3.500399, 2742.018, 600.2721, 4.578248, 2748.16, 594.0193, 4.623829, 2746.455, 607.5226, 9.037722, 5490.67, 794.4869, 6.91562, 5494.302, 820.7739, 6.668168, 5473.218, 99.7618, 100.0, 99.9587, 99.91386, 99.97689, 99.59527
135504.13416000002, 284.94469216405537, 284.89865719769, 285.3511476110305, 28.22436288603635, 28.383438651551607, 28.351004776103306, 8013.496340765741, 8068.2426502710005, 8064.936257738327, 143.77617144626402, 24.705807061930045, -0.37442351623303693, 8015.6935552812665, 8062.323359440634, 8074.657994827752, 0.9999999630928115, 0.9999967833974361, 0.9999999761334468, 60.00060120670993, 60.002472630597815, 60.00382690798846, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.1213, 3.500221, 2741.655, 600.1748, 4.578984, 2748.213, 593.9805, 4.624198, 2746.453, 607.542, 9.037354, 5490.665, 794.4869, 6.915437, 5494.302, 820.7342, 6.668534, 5473.101, 99.75971, 100.0, 99.95862, 99.91377, 99.97994, 99.60143
135506.45004000003, 284.88240576604807, 284.91018466171863, 285.37353410983457, 28.20907650970624, 28.360071504725365, 28.32748589002517, 8010.161368416216, 8054.65931673227, 8070.447924697664, 151.4473336452288, 26.356806453860372, 2.522778020766566, 8010.820256465358, 8067.776872283437, 8068.343705426505, 0.9999999978667531, 0.9999953758774508, 0.9999999711464825, 59.99746987456493, 59.99914259644084, 59.999607660708534, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 789.3906, 3.477198, 2745.777, 593.988, 4.623744, 2746.449, 600.2505, 4.578547, 2747.965, 613.5812, 8.928139, 5478.421, 800.7625, 6.863206, 5495.723, 826.9769, 6.597667, 5456.042, 99.92995, 99.95872, 100.0, 99.69096, 100.0, 99.28373
135508.85552, 284.8007119748506, 284.71456549379644, 285.3038836177756, 28.24340181391442, 28.38690293413606, 28.38147301824632, 8011.526526095784, 8059.185903569806, 8075.847405691795, 146.61253359099464, 26.44945247562555, -0.2746826506667617, 8018.014126781325, 8058.525512093868, 8066.874543426646, 0.9999999807067801, 0.9999938640919949, 0.9999999503197939, 59.99486780168033, 59.99598115900129, 59.99833005585411, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.2396, 3.500756, 2741.645, 600.2332, 4.579721, 2748.046, 593.9999, 4.623645, 2746.399, 607.542, 9.03717, 5490.671, 794.4869, 6.915437, 5494.359, 820.6944, 6.669267, 5473.217, 99.76025, 100.0, 99.95257, 99.91388, 99.98098, 99.59627
135511.17492000002, 284.7535461124595, 284.8600202424119, 285.32708903488566, 28.228387365575703, 28.3869297370928, 28.359611793979695, 8011.930247471823, 8058.861684536261, 8072.946598278343, 151.03376891830248, 20.903190142545554, 2.4281661002153214, 8014.800040484447, 8062.968343902876, 8062.46202438841, 0.9999999517784678, 0.999995820395499, 0.9999999919758916, 59.985445658868144, 59.992016120771176, 59.98764114579737, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.1213, 3.500399, 2741.229, 600.311, 4.579169, 2748.217, 593.1263, 4.629536, 2745.389, 605.8526, 9.072656, 5493.679, 791.206, 6.944292, 5490.978, 816.917, 6.713765, 5483.595, 99.79487, 100.0, 99.92797, 99.95583, 99.93103, 99.76854
135513.51380000002, 284.6546787474474, 284.6942395816332, 285.1842007919577, 28.22501721918005, 28.382257545898604, 28.36223838474502, 8013.2255051773445, 8062.187917110682, 8073.876579119975, 147.1821113848232, 23.945718944235523, -1.2489462268026728, 8019.827816133805, 8061.48177289379, 8068.4865536031, 0.9999999959889286, 0.9999958204489814, 0.9999999680734605, 59.98341869446979, 59.98403301364327, 59.9859107808809, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 778.1335, 3.516283, 2738.473, 603.5406, 4.552276, 2747.772, 591.554, 4.638003, 2745.727, 606.5516, 9.04526, 5490.872, 794.3915, 6.91562, 5494.302, 820.754, 6.669633, 5473.159, 99.64779, 99.99845, 99.92812, 99.92541, 99.98088, 99.59521
135515.84624, 284.7500090159481, 284.7449285576381, 285.20587171259007, 28.197297759651125, 28.384159528676093, 28.378772139314414, 8012.018610284778, 8059.266925475356, 8071.602750094164, 150.3484636523508, 26.09237700803186, -3.396929555011411, 8014.995667091997, 8059.2111064603105, 8068.605260521139, 0.9999999698096245, 0.9999936096792336, 0.9999999777518885, 59.98989503604785, 59.9894688282156, 59.99070808424484, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 778.0743, 3.52003, 2736.492, 600.2332, 4.578248, 2748.214, 593.9611, 4.623829, 2746.393, 607.5226, 9.037538, 5490.56, 794.4678, 6.915437, 5494.194, 820.6944, 6.66945, 5473.389, 99.59202, 100.0, 99.95236, 99.91483, 99.97798, 99.5974
135518.16052, 284.65238553509494, 284.68448179217427, 285.2809254283732, 28.216289549236983, 28.339473409092957, 28.32654427201592, 7994.529330726388, 8043.303334851914, 8058.052740911533, 152.9412056418696, 28.377531099474254, 3.5058746545309987, 8004.544354265642, 8048.788665636589, 8057.18298072719, 0.9999999920067751, 0.9999948487073207, 0.999999971621046, 59.98845064968699, 59.98957910415019, 59.987522919414786, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 770.4644, 3.541982, 2728.947, 593.9685, 4.623744, 2746.45, 600.2699, 4.577811, 2747.966, 613.62, 8.927956, 5478.465, 800.7434, 6.863023, 5495.778, 826.957, 6.598033, 5456.327, 99.33954, 99.95444, 100.0, 99.69176, 100.0, 99.28892
135520.47884000003, 284.80357759725354, 284.8318417016963, 285.27257934591677, 28.24738322540496, 28.387730538554596, 28.359328687645796, 8000.29322047803, 8064.084754427318, 8059.821046716338, 146.9494905786628, 24.950954969316626, 1.198335693262834, 8016.48551573859, 8051.531802615669, 8064.799762694724, 0.9999999900386408, 0.999994067206196, 0.9999999996117979, 59.991091635693394, 59.991858657554054, 59.991064605028114, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.6548, 3.522351, 2736.039, 600.2916, 4.578984, 2747.995, 593.8834, 4.624198, 2746.399, 607.5226, 9.037722, 5490.722, 794.4678, 6.915255, 5494.302, 820.6944, 6.668717, 5473.157, 99.58508, 100.0, 99.95257, 99.91482, 99.97798, 99.59425
135522.81204000002, 284.7657210487235, 284.77296037684476, 285.3484222427312, 28.249510642682925, 28.397448384770104, 28.37722388450853, 8018.990267769283, 8062.511097358628, 8072.80684599489, 148.30161708485775, 26.366414165304832, 1.7013263440217088, 8018.638141420439, 8056.29296752006, 8073.02887916536, 0.9999999250295158, 0.9999957818145664, 0.9999997815363538, 59.992339754492846, 59.995143446637975, 59.99059955766774, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.7337, 3.522172, 2735.981, 600.2332, 4.577879, 2748.104, 593.9805, 4.623645, 2746.339, 607.542, 9.037722, 5490.657, 794.4869, 6.91562, 5494.416, 820.6547, 6.668534, 5473.272, 99.57534, 100.0, 99.95252, 99.91375, 99.97994, 99.59727
135525.12916, 284.71597854426, 284.73669557913706, 285.2547121720257, 28.22566591470644, 28.388672331661382, 28.382472618203725, 8014.914850433471, 8058.851965170792, 8064.36685961699, 151.01249902185077, 18.16787632501382, 4.823094686680179, 8013.887552649601, 8055.997872879091, 8068.524476678576, 0.999999780454292, 0.9999952953016246, 0.999999904001082, 59.99135944929402, 59.99241896414379, 59.990544335705934, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 783.2198, 3.50147, 2741.712, 606.5173, 4.52741, 2746.32, 587.5357, 4.665798, 2741.523, 601.2504, 9.13995, 5495.536, 788.8789, 6.954701, 5490.965, 816.0621, 6.718343, 5480.863, 99.78218, 99.9497, 99.77704, 100.0, 99.91297, 99.75822
135527.45292, 284.77706722928787, 284.77010127815424, 285.3268385560935, 28.25252783698768, 28.402228788401057, 28.397668505387912, 8015.739388104279, 8060.594911345328, 8072.990940651021, 154.00448690274675, 25.703697224562802, 2.189235518597343, 8021.3593256659915, 8070.198972801522, 8073.75126889853, 0.9999998133845583, 0.999994828404965, 0.9999999715175715, 59.99294498026788, 59.99250023969015, 59.991706326977564, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 600 800 800], 5500.0, [], 776.8126, 3.522529, 2735.871, 600.1943, 4.578248, 2748.046, 593.9417, 4.623277, 2746.34, 607.542, 9.03717, 5490.611, 794.4869, 6.915802, 5494.245, 815.8434, 6.726034, 5484.445, 99.57934, 100.0, 99.9567, 99.91279, 99.98388, 99.79031
