TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
137361.2182, 284.79559947053815, 284.93433968945396, 285.4968163735348, 28.217458178964993, 28.3676607307331, 28.331499160741412, 8011.484946563808, 8044.469550250454, 8061.714131718429, 156.3058506191337, 37.59127310262011, 3.2269569516274714, 8008.116564002294, 8043.7094649689825, 8062.086506803734, 0.9999999262000109, 0.9999899005616921, 0.9999999979711721, 60.04254218548009, 60.03713827446823, 60.03360992263268, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.7556, 3.509322, 2739.333, 600.9141, 4.570143, 2747.77, 591.0104, 4.647759, 2743.875, 791.8047, 6.932118, 5493.335, 800.7434, 6.857727, 5495.761, 586.9708, 9.340806, 5481.456, 99.67397, 100.0, 99.87313, 99.96236, 100.0, 99.74618
137363.49556, 284.76796954410355, 284.84875952604716, 285.4726315690157, 28.215928972740265, 28.40143137056483, 28.35918465857825, 8016.7530670265305, 8067.7030503146425, 8067.665774340708, 154.8546697543452, 38.00997710225465, -0.1541839260538609, 8018.096331854167, 8052.414697709809, 8063.815189155051, 0.9999999996151288, 0.9999905188778693, 0.9999999646676743, 60.03690750796335, 60.037984559733886, 60.03294088790096, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 777.68, 3.517889, 2738.235, 601.4589, 4.568485, 2748.046, 592.7381, 4.628983, 2746.227, 788.154, 6.964294, 5489.054, 795.4215, 6.907767, 5494.779, 593.1141, 9.258768, 5491.673, 99.63181, 100.0, 99.93813, 99.88648, 99.98575, 99.93101
137365.80816000002, 284.8696721889795, 284.9939811472536, 285.36390261433417, 28.20349905975904, 28.38762216428324, 28.35646483567168, 8014.247630026701, 8051.217196580868, 8064.931272355756, 151.4057647572289, 34.438561010964804, -5.2555729586765665, 7997.94004997456, 8060.575205911487, 8065.147665254603, 0.999999999938914, 0.9999897805650072, 0.9999999898406877, 60.03730200420005, 60.03794895130825, 60.034759322188094, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1893, 3.508252, 2740.592, 599.7468, 4.583037, 2748.213, 587.4581, 4.666534, 2741.581, 788.1152, 6.964662, 5489.107, 795.4597, 6.907584, 5494.733, 593.1141, 9.259501, 5491.673, 99.72767, 100.0, 99.77095, 99.88349, 99.98369, 99.92881
137368.17928, 284.87820160938475, 285.089062878942, 285.3731964495458, 28.205184834885127, 28.360934632346215, 28.365777703723424, 8013.984796702756, 8053.261110345991, 8068.669068593914, 152.2431735242103, 36.261941152739155, -4.638616061555695, 8013.788972737537, 8056.771969399917, 8065.6275306811385, 0.999999974401907, 0.9999905687561816, 0.9999999675658597, 60.032463995009394, 60.030534876390625, 60.02633745779737, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 787.3403, 3.485408, 2744.687, 593.1902, 4.628533, 2746.167, 581.1492, 4.704453, 2733.793, 781.8041, 7.009892, 5480.456, 789.2222, 6.956528, 5490.057, 599.3965, 9.169223, 5495.598, 99.89027, 99.94022, 99.4938, 99.72383, 99.90369, 100.0
137370.49996000002, 284.8651681486401, 284.8874156835787, 285.4010847604369, 28.20725372188684, 28.364840713792063, 28.354034519985404, 8006.910016204662, 8057.16760240573, 8063.264237231012, 152.46970605084334, 35.35098330976916, 3.023807739629092, 8013.945383709191, 8053.073226596015, 8057.581545963372, 0.9999999970419887, 0.9999897310183079, 0.999999992303615, 60.02474386053083, 60.02588960251576, 60.025155798680636, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1301, 3.507538, 2739.952, 599.4938, 4.582668, 2747.881, 587.4775, 4.666534, 2741.576, 788.1152, 6.964662, 5488.943, 795.4597, 6.907584, 5494.565, 593.0743, 9.259501, 5491.499, 99.71794, 100.0, 99.77704, 99.88242, 99.98473, 99.9309
137372.8506, 284.89932279710496, 284.9658108331788, 285.35844587918285, 28.21776846829364, 28.364965912341006, 28.356042445446658, 8001.159673385888, 8058.440519553135, 8072.2582517066885, 152.8184287240174, 31.29897165815828, 3.05840833374441, 8016.3283241149065, 8050.099256955415, 8069.156528574811, 0.999999996056347, 0.9999922625915771, 0.9999998909452198, 60.03048833224014, 60.031211008477946, 60.03029466997275, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1893, 3.507538, 2740.124, 599.6301, 4.582116, 2747.931, 587.4387, 4.66635, 2741.521, 788.1152, 6.964846, 5489.107, 795.4406, 6.907584, 5494.846, 592.2791, 9.275065, 5489.148, 99.72419, 100.0, 99.77504, 99.88445, 99.99069, 99.90225
137375.16852, 285.00006424752564, 284.94861782078124, 285.376997310351, 28.22818865026154, 28.33666836637691, 28.331441094986673, 8005.789017502479, 8060.668109878628, 8061.10020219777, 156.35284937875213, 33.899638296189096, 2.991414188411909, 8012.148712807744, 8048.742478693545, 8064.12824610483, 0.9999999900928285, 0.9999918794540889, 0.9999999675971498, 60.03064044959896, 60.02854061046418, 60.03111243990303, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 774.6439, 3.529132, 2734.167, 605.8558, 4.532198, 2746.432, 593.7281, 4.628431, 2745.84, 793.6689, 6.926786, 5492.816, 799.4463, 6.879825, 5495.733, 590.7283, 9.28587, 5489.992, 99.50743, 99.95377, 99.94021, 99.95617, 100.0, 99.88233
137377.5928, 284.61895777705786, 284.88343676016547, 285.26920634410544, 28.215957253105685, 28.402286190037067, 28.370075335180736, 8015.291700571057, 8057.379623240517, 8073.611501436816, 155.3777582458033, 30.431940803812722, 0.39638893963183364, 8018.5552583994095, 8052.1334045365775, 8065.991839771944, 0.9999999925212278, 0.9999903551324579, 0.9999998959213313, 60.02950338727733, 60.03158968754462, 60.02897773463908, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.50843, 2740.712, 599.6495, 4.583221, 2748.156, 591.3405, 4.641685, 2745.387, 788.0958, 6.96503, 5489.111, 795.4215, 6.907949, 5494.565, 593.0743, 9.259501, 5491.552, 99.72857, 100.0, 99.91367, 99.88338, 99.98473, 99.93211
137380.04212, 284.7473438062022, 284.9330180912419, 285.4023508607297, 28.20850633758804, 28.383856161193442, 28.338609959083573, 8010.968412669952, 8058.72480390586, 8076.522041115899, 159.18411319734605, 35.17004792189027, 0.6925851067139774, 8009.686298428623, 8064.581084075648, 8067.992095544851, 0.9999999950980164, 0.9999897615919617, 0.9999999999613426, 60.029330821357945, 60.02827295543031, 60.03271411221607, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 785.5462, 3.489869, 2744.439, 593.4043, 4.627797, 2745.943, 600.1146, 4.579284, 2748.02, 781.7847, 7.009892, 5480.344, 789.1841, 6.956528, 5490.163, 599.3766, 9.167941, 5495.658, 99.8616, 99.93599, 100.0, 99.72596, 99.90473, 100.0
137382.33252000003, 284.7869727402033, 284.785737860321, 285.2115759283239, 28.207080199163904, 28.356317040009145, 28.33192144351867, 8009.072685823842, 8056.031243103829, 8063.525219813404, 152.52121361440402, 35.56587455767203, 1.571555697821168, 8015.69520150621, 8062.988047935602, 8069.95782420081, 0.9999999972478371, 0.9999909173538895, 0.9999999865988254, 60.03484477051206, 60.03115225069903, 60.02747001924915, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.071, 3.507359, 2739.874, 599.7079, 4.58359, 2748.04, 593.631, 4.62567, 2746.342, 788.0958, 6.964846, 5489.112, 795.4025, 6.907949, 5494.506, 593.1141, 9.258951, 5491.607, 99.68157, 100.0, 99.95241, 99.8855, 99.98763, 99.93092
137384.65076000002, 284.6725755416263, 284.9909616342171, 285.43872253142797, 28.21529342544422, 28.37853457580941, 28.361084232367922, 8016.1424595041735, 8052.492140107227, 8061.603202072743, 154.98487389715092, 31.58936122224918, 1.0008647708577882, 8015.803397362442, 8062.366574868482, 8067.101307137199, 0.9999999999996569, 0.9999928263436328, 0.9999999990549225, 60.03133217094224, 60.03215287536694, 60.033306585337314, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1498, 3.507181, 2739.904, 599.7274, 4.5823, 2748.1, 593.6505, 4.625854, 2746.176, 788.1152, 6.964846, 5489.054, 795.4215, 6.907949, 5494.563, 593.0942, 9.259317, 5491.559, 99.71619, 100.0, 99.94445, 99.8824, 99.98471, 99.92991
137386.98832, 284.74134674186774, 284.81649494194613, 285.34180051801695, 28.175888689609227, 28.385817188388668, 28.361781987591893, 8007.391072386908, 8059.480422939674, 8060.161859345428, 155.6022170538131, 31.709979664468847, 2.550358430728238, 8009.041477353487, 8054.407983929883, 8067.461317091347, 0.9999999947778994, 0.9999911079237588, 0.9999999829255029, 60.03343055051633, 60.03068327293499, 60.028695378155085, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 775.0186, 3.52824, 2734.708, 605.8752, 4.531646, 2746.488, 587.4969, 4.66635, 2741.411, 794.4262, 6.916122, 5494.364, 801.7353, 6.854257, 5495.484, 586.8515, 9.336961, 5483.184, 99.5271, 99.95169, 99.77313, 99.98107, 100.0, 99.77763
137389.30772, 284.6813160866389, 284.8757183740454, 285.41162540039653, 28.218768972092647, 28.344730221454867, 28.34830306010297, 8015.762619338079, 8063.378379261775, 8061.794379344101, 154.36106060793594, 40.771850488852124, 0.24635614673570672, 8015.06154218078, 8064.3337289683395, 8061.873732395962, 0.99999999988988, 0.9999910581354443, 0.9999999968107649, 60.029361061563044, 60.03154586367596, 60.02527311551988, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.8344, 3.507716, 2740.879, 599.6495, 4.582484, 2748.047, 593.6893, 4.62567, 2745.948, 788.0958, 6.964662, 5488.831, 795.4215, 6.907767, 5494.676, 593.0544, 9.259501, 5491.546, 99.75169, 100.0, 99.93617, 99.88039, 99.98672, 99.9298
137391.62120000002, 284.73072280806514, 284.9361842134071, 285.2890143364266, 28.20925501198572, 28.329318410160575, 28.335187670155374, 8004.448328886205, 8052.016951937477, 8064.890113903697, 151.4472956938548, 33.04062104737295, -1.7951288396993732, 8006.533031359411, 8056.666199484752, 8063.157562857271, 0.9999999701367939, 0.999990261649809, 0.9999999186896549, 60.02589922138517, 60.02725429890017, 60.0249367334164, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.0118, 3.508073, 2740.911, 599.202, 4.588747, 2747.705, 585.614, 4.678131, 2738.554, 785.2606, 6.990035, 5484.041, 791.1107, 6.942101, 5491.032, 598.3826, 9.183689, 5495.634, 99.71967, 100.0, 99.68136, 99.80671, 99.9267, 100.0
137393.89592, 284.6274313841695, 284.72739061414933, 285.3211045571086, 28.219025639046407, 28.358417762805725, 28.365727934693126, 8014.769438937587, 8061.66305976215, 8067.272727707985, 153.4025305290388, 34.40171151716777, -2.7618899104284083, 8001.991341316584, 8060.282009413637, 8064.917860265005, 0.9999998299895021, 0.9999906072016166, 0.9999999986453707, 60.02253907991104, 60.02505895349273, 60.02619977623356, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 785.2308, 3.494509, 2742.465, 596.7896, 4.603851, 2747.869, 585.5751, 4.676106, 2740.791, 787.7268, 6.967788, 5488.993, 795.4215, 6.907767, 5494.839, 593.0743, 9.259317, 5491.666, 99.8094, 99.99796, 99.74847, 99.8814, 99.98973, 99.93004
137396.25872, 284.88476180206453, 284.7440745044452, 285.2757655684308, 28.186074986353272, 28.369247026621476, 28.324177534825456, 8004.69982870858, 8052.176443455342, 8060.500853057834, 151.41997345597383, 32.65432408073684, -0.11247756480020143, 8019.082703535995, 8060.17926290227, 8066.096932470634, 0.9999999859523812, 0.9999909280631398, 0.9999999922013638, 60.01935740378952, 60.02138505273156, 60.01865446223199, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.4258, 3.507359, 2740.85, 599.7274, 4.582853, 2747.99, 587.4387, 4.666903, 2741.521, 788.0958, 6.96503, 5489.165, 795.4406, 6.907767, 5494.674, 593.0743, 9.259317, 5491.499, 99.69268, 100.0, 99.77304, 99.88339, 99.98672, 99.93092
137398.59272000002, 284.8097879206579, 284.8246187365403, 285.37014706228575, 28.1938499141099, 28.365527754513238, 28.339050686740134, 8007.41724308473, 8058.839448776631, 8063.395879155683, 155.30897135732047, 31.172990743172704, 1.8030659419796393, 8004.127491095399, 8058.7445951103755, 8062.101413899264, 0.9999999083105054, 0.9999911806790449, 0.9999999952924546, 60.01771573354954, 60.02113195967326, 60.02097474871778, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 774.8411, 3.527883, 2734.392, 605.9531, 4.53312, 2746.544, 593.5922, 4.626223, 2746.399, 794.3874, 6.916122, 5494.311, 801.6399, 6.854622, 5495.434, 586.8117, 9.340989, 5481.449, 99.51561, 99.95578, 99.95259, 99.977, 100.0, 99.74397
137400.945, 284.8356311036522, 284.96456869634244, 285.3580360132621, 28.19883520518377, 28.37787510258083, 28.350445169026646, 8011.381227687114, 8061.030410982334, 8065.865267739933, 154.3176725464491, 33.50703256913448, 2.8199670178933047, 8018.116813378965, 8062.88434958276, 8066.93355773046, 0.9999999254756127, 0.9999913306168439, 0.9999997684688423, 60.01572445493243, 60.01717097453656, 60.01848488259497, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1301, 3.507895, 2740.286, 599.6689, 4.582853, 2748.158, 587.4775, 4.666534, 2741.464, 788.0958, 6.964846, 5488.942, 795.4215, 6.907767, 5494.676, 593.0743, 9.258951, 5491.552, 99.73969, 100.0, 99.76696, 99.88242, 99.98675, 99.93321
137403.2782, 284.91106693655695, 284.9013370593675, 285.33227684443364, 28.1882868802858, 28.360144691426047, 28.368077133125887, 8011.317857344786, 8062.965451457182, 8061.757333705106, 155.05496607892383, 30.995109112950217, -0.8739691503692484, 8009.33446477907, 8057.790827585846, 8069.386490778267, 0.9999999829553863, 0.9999918742796728, 0.9999999814210321, 60.02319230755423, 60.023094310488766, 60.02221190934049, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1301, 3.508965, 2739.483, 599.5717, 4.583037, 2748.097, 593.4952, 4.626959, 2746.176, 788.0958, 6.964662, 5488.941, 795.4215, 6.907767, 5494.451, 593.452, 9.254557, 5492.615, 99.70089, 100.0, 99.95041, 99.8824, 99.9867, 99.94925
137405.64732000002, 284.79343136006037, 284.94572474011335, 285.39091284920386, 28.209245662196203, 28.35901397286118, 28.30781579899599, 8014.619634656945, 8054.056790018599, 8068.137252801953, 153.86671028907904, 39.818572836197745, -1.5972608098699084, 8014.2881165186855, 8062.618480672704, 8062.393752032153, 0.9999999999498204, 0.9999901066016216, 0.9999999951375844, 60.01989779491805, 60.02167293677826, 60.0178996311485, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 787.2811, 3.485408, 2744.399, 593.2487, 4.628717, 2746.0, 599.9787, 4.58407, 2747.966, 783.144, 7.000515, 5484.211, 792.1407, 6.933882, 5493.176, 595.5793, 9.2313, 5492.995, 99.88207, 99.93808, 100.0, 99.7808, 99.95946, 99.96412
137407.98708000002, 284.90968618426473, 284.9020669221465, 285.2775509206168, 28.20936072778008, 28.3793481843567, 28.29831808045108, 8011.421554889641, 8055.704932217595, 8075.997610565134, 153.83671404836605, 34.42586060920257, 0.8316464158669987, 8023.523761569496, 8050.919638744399, 8062.452476818445, 0.9999999902877491, 0.9999917529358477, 0.9999996976860481, 60.02188144535055, 60.02286067757182, 60.027844974297295, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1498, 3.508073, 2740.234, 599.5717, 4.582853, 2747.876, 593.7281, 4.62475, 2746.34, 788.0958, 6.964846, 5489.223, 795.4406, 6.907949, 5494.839, 593.0743, 9.259317, 5491.499, 99.71583, 100.0, 99.95458, 99.88435, 99.98766, 99.92883
137410.35776, 284.8274097872058, 285.035242411362, 285.55272062191534, 28.19671174887515, 28.343159224673688, 28.32493603026598, 8004.511367602609, 8055.424535152248, 8063.429446841397, 153.15682486338824, 35.01820309836785, -1.0713441701441297, 8010.789583518461, 8050.993893348474, 8057.316605891047, 0.9999999750378099, 0.9999918065874258, 0.9999998793118375, 60.03154660901119, 60.0313815382356, 60.028501601103784, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 777.9561, 3.52003, 2736.191, 603.7157, 4.546013, 2746.768, 588.2151, 4.664694, 2741.576, 794.3874, 6.916122, 5494.305, 801.7353, 6.854257, 5495.493, 586.8316, 9.340989, 5481.336, 99.59843, 99.97017, 99.78138, 99.97904, 100.0, 99.74505
137412.65548000002, 284.8948903255907, 284.9364004948566, 285.3885012426754, 28.218214774521368, 28.380642726880644, 28.3428790769339, 8008.3093574768045, 8051.870550594785, 8065.952967988476, 152.55265697981122, 39.63352060824536, 0.8530887939919012, 8018.339814001167, 8062.690198607722, 8070.2837443963635, 0.9999999385756263, 0.999988998263567, 0.9999999995332228, 60.02592642877755, 60.02631632496597, 60.028818857141175, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.9921, 3.508252, 2740.314, 599.6884, 4.583221, 2748.044, 593.8251, 4.62475, 2746.287, 788.0764, 6.964846, 5489.054, 795.4025, 6.907767, 5494.506, 593.0743, 9.259134, 5491.732, 99.74961, 100.0, 99.9485, 99.88445, 99.98662, 99.93319
137414.97836, 284.9388159277824, 285.035081611595, 285.44383173585976, 28.17678918996399, 28.37305301863926, 28.341542540728664, 8013.853167070733, 8059.146870499873, 8058.803463470298, 149.52396674072088, 34.36800214130153, 0.9587349062480826, 8009.382172229922, 8055.2660556595965, 8069.606446095482, 0.9999999764642045, 0.9999913243335966, 0.9999999875112725, 60.026991605527336, 60.02628707972103, 60.02776543747061, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1498, 3.50843, 2739.914, 599.5328, 4.583037, 2748.047, 587.4969, 4.66635, 2741.466, 788.0958, 6.964662, 5489.0, 795.4597, 6.907584, 5494.784, 593.0942, 9.259134, 5491.673, 99.7364, 100.0, 99.77513, 99.88347, 99.98577, 99.93211
137417.29392000003, 284.8282816710322, 284.90672683299346, 285.4068093335631, 28.228097574581124, 28.35330593964182, 28.348847255784698, 8014.030139663017, 8050.341821983985, 8064.465639522605, 152.64579209812248, 31.401481882574444, -2.581665122922459, 8002.362102487087, 8052.813791608786, 8064.517593573278, 0.99999984166293, 0.9999885410583825, 0.999999997215003, 60.03767659347678, 60.03399909554063, 60.035319712558795, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 787.3008, 3.484872, 2744.184, 593.3265, 4.628717, 2746.165, 581.091, 4.705006, 2733.903, 781.7653, 7.010076, 5480.291, 789.2222, 6.95671, 5490.221, 599.2574, 9.169406, 5495.69, 99.8676, 99.94407, 99.49779, 99.72585, 99.90568, 100.0
137419.65656, 284.8897827249802, 284.8936374354192, 285.34479265583377, 28.212738670502407, 28.371174792899186, 28.34010588763282, 8007.2563600065305, 8060.103589694132, 8064.543586434739, 151.60706172179107, 31.689165790223242, -6.374284872256339, 8014.100718564566, 8062.062542953062, 8065.069652479952, 0.999999978025182, 0.9999894286683286, 0.9999996961603824, 60.02409236790659, 60.02619249770248, 60.02534666222636, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1301, 3.507716, 2739.263, 599.6301, 4.583221, 2748.1, 587.4775, 4.666534, 2741.467, 788.0958, 6.96503, 5488.997, 795.4215, 6.907584, 5494.674, 593.0942, 9.258951, 5491.553, 99.69287, 100.0, 99.777, 99.88541, 99.98672, 99.93004
137422.00716, 284.97873307236074, 284.95187132167877, 285.4070296690915, 28.199773208867867, 28.356998895774396, 28.339657462813754, 8009.520839043915, 8058.353818840197, 8068.876821101571, 153.86617500691273, 34.994866314378214, 4.714962861912795, 8007.814250839332, 8050.707974825423, 8057.193209440487, 0.9999999254450962, 0.9999914017708753, 0.9999999957826339, 60.027738959545495, 60.02888851382413, 60.02398946080172, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1696, 3.507538, 2739.751, 599.5911, 4.583221, 2748.219, 588.0404, 4.661196, 2742.919, 790.1735, 6.949401, 5492.249, 798.5688, 6.878547, 5495.842, 588.5215, 9.327072, 5482.573, 99.70226, 100.0, 99.80566, 99.93209, 100.0, 99.76651
137424.34512, 284.77030984925915, 284.7587224681054, 285.43440047440345, 28.20962969828845, 28.37989558092328, 28.33653608562326, 8007.977742029862, 8057.853079821296, 8061.3501419475115, 151.60288029337858, 31.069935612644713, 0.4412145490784951, 8016.457439823861, 8054.180682367773, 8064.519809260229, 0.9999999852331528, 0.9999922131873229, 0.9999999184892374, 60.020429958742625, 60.01957668201389, 60.01989035802672, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 776.3986, 3.521815, 2736.578, 602.6262, 4.55946, 2747.881, 589.6128, 4.656779, 2742.591, 788.7172, 6.960249, 5489.278, 795.4979, 6.907402, 5494.509, 593.0743, 9.259317, 5491.666, 99.58474, 100.0, 99.81399, 99.88752, 99.98372, 99.92883
137426.70708000002, 284.8986610137442, 284.923685196235, 285.3142401317331, 28.20710265622453, 28.363270704810944, 28.34753511299659, 8015.254684963914, 8055.8416200175625, 8065.969063332128, 153.44102969641133, 34.05727134957078, -0.2982641420148866, 8016.954324962191, 8056.699353020076, 8070.913909472049, 0.9999999663381584, 0.9999918135492097, 0.9999999928871772, 60.01562434650665, 60.01764241473101, 60.016520715631515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.8344, 3.508073, 2740.521, 599.6301, 4.583221, 2747.881, 593.7669, 4.625854, 2746.288, 788.0958, 6.964662, 5489.048, 795.4215, 6.907949, 5494.838, 593.0942, 9.259134, 5491.559, 99.73867, 100.0, 99.94632, 99.88135, 99.98672, 99.92784
137429.00972, 284.8739554104436, 284.7841975682118, 285.3880829988976, 28.218685549285386, 28.3870495784406, 28.35273206163773, 8011.027954275557, 8054.9163348466955, 8066.344402213083, 160.49337833090976, 35.17514088978078, 0.41822864360392487, 8013.393907471559, 8049.15962299699, 8068.542905329179, 0.9999999875220068, 0.9999930476890956, 0.9999999419582412, 60.00798821909719, 60.01224137745261, 60.01086644662532, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 787.3994, 3.485586, 2745.17, 593.2487, 4.628717, 2746.113, 600.134, 4.5791, 2748.135, 781.7653, 7.010076, 5480.402, 789.1841, 6.95671, 5490.161, 599.4562, 9.168674, 5495.732, 99.90784, 99.94017, 100.0, 99.72701, 99.90565, 100.0
137431.30472000001, 284.95861495851415, 284.9201966035704, 285.4489308259538, 28.219707532966634, 28.371108819704652, 28.343778703794907, 8019.232808411789, 8063.13461227693, 8067.152196475366, 150.39290014056542, 36.59710499117887, 0.46321930640033315, 8010.782032294458, 8060.175066510726, 8075.327323048575, 0.9999999577464933, 0.9999896111410291, 0.9999999626819724, 60.00894409384309, 60.013441913153805, 60.012484751797146, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1696, 3.508252, 2740.449, 599.6106, 4.583037, 2747.987, 593.6505, 4.62567, 2746.226, 788.0958, 6.964846, 5489.165, 795.4215, 6.907767, 5494.836, 593.0743, 9.259317, 5491.492, 99.71254, 100.0, 99.94628, 99.88646, 99.98577, 99.932
137433.64628000002, 284.7556156612803, 284.87521481474494, 285.3722009107988, 28.22466861717844, 28.390207160558024, 28.35318783190028, 8007.940311920303, 8055.037926638153, 8068.609627444772, 154.21721569510737, 34.66242482104542, 0.2354690124489025, 7995.588957379266, 8052.939662051961, 8061.834906431068, 0.9999999912194351, 0.9999901506712066, 0.9999999880491139, 60.00809509938663, 60.010945431397225, 60.00950705400469, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1696, 3.507716, 2740.071, 599.6495, 4.583037, 2747.93, 593.7669, 4.626039, 2746.402, 788.0958, 6.964662, 5488.884, 795.4215, 6.907767, 5494.781, 593.0942, 9.259317, 5491.463, 99.72767, 100.0, 99.9525, 99.88134, 99.9867, 99.92895
137436.01928, 284.8327009157943, 284.8627806148112, 285.3390606219232, 28.197868681576647, 28.390521183149517, 28.34690877710348, 8006.510847487613, 8055.713553156666, 8069.930438996355, 155.89065350268993, 34.12754350662499, 0.5965410972839891, 8015.4728902933375, 8064.898604967348, 8069.50385918793, 0.9999999999987217, 0.9999882485097134, 0.9999999960571258, 60.01164918884644, 60.00839180087501, 60.00971239698937, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 774.9002, 3.530025, 2733.732, 605.9725, 4.532567, 2746.713, 587.4775, 4.666718, 2741.579, 794.1932, 6.917593, 5493.967, 800.6671, 6.867772, 5495.663, 589.3168, 9.301619, 5487.966, 99.51961, 99.94984, 99.77717, 99.97386, 100.0, 99.86465
137438.37628, 284.69712737938494, 284.9056822660362, 285.40019217139167, 28.229784208607043, 28.38365618761435, 28.34189792289331, 8015.457986327478, 8060.088750091012, 8059.523200356316, 149.706984336, 34.015664767789076, 2.035331530675464, 8009.213580388894, 8058.376359088608, 8068.048913979537, 0.9999999966776937, 0.9999911744087832, 0.9999999980746067, 60.01175251789147, 60.01083082015828, 60.01072447667659, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.2681, 3.507538, 2740.52, 599.7857, 4.583037, 2748.103, 593.7475, 4.625854, 2746.288, 788.0958, 6.964662, 5488.942, 795.4215, 6.907767, 5494.838, 593.0743, 9.259317, 5491.493, 99.70316, 100.0, 99.94854, 99.88242, 99.9897, 99.92883
137440.70112, 284.95358360167023, 284.91743859492124, 285.320339266491, 28.194451855646506, 28.380446999318096, 28.3374265748071, 8010.41059524663, 8064.134594819544, 8071.558924714663, 155.78869874290922, 37.98696987240237, -4.918311500039863, 8014.820072158199, 8057.981635254126, 8065.126235739086, 0.9999995111692219, 0.9999905383729832, 0.999999985452357, 60.01455430317123, 60.0118018320577, 60.00551106861553, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 783.2593, 3.498257, 2742.723, 596.3615, 4.610298, 2747.132, 598.6199, 4.587935, 2748.081, 781.9207, 7.009524, 5480.45, 789.1841, 6.95671, 5490.11, 599.2375, 9.170321, 5495.737, 99.79692, 99.97926, 100.0, 99.72705, 99.90366, 100.0
137442.99564, 284.7936798969614, 284.9117369253671, 285.3866810958199, 28.193494774625755, 28.370019759247587, 28.36637178917079, 8015.834845452855, 8058.839681086483, 8067.108025867452, 159.9947543642977, 30.722932244595995, -0.3683802127065974, 8012.191461954393, 8063.619930334586, 8064.838991902114, 0.999999999173243, 0.9999909613973812, 0.9999999784264074, 60.00964033968659, 60.003368560907404, 60.00813062544225, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.6427, 3.50611, 2739.516, 599.7079, 4.582484, 2748.156, 593.6893, 4.625854, 2746.282, 788.0958, 6.964846, 5489.054, 795.4025, 6.907767, 5494.614, 593.0743, 9.259317, 5491.673, 99.74574, 100.0, 99.94832, 99.88445, 99.98563, 99.92991
137445.3164, 284.9502174667115, 284.93583519062895, 285.37413243326057, 28.221353863823516, 28.366990351641917, 28.35146129944337, 8019.577984377302, 8061.205484292601, 8067.200465692477, 149.13104646325763, 30.021497365269624, 1.1323063571071543, 8016.648681628441, 8060.904750937855, 8062.9196266207355, 0.9999999791866795, 0.9999918504124569, 0.9999999709933857, 60.00546916154432, 60.00998630306467, 60.013700366784896, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.9133, 3.508609, 2740.019, 599.6689, 4.582853, 2748.103, 593.6699, 4.625302, 2746.232, 788.1152, 6.964846, 5489.054, 795.4215, 6.907767, 5494.508, 593.0942, 9.259317, 5491.607, 99.72856, 100.0, 99.9465, 99.8855, 99.98676, 99.93092
137447.70596000002, 284.789254822712, 284.8439036090079, 285.24664616263885, 28.209037794973664, 28.35439874795581, 28.318125936349922, 8004.5770424037055, 8054.490057335479, 8066.9310207028875, 153.3807664189735, 33.854865738429, -1.096763589846887, 8005.740127783394, 8055.403716464796, 8064.499093277412, 0.9999998839119201, 0.9999917067483327, 0.9999999873259575, 60.000176367532504, 60.00222256451601, 60.00248236210911, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 774.8016, 3.528954, 2734.187, 605.9531, 4.532567, 2746.657, 587.4581, 4.667087, 2741.467, 794.4068, 6.916122, 5494.305, 801.6971, 6.85444, 5495.714, 586.8515, 9.340989, 5481.515, 99.49069, 99.95395, 99.77722, 99.98318, 100.0, 99.7418
137450.04596000002, 284.881647130355, 284.98375635536416, 285.33800380069226, 28.202175842967176, 28.3787565601494, 28.345393903895186, 7998.995141908785, 8065.029188205595, 8067.5864365621055, 156.79688711503377, 32.97130082303056, 3.1707012292022227, 8011.44407795098, 8058.693896347794, 8064.562715686369, 0.9999999616952833, 0.9999913199479119, 0.9999998648613738, 60.006013914815455, 60.00133133068593, 59.99935995916127, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1498, 3.50843, 2739.909, 599.6884, 4.5823, 2747.937, 593.8057, 4.624934, 2746.343, 788.1152, 6.96503, 5489.165, 795.4406, 6.907767, 5494.729, 593.0544, 9.259501, 5491.667, 99.72456, 100.0, 99.94432, 99.88339, 99.98771, 99.9309
137452.50828, 284.87244753261103, 284.85656019775166, 285.34845172040264, 28.22243809599199, 28.36681517427848, 28.339904580027984, 8014.157449432723, 8060.120855127228, 8065.651950585463, 154.81932842010224, 32.46836186964947, -1.521480155561676, 8013.444913475876, 8058.1359289562415, 8061.731296248413, 0.999999984582997, 0.9999923997198472, 0.9999999915613438, 60.002420384848385, 59.9996674005057, 59.999534966503525, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1696, 3.506824, 2741.037, 599.5522, 4.582668, 2748.042, 594.4269, 4.620516, 2747.013, 785.9015, 6.984151, 5485.007, 791.8927, 6.935891, 5491.672, 597.5475, 9.189365, 5495.576, 99.75745, 100.0, 99.97288, 99.8108, 99.93532, 100.0
137454.84884000002, 284.83912675864843, 284.9457257441723, 285.3277416022996, 28.200075306944026, 28.349866991387042, 28.33954106490626, 8011.579817621621, 8060.168144192119, 8069.9351589719745, 152.69490773371808, 35.901633744456376, 2.346520627646896, 8016.307785084129, 8057.915341747384, 8066.787135240209, 0.9999999826259613, 0.9999895022267437, 0.9999999972329732, 60.00273091104813, 60.00273061240565, 60.00233213122352, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 786.1179, 3.491476, 2742.965, 595.9919, 4.605509, 2747.648, 595.9604, 4.615178, 2746.845, 787.4744, 6.969442, 5488.992, 795.3834, 6.907767, 5494.674, 593.0942, 9.259501, 5491.667, 99.82762, 99.99967, 99.96873, 99.8803, 99.98471, 99.93103
137457.21568000002, 284.8005359741054, 284.8469144359761, 285.348374516971, 28.205093209441134, 28.364364500365557, 28.34267108571346, 8013.726932887743, 8052.784117725479, 8063.341434079943, 151.49103780830865, 34.939628683431465, -0.45321965546827414, 8011.693425821789, 8052.0973901841635, 8064.880829793544, 0.999999992713056, 0.9999913603507289, 0.9999995864757819, 60.005131443074866, 60.00271822303878, 60.00190107139553, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.2287, 3.507895, 2740.589, 593.4043, 4.628349, 2746.057, 593.6505, 4.62567, 2746.117, 788.0958, 6.964846, 5489.113, 795.4215, 6.907767, 5494.782, 593.0942, 9.259317, 5491.62, 99.70454, 99.94223, 99.95037, 99.88338, 99.98473, 99.93114
137459.55252, 284.7733664633812, 284.7757219949913, 285.39863634913155, 28.190048382757492, 28.355010398253402, 28.332539669425806, 8001.894452687247, 8044.640495887962, 8060.454900429273, 146.12217906084652, 32.111284873844795, 6.0419962843075155, 8011.392288198778, 8049.5082326238235, 8061.699344443987, 0.9999998421681933, 0.9999936162919888, 0.9999999866653663, 60.00633899834129, 60.00458939566826, 60.00626748373875, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 774.6833, 3.529311, 2733.78, 587.0034, 4.669609, 2741.089, 587.4969, 4.66635, 2741.468, 794.3874, 6.916306, 5494.251, 801.7353, 6.854074, 5495.709, 586.8117, 9.340623, 5481.455, 99.49332, 99.76121, 99.77313, 99.98107, 100.0, 99.74618
137461.90112000002, 284.7765393838173, 284.88039598966105, 285.3554568923806, 28.200941254881304, 28.376501539387622, 28.35421567282458, 8013.243296126153, 8048.940450631026, 8074.394173988532, 150.3012384727158, 30.98370763734863, -0.1553220000237161, 8013.088581952551, 8063.534279100293, 8066.099765473689, 0.999999989136909, 0.9999918732284457, 0.9999999720244781, 60.00539245109877, 60.007952321080055, 60.00575120953879, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.8541, 3.50843, 2739.951, 593.2681, 4.628717, 2746.226, 593.6116, 4.62567, 2746.121, 788.0764, 6.964662, 5489.0, 795.4025, 6.907767, 5494.673, 593.0942, 9.259134, 5491.56, 99.72456, 99.94629, 99.9485, 99.88347, 99.9867, 99.93211
137464.25796000002, 284.8407378673063, 284.8704993514717, 285.39599864964305, 28.22976563347267, 28.355673950436582, 28.350216245709547, 8010.433114008714, 8056.079747656117, 8061.937226926376, 153.72794922454796, 32.008904119192266, 3.1304426387505373, 8014.476655292813, 8060.687447203415, 8071.028068717045, 0.9999996864015513, 0.9999918286240049, 0.9999999999990413, 60.00802865012054, 60.00823498422157, 60.00881228464532, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.3076, 3.508252, 2739.966, 593.2875, 4.628717, 2746.227, 593.6505, 4.62567, 2746.175, 788.1152, 6.964846, 5489.054, 795.4406, 6.907584, 5494.782, 593.2333, 9.25712, 5492.83, 99.71847, 99.94001, 99.94441, 99.88445, 99.98473, 99.94138
137466.63908000002, 284.78640553196686, 284.8606327010916, 285.3977136783674, 28.1975772452292, 28.347348587240013, 28.34150463787185, 8015.7263936202835, 8059.925289567327, 8068.504809634773, 159.08996214360695, 32.37616003317544, 0.6315255135754114, 8008.771379912139, 8055.802346827582, 8066.238501257331, 0.9999998535394682, 0.999991612025285, 0.9999999950703908, 60.013137689504326, 60.0134491413551, 60.01254907187307, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 787.3206, 3.486657, 2744.256, 599.6106, 4.583037, 2748.159, 599.9011, 4.584806, 2747.964, 783.3188, 6.999228, 5483.921, 791.9308, 6.932604, 5493.018, 595.3607, 9.233864, 5492.67, 99.89899, 100.0, 100.0, 99.79105, 99.95223, 99.96553
137468.97328, 284.80259814952484, 284.7969393871099, 285.374514405167, 28.217490101566913, 28.38409281393726, 28.333792631316058, 8011.4403286442175, 8051.737278373679, 8065.22071321304, 155.87085207435211, 36.32043347125955, 2.5224509019735706, 8005.422991368421, 8058.222516291657, 8069.124101741701, 0.9999999860439203, 0.9999904744192851, 0.9999999962624325, 60.01609014823546, 60.01691857083703, 60.01133307516357, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.933, 3.507895, 2739.473, 594.8829, 4.612508, 2747.529, 593.7281, 4.62567, 2746.399, 788.0764, 6.964846, 5488.883, 795.4215, 6.907767, 5494.673, 593.0942, 9.259501, 5491.499, 99.73884, 99.98543, 99.94646, 99.88646, 99.98869, 99.92893
137471.34576000003, 284.81200492770654, 284.7693369180015, 285.2372579311349, 28.172064201367064, 28.32794320268574, 28.326956796939808, 8002.463318537995, 8042.503226151879, 8057.944376941103, 155.33346081530726, 32.287026009445526, 3.7527764062388087, 8004.696152071897, 8049.637600042526, 8059.014550726117, 0.9999998871210608, 0.9999904017697291, 0.9999998903648203, 60.021836603778745, 60.024023902670486, 60.02267895119, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 777.7391, 3.520566, 2735.818, 604.5134, 4.544355, 2747.053, 587.9628, 4.66543, 2741.465, 794.3874, 6.916122, 5494.198, 801.7353, 6.85444, 5495.819, 586.8117, 9.340806, 5481.455, 99.59514, 99.97637, 99.78104, 99.97806, 100.0, 99.74725
137473.69592, 284.9353544301297, 284.95626354920734, 285.37307393731135, 28.203344249137302, 28.3679701020318, 28.347561984715632, 8009.569234663234, 8061.056067319508, 8063.218088332911, 153.44479515392823, 30.932142377170976, 1.5439628578496922, 8014.3324053958, 8053.932172066108, 8063.954509892781, 0.9999991066983733, 0.9999885346468661, 0.9999987645167868, 60.0436111307501, 60.02668135469706, 60.026540222720705, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 780.9724, 3.506467, 2739.465, 599.5328, 4.583405, 2747.993, 593.7281, 4.625486, 2746.121, 788.0958, 6.964846, 5488.942, 795.4215, 6.908132, 5494.838, 593.0743, 9.259317, 5491.559, 99.72661, 100.0, 99.94246, 99.88242, 99.98672, 99.92991
137476.03600000002, 284.6634085853659, 284.7006976924021, 285.1425322444254, 28.22828807143913, 28.365486274708655, 28.347469889046756, 8012.01259788483, 8054.323227396876, 8057.692175558145, 152.61776133853436, 30.89007208142516, 2.776419643229474, 8009.005423612704, 8061.991568959772, 8071.04222743395, 0.9999998668568538, 0.9999922850357175, 0.9999999998821313, 60.02529673226729, 60.027863240714204, 60.02747439562065, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 600], 5500.0, [], 781.1301, 3.507538, 2740.444, 599.6106, 4.582668, 2747.992, 587.3998, 4.666534, 2741.467, 788.0958, 6.964662, 5488.995, 795.4597, 6.907949, 5494.727, 593.0942, 9.259317, 5491.559, 99.73586, 100.0, 99.77509, 99.88541, 99.99074, 99.92991
