TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
137796.21844, 284.549320658917, 284.45165666569494, 284.94228903060866, 28.27264381363513, 28.415047690109702, 28.371524383667555, 8023.213298677844, 8065.936054713183, 8073.4229634877465, 155.08519659086772, 30.700652718912806, 2.2907772023550024, 8023.500436831353, 8058.6159265990655, 8072.131250155736, 0.9999998155443754, 0.9999928604589947, 0.9999998570161792, 60.01186167563326, 60.010270982443025, 60.011917238736245, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 787.3994, 3.487371, 2743.605, 594.4354, 4.616008, 2747.246, 596.6011, 4.608183, 2747.129, 786.1151, 6.974958, 5488.083, 795.0019, 6.911419, 5494.834, 819.6407, 6.679705, 5475.559, 99.86722, 99.98129, 99.98316, 99.86677, 99.98751, 99.63888
137798.55844000002, 284.6894073589928, 284.59619666350864, 285.06164907952797, 28.26245958244373, 28.413735678101407, 28.380425908041147, 8018.662290096137, 8064.576846682348, 8074.141452240818, 158.36432250254165, 35.17557459255772, 3.660401049128268, 8022.643341601711, 8065.091446107201, 8067.262752942943, 0.999999876179395, 0.9999924688301948, 0.9999997782658451, 60.0133048143289, 60.015494293679296, 60.00878418218184, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.1301, 3.507895, 2740.214, 599.5911, 4.582668, 2747.987, 593.631, 4.626039, 2746.175, 788.0569, 6.965397, 5489.052, 795.288, 6.908863, 5494.61, 819.6407, 6.679888, 5475.678, 99.73204, 100.0, 99.94663, 99.88644, 99.98862, 99.64104
137800.89544000002, 284.7373890884969, 284.5783097441389, 284.96830131528066, 28.264871533474917, 28.388607265213864, 28.38383752939157, 8022.321521637396, 8062.945005793758, 8077.769120037836, 161.08176607260293, 29.68821657552455, 7.390502988746448, 8024.517680536929, 8066.062718330675, 8075.272748530875, 0.9999999242013294, 0.9999930539319305, 0.9999999259998748, 60.01510770554394, 60.01813897567827, 60.02009643659685, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 774.7425, 3.528775, 2734.172, 605.8947, 4.532567, 2746.378, 587.4193, 4.666903, 2741.354, 794.3485, 6.916674, 5494.303, 801.5636, 6.855718, 5495.698, 813.3185, 6.746177, 5486.658, 99.5076, 99.95181, 99.77113, 99.97997, 100.0, 99.84194
137803.18680000002, 284.7361077728659, 284.7075604302167, 285.0760886364478, 28.24860992851659, 28.40729745501095, 28.367424539738153, 8028.873174555569, 8060.096846661338, 8072.967053591739, 156.3026386245433, 29.523950864022936, 7.983897919907122, 8019.601127587178, 8077.839347782693, 8076.8871461476365, 0.9999997681336195, 0.9999929851742306, 0.9999998762586768, 60.01290407698204, 60.01235190867991, 60.01074252174083, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.1498, 3.508787, 2740.071, 599.5522, 4.583405, 2747.932, 593.7281, 4.626039, 2746.172, 788.0375, 6.965213, 5489.051, 795.2689, 6.909045, 5494.445, 819.6805, 6.680071, 5475.564, 99.73867, 100.0, 99.94432, 99.88132, 99.98256, 99.63573
137805.54144, 284.6665694648285, 284.5140367608471, 285.09479110813686, 28.28896069133046, 28.42362646040409, 28.418441878637367, 8022.462352282853, 8074.9169783379475, 8070.458952083262, 157.68586606824738, 31.99853480348338, 6.8524674954077796, 8020.362443141919, 8055.639495951264, 8068.163866272346, 0.9999996953841828, 0.9999928376221769, 0.9999998555448788, 60.0218827279758, 60.017042419972675, 60.017150952327114, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.8541, 3.508787, 2739.813, 599.5911, 4.583037, 2748.051, 593.6699, 4.62567, 2746.117, 788.0375, 6.965213, 5488.829, 795.2689, 6.909045, 5494.669, 813.4377, 6.745628, 5486.603, 99.73256, 100.0, 99.94637, 99.88237, 99.98648, 99.83985
137807.86564, 284.5709601002841, 284.4384055076072, 284.9563962808557, 28.247721893523774, 28.3886811499487, 28.40335714132234, 8017.122128829723, 8057.474061943345, 8067.23090844049, 157.92526677211322, 27.365097383834836, 4.047583009873506, 8021.210992881977, 8053.892462005011, 8066.461590610404, 0.9999996496256369, 0.9999947910758653, 0.9999999546524634, 60.018749584069056, 60.02091822644547, 60.01943856893433, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.485943, 2743.821, 593.093, 4.630007, 2746.225, 600.0175, 4.579652, 2748.023, 781.7459, 7.01026, 5480.344, 789.3558, 6.951232, 5491.208, 808.6066, 6.787562, 5491.242, 99.85875, 99.94205, 100.0, 99.72596, 99.9192, 99.92426
137810.22164, 284.606269712678, 284.5664963737992, 285.00690351457166, 28.271241103000257, 28.416889288152376, 28.404947251010874, 8026.311508153067, 8071.091139515419, 8080.798330325104, 156.21551860244278, 28.239704233614248, 3.2321405527954994, 8031.392722028211, 8063.871245178759, 8077.175234954655, 0.9999995223249306, 0.9999934425567713, 0.9999997510696318, 60.01937413589189, 60.01856432374943, 60.01961526016557, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.9921, 3.507716, 2739.961, 599.6106, 4.583405, 2747.936, 593.6505, 4.626407, 2746.171, 788.0181, 6.96503, 5488.829, 795.288, 6.909045, 5494.561, 813.4377, 6.74636, 5486.717, 99.71829, 100.0, 99.94645, 99.88035, 99.98963, 99.84713
137812.55704, 284.913271707944, 284.8312679533595, 285.1503616017673, 28.245931464261744, 28.379958477846785, 28.343203213389966, 8013.869705158793, 8055.776257988073, 8068.051461845481, 161.04643159764964, 29.12769570733917, 1.5984932315877813, 8011.726596629242, 8071.118240195713, 8066.440928811122, 0.9999999939217774, 0.9999927605252255, 0.9999997084172775, 60.01860103715603, 60.01972942625008, 60.020756510419886, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 779.8683, 3.512178, 2738.63, 601.595, 4.567564, 2747.831, 590.7386, 4.648863, 2743.765, 792.4844, 6.926602, 5493.734, 801.3729, 6.856449, 5495.481, 819.6407, 6.680437, 5475.73, 99.66982, 100.0, 99.85671, 99.96338, 100.0, 99.64198
137814.90764000002, 284.87179211446136, 284.8181232552728, 285.30753237691755, 28.238080861853792, 28.421280390688842, 28.396804746891647, 8017.453809205623, 8073.331057316985, 8072.333237302797, 159.70526753857848, 30.87058627131728, 3.3442818621779224, 8030.078452807951, 8069.975548238509, 8080.628441730065, 0.9999999826742572, 0.9999929853694659, 0.9999998266258147, 60.021083081618094, 60.018641259619514, 60.01711393830611, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 779.0995, 3.511999, 2739.02, 599.6301, 4.582484, 2748.099, 593.631, 4.627327, 2746.342, 788.0569, 6.965397, 5489.052, 795.2689, 6.909228, 5494.774, 813.4377, 6.745994, 5487.062, 99.69661, 100.0, 99.94633, 99.88036, 99.98854, 99.84082
137817.22488000002, 284.85111363069217, 284.9112513041385, 285.30237239649506, 28.231581916572274, 28.39489813239742, 28.374594348368934, 8026.041430940138, 8065.449315099171, 8076.351603368984, 156.86654890887075, 32.22222964105504, 0.8204698953502998, 8024.332195085955, 8072.541394357081, 8072.903895336735, 0.999999995171108, 0.9999927246928673, 0.9999999809988154, 60.0160996637172, 60.01908414690151, 60.01754472391899, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.0907, 3.507895, 2740.429, 599.7079, 4.583037, 2747.875, 593.7281, 4.626039, 2746.171, 788.0569, 6.965213, 5489.058, 795.2689, 6.909228, 5494.72, 819.5413, 6.681536, 5475.731, 99.70435, 100.0, 99.94428, 99.88453, 99.98856, 99.64202
137819.58896000002, 284.92801680768935, 284.79898913182654, 285.24048888174616, 28.250197180971316, 28.346899914281117, 28.345037997799523, 8019.297370424424, 8051.869894259582, 8068.493304142622, 160.25878757576584, 30.271672200392914, 4.380197426642326, 8015.936149869422, 8059.908485221598, 8073.360906164368, 0.9999999942632577, 0.9999921280437059, 0.999999965704959, 60.02057280975841, 60.017355042403864, 60.018168166541, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 787.222, 3.487371, 2744.849, 593.307, 4.628349, 2746.055, 599.9593, 4.579652, 2747.855, 781.7264, 7.010444, 5480.454, 789.0315, 6.957989, 5490.042, 826.1021, 6.607922, 5458.85, 99.88786, 99.94005, 100.0, 99.72795, 99.90253, 99.34432
137821.86908, 284.81403768801135, 284.8604328336121, 285.3608158311018, 28.216048082793503, 28.369474850916504, 28.363898365792203, 8019.253742243326, 8071.955531638831, 8078.338544425853, 155.5563988658357, 31.62721092854281, -1.714893012538596, 8026.344118686924, 8065.7560016392445, 8073.505734595426, 0.9999997722968391, 0.9999921481080389, 0.999999736757753, 60.023417325041464, 60.02020206822502, 60.02027539203316, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.2484, 3.507895, 2740.191, 599.5717, 4.583405, 2748.046, 593.6699, 4.625854, 2746.338, 788.0375, 6.965213, 5488.94, 795.288, 6.908863, 5494.612, 819.6805, 6.680071, 5475.333, 99.72664, 100.0, 99.94437, 99.88238, 99.98561, 99.63477
137824.19072, 285.023005510694, 284.9424322111002, 285.2458822770595, 28.241861855936513, 28.38879670075333, 28.36466588563892, 8023.632552077818, 8066.568136338435, 8065.927767239109, 157.79165580867357, 28.864701769770704, 2.8654862894627513, 8027.063150476863, 8066.5227141784935, 8071.961199289656, 0.9999999999354621, 0.9999943332628048, 0.9999999989689773, 60.020206475618785, 60.02454608311436, 60.02375391314525, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.1104, 3.508073, 2739.818, 599.4744, 4.58359, 2747.986, 593.6699, 4.62567, 2746.282, 788.0375, 6.965213, 5489.218, 795.6123, 6.901923, 5495.332, 818.3087, 6.69765, 5480.575, 99.73394, 100.0, 99.94458, 99.88744, 99.99422, 99.71564
137826.52424, 284.85199628936965, 284.82946353141426, 285.1949924184531, 28.222880416032666, 28.389983675383657, 28.347401006337194, 8020.442099118499, 8067.2666387033205, 8075.802038201749, 162.83414315597565, 28.456933192235738, 4.3192938634156235, 8024.152483258818, 8061.535576309644, 8072.349727208993, 0.9999999735735345, 0.9999918655613014, 0.9999999470714014, 60.02931480421113, 60.03059793710798, 60.02652986025215, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 774.7425, 3.528775, 2734.272, 605.8364, 4.533304, 2747.16, 588.118, 4.658619, 2743.315, 791.8824, 6.940576, 5491.79, 797.4816, 6.89407, 5494.996, 818.4876, 6.693073, 5476.985, 99.50324, 99.95579, 99.84036, 99.93424, 99.99797, 99.66483
137828.91724, 284.88760107073006, 284.7741008737318, 285.30918115229395, 28.24740628345196, 28.39008018378194, 28.385080572932505, 8030.34834287747, 8074.183760347822, 8080.026164057642, 155.65005827975529, 34.05177183120804, 0.5721682654054803, 8029.342508278611, 8065.682417723654, 8069.4729802639185, 0.9999999782362404, 0.9999919924300887, 0.9999995738092589, 60.03154048900303, 60.028457580951184, 60.0309360469528, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.4061, 3.507716, 2740.391, 599.6106, 4.582853, 2747.931, 593.6116, 4.626039, 2746.12, 788.0375, 6.96503, 5488.999, 795.3071, 6.909045, 5494.72, 813.4775, 6.744163, 5486.949, 99.71793, 100.0, 99.94241, 99.88142, 99.98755, 99.84614
137831.29404, 285.0046263871391, 284.9708100478814, 285.34752146779283, 28.21275125154194, 28.379143736883286, 28.329873290401355, 8018.0222270853965, 8061.959931700768, 8065.130650219339, 160.62918646901517, 31.20338932570985, 1.5208252522488692, 8018.408212970818, 8058.64274940356, 8066.241049904908, 0.9999999948881794, 0.9999952885354393, 0.9999998618484444, 60.03119805583926, 60.025503585092395, 60.03113328307704, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 786.1771, 3.488085, 2743.974, 593.2487, 4.628533, 2746.053, 599.9981, 4.579468, 2747.912, 781.7459, 7.01026, 5480.342, 789.0506, 6.957623, 5490.16, 806.9565, 6.80679, 5493.306, 99.86432, 99.94218, 100.0, 99.72487, 99.90457, 99.96287
137833.579, 284.8118630879898, 284.83622814632275, 285.1785295368522, 28.212843327467777, 28.38007864791485, 28.344473714957516, 8008.434206379898, 8063.7027241623155, 8068.666604786831, 157.42966751117456, 30.63164395214403, 3.1572205570073493, 8021.5910753590115, 8061.740523548709, 8074.442696894212, 0.9999998814117567, 0.9999925159949139, 0.9999998130138739, 60.032305701776934, 60.029801754099765, 60.03028426727481, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.9133, 3.508787, 2739.961, 599.6106, 4.582116, 2748.1, 593.6116, 4.626039, 2746.225, 788.0375, 6.965213, 5489.17, 795.3071, 6.908497, 5494.67, 813.2986, 6.745994, 5486.603, 99.7395, 100.0, 99.94641, 99.88656, 99.98668, 99.83985
137835.91328, 284.82912904312445, 284.82797028425773, 285.19356187827316, 28.21357231861459, 28.358721118671344, 28.346945379584273, 8017.826448200807, 8068.028663847601, 8069.317439794026, 163.00984792174586, 32.07720035366174, 3.9149197205404107, 8019.152099268233, 8065.507199090232, 8076.124682240512, 0.9999999183283885, 0.9999915446931326, 0.999999841689336, 60.031836698429316, 60.025471715515245, 60.0261301280741, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.9921, 3.507895, 2739.736, 599.5911, 4.582853, 2748.102, 593.6893, 4.625854, 2746.283, 788.0375, 6.96503, 5488.94, 795.3071, 6.90868, 5494.666, 813.3582, 6.745628, 5486.775, 99.71009, 100.0, 99.94837, 99.88239, 99.98665, 99.84299
137838.24984, 284.8061781904266, 284.81590087145975, 285.2573571957252, 28.240357683982246, 28.38668447807136, 28.376831278124854, 8023.475340852409, 8068.310881515652, 8074.31806476472, 163.24542176563466, 28.528300834244874, 10.199552539369051, 8028.799975765113, 8060.968148683717, 8072.214815874896, 0.9999996421599666, 0.9999931296756551, 0.9999999042644855, 60.02783103751944, 60.02998483360603, 60.02943304212143, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 774.7228, 3.528597, 2733.833, 606.0115, 4.532198, 2746.49, 587.3804, 4.666903, 2741.468, 794.3291, 6.916674, 5494.027, 801.659, 6.855353, 5495.865, 819.2629, 6.684649, 5478.415, 99.5109, 99.94779, 99.77313, 99.97803, 100.0, 99.67002
137840.58668, 284.84090982549765, 284.8792107251232, 285.2334293296515, 28.237333300023735, 28.389331727286855, 28.358849764917586, 8012.263538981144, 8072.143873571532, 8077.679476401852, 151.2260398855251, 30.838150940105265, 0.5156534276652565, 8030.253013170469, 8071.903052472194, 8059.41091536382, 0.9999999983813006, 0.9999908259045945, 0.9999999904442385, 60.02470174872159, 60.02824808174987, 60.02618288457117, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.2287, 3.507895, 2740.229, 599.6301, 4.583405, 2747.937, 593.6893, 4.62567, 2746.287, 788.0181, 6.965397, 5488.882, 795.2308, 6.90941, 5494.61, 816.5392, 6.710286, 5479.156, 99.69651, 100.0, 99.9485, 99.88343, 99.98859, 99.71265
137842.90328, 284.95548322241154, 284.8699825258444, 285.3517802713491, 28.20832605563755, 28.37474009525061, 28.35870133537744, 8019.194476339759, 8063.557230358748, 8059.362026266704, 157.74250055115908, 32.33169075328169, 1.9874483925780169, 8015.18284842986, 8050.219898831352, 8065.9870089278265, 0.9999999903654375, 0.9999927938719493, 0.9999999573401797, 60.02533816382595, 60.02255027330531, 60.02887734694689, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.0118, 3.507181, 2740.845, 598.4432, 4.59151, 2747.705, 595.6499, 4.606895, 2747.462, 784.4839, 6.995367, 5483.072, 790.2141, 6.94904, 5490.275, 825.6846, 6.612866, 5459.534, 99.73114, 99.99788, 99.99126, 99.78705, 99.91317, 99.361
137845.2728, 284.8806693570405, 284.83906809965754, 285.1994226334815, 28.217130411758774, 28.393636499682287, 28.34557034914741, 8017.744453084082, 8063.937134611306, 8069.19335080374, 166.34174501372945, 34.084725451911254, -1.9134381284898154, 8024.810342061935, 8069.00093457628, 8069.704190665765, 0.9999998889080353, 0.999989543268381, 0.9999999192463321, 60.0244858620375, 60.02626240473295, 60.0213377040003, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 784.0873, 3.497365, 2741.76, 597.5677, 4.595194, 2747.932, 594.3104, 4.624198, 2746.23, 788.0181, 6.965581, 5488.94, 795.288, 6.908863, 5494.612, 819.6606, 6.679522, 5475.617, 99.79326, 100.0, 99.94636, 99.88334, 99.98663, 99.63994
137847.61508000002, 284.95847499899855, 284.9115577798324, 285.3473355773303, 28.232770259875615, 28.36510605084683, 28.3580773111845, 8011.4233321735055, 8061.8094420132775, 8068.861520415507, 158.5403264489849, 35.2740676917756, 2.1933323856842435, 8019.820463104726, 8064.195609779943, 8072.357351003965, 0.9999996285570842, 0.9999920933207374, 0.9999996576775246, 60.02704581656928, 60.02462474928463, 60.02397810230739, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.1498, 3.507716, 2740.014, 599.6301, 4.583037, 2748.1, 593.7475, 4.626039, 2746.229, 788.0375, 6.965213, 5489.052, 795.3071, 6.90868, 5494.721, 819.6606, 6.680071, 5475.505, 99.71882, 100.0, 99.94641, 99.88132, 99.98758, 99.63791
137849.97748, 284.81237238466116, 284.8462846719586, 285.32501480716166, 28.229085502765898, 28.40221185277145, 28.356645925690906, 8016.010879038699, 8055.600974728286, 8075.93941131724, 158.02764614809485, 33.0311676332401, 2.9334982180466795, 8024.952450890884, 8064.300308046976, 8072.454927683692, 0.9999999962564549, 0.999994179649267, 0.9999999166298271, 60.017535154510355, 60.01564236923682, 60.016321983383456, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 774.6242, 3.528954, 2733.837, 605.8947, 4.532567, 2746.544, 587.4581, 4.666534, 2741.407, 794.3291, 6.916674, 5493.967, 801.6208, 6.856266, 5495.48, 813.2986, 6.745262, 5486.894, 99.4954, 99.95787, 99.7731, 99.98008, 100.0, 99.84515
137852.33888000002, 284.8816238309478, 284.7508481811002, 285.3321087920868, 28.2522845441655, 28.38357348567746, 28.391353736388634, 8020.870092758285, 8065.162212202245, 8072.116502292063, 158.6130999137431, 32.53079884870806, 4.184131395529221, 8026.448943706618, 8064.497909098419, 8078.341294846088, 0.9999999471840899, 0.9999927607102548, 0.9999996694911385, 60.01694160373084, 60.015535794233216, 60.0159389707935, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.071, 3.50843, 2739.703, 599.6495, 4.5823, 2747.935, 593.7475, 4.625486, 2746.343, 788.0375, 6.964846, 5488.882, 795.288, 6.908497, 5494.72, 819.7202, 6.680803, 5475.847, 99.71482, 100.0, 99.95253, 99.88238, 99.98755, 99.64413
137854.78088, 284.9680868652071, 284.86360257470307, 285.38098840032114, 28.207068534797905, 28.395178207728943, 28.34859821383568, 8019.0340316520205, 8060.7580840234605, 8064.055169859999, 158.68932639338755, 27.08255186857332, 4.862523720013314, 8019.236325024242, 8056.556661726798, 8070.939600949563, 0.9999999948544119, 0.9999911591283963, 0.9999998998527445, 60.01739453397891, 60.02101288218169, 60.021416949413265, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.071, 3.50843, 2739.976, 599.6301, 4.582853, 2748.044, 593.6116, 4.625486, 2746.34, 787.8627, 6.969075, 5487.514, 793.8193, 6.925664, 5493.24, 807.3939, 6.804043, 5492.925, 99.71881, 100.0, 99.95059, 99.85643, 99.9659, 99.9549
137857.15196000002, 284.81750005736694, 284.66898236311823, 285.2600583602459, 28.225278105603163, 28.369359694142265, 28.339049803367168, 8018.306022062514, 8059.999791124235, 8068.588451840101, 161.99219914406785, 32.96996114782678, 2.841145368583966, 8016.24581310771, 8059.433157525978, 8070.04845792548, 0.9999999233982906, 0.9999922863769438, 0.9999997768850005, 60.01887947086098, 60.01794269688367, 60.0167173885461, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 787.4388, 3.486479, 2743.947, 594.3771, 4.620981, 2747.135, 597.2805, 4.600084, 2747.463, 785.3577, 6.980842, 5487.231, 794.2389, 6.914341, 5494.665, 813.3781, 6.745994, 5486.832, 99.86335, 99.97086, 99.99129, 99.83982, 99.98504, 99.83457
137859.46712000002, 284.8764338404955, 284.87744657797435, 285.2962843098441, 28.238296968933536, 28.380890054274676, 28.372470716728046, 8026.570014324014, 8060.823837583853, 8076.093373966304, 160.02065332265863, 34.71221536646408, 6.417644435769489, 8023.105304227691, 8062.966881946622, 8076.938496607043, 0.99999998797756, 0.9999926078745476, 0.9999999443516263, 60.02307304247374, 60.01738608634901, 60.01918450141851, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.1104, 3.508073, 2740.229, 599.6495, 4.583405, 2747.931, 593.7281, 4.625486, 2746.345, 788.0375, 6.965397, 5489.052, 795.2689, 6.909045, 5494.56, 813.239, 6.747276, 5487.0, 99.70334, 100.0, 99.94224, 99.88442, 99.98348, 99.84707
137861.84336, 284.8676408300059, 284.7708915568805, 285.35443762989433, 28.2131972568601, 28.36957539998367, 28.363823250206146, 8018.297949794832, 8064.179475257843, 8069.607403455982, 156.4963009169096, 25.50352711491655, 4.604817228292632, 8019.154620358538, 8065.310606827593, 8065.308400701644, 0.9999998375329617, 0.9999925370980219, 0.9999999158731017, 60.01718531996748, 60.0188105029484, 60.01717003220302, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 775.2354, 3.528954, 2733.905, 605.8558, 4.53312, 2746.322, 587.4775, 4.666718, 2741.466, 794.3485, 6.916857, 5494.085, 801.5446, 6.855901, 5495.539, 819.601, 6.680437, 5475.674, 99.51508, 99.95386, 99.77304, 99.976, 100.0, 99.642
137864.17772, 284.9178002926177, 284.833313634108, 285.2043262661828, 28.238934658024785, 28.396709268866516, 28.383240927274954, 8027.5670069758635, 8075.708617106154, 8075.959405883528, 155.1549298263344, 38.43443562819243, 2.152781233825408, 8025.095353788745, 8063.9348944681215, 8074.521387788037, 0.9999999939392049, 0.999992703629148, 0.9999998258648995, 60.02365465268895, 60.019973949714334, 60.01919588787569, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.933, 3.509144, 2740.458, 599.6106, 4.582116, 2748.099, 593.6893, 4.62567, 2746.282, 788.0569, 6.965397, 5488.882, 795.288, 6.909045, 5494.721, 813.3185, 6.746177, 5486.945, 99.73638, 100.0, 99.94446, 99.88132, 99.98461, 99.8439
137866.50944000002, 284.8330856226928, 284.814817799623, 285.25101659996494, 28.237433369749166, 28.422415867126574, 28.385263023777252, 8016.232661627354, 8061.689979323386, 8068.04211165435, 157.21603063713292, 30.125767898048707, 2.4513014975211718, 8020.096644275101, 8064.1233878079765, 8071.032944254709, 0.9999998168246603, 0.9999917002650269, 0.9999998987561801, 60.0162588965202, 60.020879575286415, 60.01936430748727, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.8738, 3.508787, 2740.286, 599.5911, 4.583037, 2747.937, 593.5146, 4.626407, 2746.344, 788.0569, 6.965213, 5488.771, 795.2689, 6.908863, 5494.56, 813.3185, 6.746177, 5486.887, 99.73048, 100.0, 99.94459, 99.88238, 99.98559, 99.84297
137868.85064000002, 284.9894120106761, 284.87236096045643, 285.235671129001, 28.207818071447956, 28.383687970545612, 28.337885951344738, 8020.685022241369, 8059.418024146265, 8065.83482161571, 158.98973813561088, 28.590579774397156, -0.2843600570781746, 8020.899931586483, 8062.921122355426, 8069.795604516517, 0.9999999529615502, 0.9999925190828639, 0.9999999403665012, 60.024150268369226, 60.0232202181954, 60.020204494433685, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 787.2417, 3.485586, 2744.161, 593.1902, 4.629086, 2746.172, 599.9399, 4.579836, 2747.962, 781.7459, 7.010076, 5480.63, 789.2222, 6.953606, 5491.197, 809.0241, 6.786281, 5491.07, 99.89965, 99.94431, 100.0, 99.72796, 99.914, 99.93662
137871.252, 284.99729315827534, 284.9236339852648, 285.4181434611705, 28.209992209363794, 28.37442783585478, 28.342345775993213, 8018.088259626394, 8053.885495044834, 8060.522207668708, 162.06028254644033, 32.31614485335422, -0.44932110085392196, 8018.85288522413, 8060.735505450312, 8069.891130282881, 0.9999999997705185, 0.9999915271582859, 0.9999999856266208, 60.020849023706596, 60.02289768788276, 60.02114354045172, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.0513, 3.507895, 2740.282, 599.6884, 4.5823, 2747.993, 593.7087, 4.625854, 2746.176, 788.0958, 6.964846, 5489.053, 795.3262, 6.908863, 5494.723, 813.4377, 6.74636, 5486.89, 99.72995, 100.0, 99.94445, 99.88231, 99.99061, 99.83661
137873.59676000001, 284.81968526208465, 284.7991615170555, 285.2424281165962, 28.207430983699602, 28.397586836004997, 28.35608496379352, 8014.264628632433, 8060.584634690625, 8069.9125635946775, 161.75122706816137, 34.44698279954798, 2.9091339334495387, 8015.894449215291, 8058.589874613632, 8074.67889154086, 0.9999998340822304, 0.9999931531798082, 0.9999999366226705, 60.02467049157637, 60.02754426441629, 60.022787603724396, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 779.5923, 3.515212, 2737.856, 602.2955, 4.556881, 2747.605, 589.4769, 4.657331, 2742.419, 793.7854, 6.92127, 5494.419, 801.5446, 6.856266, 5495.864, 819.6606, 6.680437, 5475.732, 99.64168, 100.0, 99.80774, 99.97691, 100.0, 99.64101
137875.89876, 284.93780099861664, 284.8492038725725, 285.3383769974032, 28.23728539434701, 28.40072069080572, 28.40529482088521, 8021.102328747513, 8074.924135973185, 8078.242457290585, 158.3595223993807, 30.938704059117754, 0.9107014119144878, 8028.85816529966, 8066.140982232047, 8070.894407462336, 0.9999999196340406, 0.9999927926453802, 0.9999999627043197, 60.02494807551175, 60.02557728242059, 60.02645502984204, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 779.3952, 3.511642, 2740.268, 600.0386, 4.582853, 2748.099, 593.5728, 4.626223, 2746.226, 788.0375, 6.965213, 5488.882, 795.3071, 6.908863, 5494.612, 813.2787, 6.746543, 5486.885, 99.69243, 100.0, 99.94641, 99.88335, 99.98758, 99.84922
137878.30240000002, 284.792285716666, 284.71780438559733, 285.2066054104908, 28.238320382677244, 28.37084245156855, 28.35518796608074, 8015.416282563772, 8056.287730490862, 8069.854197865897, 156.3074030866769, 26.414686139929017, 3.00259322223701, 8016.695861910251, 8064.830501736928, 8069.124707517787, 0.9999997075751846, 0.9999923394153141, 0.9999999922033244, 60.02127878416169, 60.02350919667695, 60.02371559145833, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.2287, 3.507359, 2739.641, 599.5328, 4.582853, 2748.05, 593.7669, 4.625854, 2746.119, 788.0375, 6.965397, 5489.057, 795.288, 6.90868, 5494.78, 819.6208, 6.680071, 5475.908, 99.72855, 100.0, 99.94238, 99.88549, 99.98864, 99.63895
137880.6716, 284.87260721899884, 284.8704844874753, 285.3054233103754, 28.203748114932868, 28.341693946599428, 28.34877571144319, 8015.550298686981, 8058.932540027787, 8066.014601903261, 153.33881737490015, 38.7038001860783, 4.9252376621930125, 8015.653267601777, 8067.982844296949, 8063.7997611198025, 0.9999998350431188, 0.9999918122050361, 0.9999999935567805, 60.02141729850212, 60.017618421548804, 60.02181539647866, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 787.4191, 3.485229, 2744.514, 593.2097, 4.629086, 2746.053, 600.0369, 4.5791, 2747.961, 781.7459, 7.010444, 5480.401, 789.0506, 6.957806, 5490.101, 826.3009, 6.605541, 5458.509, 99.86503, 99.94, 100.0, 99.72592, 99.90454, 99.32862
137882.99284000002, 284.74232378786917, 284.7038239908617, 285.1237032608721, 28.23839378994125, 28.402488015597676, 28.371960077999592, 8019.017455858978, 8068.793450020396, 8072.274570280114, 154.61305071891138, 35.33886672129802, 7.120275369927185, 8027.819636827504, 8063.132687465551, 8071.3728362798465, 0.9999999785964188, 0.999992380253811, 0.999999825477262, 60.01689767383946, 60.02040021981383, 60.01886582235678, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.4456, 3.507895, 2740.319, 599.5522, 4.58359, 2747.823, 593.6699, 4.625854, 2746.287, 788.0569, 6.96503, 5488.94, 795.288, 6.90868, 5494.886, 819.601, 6.680803, 5475.675, 99.71428, 100.0, 99.95059, 99.88238, 99.98769, 99.64413
137885.32292, 284.7986521967596, 284.7863715757879, 285.29203470625237, 28.204377027707597, 28.41403852204262, 28.374733210456377, 8019.912155077004, 8069.795052935164, 8077.056656982484, 159.58662067961768, 32.64206344513286, -0.02132071310734318, 8024.246880073638, 8068.996042470767, 8073.289618606917, 0.9999999645601, 0.9999923465293689, 0.9999995479771114, 60.020073481242946, 60.02145976186949, 60.01945703458246, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.8936, 3.50843, 2739.335, 599.6495, 4.582484, 2747.937, 593.6699, 4.62567, 2746.175, 788.6589, 6.956572, 5490.648, 797.5388, 6.890782, 5496.019, 816.7977, 6.716146, 5482.743, 99.73812, 100.0, 99.94442, 99.90934, 100.0, 99.7696
137887.61156000002, 284.84092167775236, 284.8259400341426, 285.2792213310145, 28.245261060690357, 28.40478201809033, 28.358530867442855, 8020.3944994367575, 8053.609058785418, 8073.841150071977, 157.23313224235153, 32.834755225809204, 2.486101334668433, 8028.705753838822, 8064.76025370392, 8075.271474691563, 0.9999998060035243, 0.9999922941388506, 0.9999998355413627, 60.01825040028176, 60.01970530276463, 60.01908946045396, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 775.0777, 3.527883, 2735.198, 604.4161, 4.547487, 2747.33, 590.1369, 4.6496, 2744.72, 790.6008, 6.950321, 5490.481, 796.2227, 6.901375, 5494.787, 819.2431, 6.681719, 5475.844, 99.53296, 99.98647, 99.87095, 99.91042, 99.98698, 99.64407
137889.98488, 284.7877577481093, 284.89816271697305, 285.3471869851906, 28.246521882294488, 28.389405106247047, 28.368707035710386, 8022.9541247120105, 8064.219183782259, 8071.5251537987215, 156.4380508818174, 31.608785329918646, 1.1674151810598232, 8022.081931971016, 8060.234342978134, 8073.0935408034375, 0.9999999997897754, 0.9999918989893107, 0.9999999070756589, 60.02428827231354, 60.0232902745353, 60.02181387685521, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.0907, 3.507895, 2740.382, 599.5328, 4.582853, 2747.877, 593.5922, 4.626223, 2746.177, 788.0569, 6.965213, 5489.052, 795.288, 6.908863, 5494.56, 819.6407, 6.680254, 5475.331, 99.7336, 100.0, 99.9465, 99.88442, 99.98559, 99.64103
137892.3126, 284.71919772477503, 284.8095717439679, 285.2137476813751, 28.22520002365192, 28.369661530589042, 28.338688312219563, 8020.683135272487, 8061.786354847755, 8068.051909049411, 157.03532343812356, 32.587594108861595, 1.7472665026548384, 8021.054121334424, 8061.274141973626, 8063.124908926748, 0.9999999974485353, 0.9999914716159461, 0.9999999962934818, 60.02002522912533, 60.02343413745371, 60.02203773801903, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 787.3206, 3.486479, 2744.136, 593.2681, 4.628533, 2745.999, 600.1146, 4.578916, 2747.911, 781.7459, 7.01026, 5480.513, 789.0506, 6.957623, 5490.101, 825.9828, 6.610119, 5459.598, 99.89863, 99.93803, 100.0, 99.72593, 99.9005, 99.34323
137894.61996, 284.83549048103754, 284.86121101032523, 285.1753424285842, 28.23634233571344, 28.400829817845, 28.37111665077971, 8019.89132490846, 8068.00886699438, 8073.1027387328795, 146.18024583115357, 35.50997705420127, -1.3840719277081917, 8026.540330744624, 8068.253278185326, 8073.960133854, 0.9999999933242002, 0.999992725983858, 0.9999999857278608, 60.023444841117154, 60.019565362683686, 60.01993289384929, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.7556, 3.508073, 2739.793, 599.6106, 4.583037, 2747.993, 593.631, 4.625486, 2746.282, 788.0569, 6.96503, 5489.052, 795.288, 6.90868, 5494.885, 819.6805, 6.680254, 5475.613, 99.71218, 100.0, 99.94833, 99.88344, 99.99055, 99.63987
137896.99228, 285.0326158030572, 284.9595962796144, 285.40506528865154, 28.254461684081676, 28.39152254292993, 28.379697816209767, 8019.929198488997, 8063.576679766738, 8072.448483027484, 161.53821851956855, 23.794741096764028, 2.6742592439463806, 8024.597153812412, 8061.987316642182, 8067.109087210012, 0.999999962512241, 0.9999898475578977, 0.9999999397054474, 60.02452749791719, 60.025041646932905, 60.022165257922325, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.0118, 3.507359, 2740.574, 599.6106, 4.58359, 2748.16, 593.7087, 4.626039, 2746.286, 788.0569, 6.96503, 5488.994, 795.3071, 6.90868, 5494.778, 819.6606, 6.680254, 5475.842, 99.74058, 100.0, 99.94846, 99.88346, 99.9876, 99.64618
137899.33696000002, 284.87173988984273, 284.8250576965118, 285.2236328108282, 28.214193771546196, 28.404438864376594, 28.350242894131235, 8025.344046768812, 8068.46413670992, 8070.820731887616, 155.2589894012376, 30.12454720414962, 3.8803331422200245, 8020.874053990292, 8065.046915077631, 8076.477636166042, 0.9999996749533363, 0.9999919177740584, 0.9999998771987926, 60.02381506683897, 60.021706547452446, 60.02454628891376, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 774.7819, 3.529311, 2733.67, 605.8558, 4.532382, 2746.434, 587.3804, 4.667271, 2741.462, 794.3485, 6.91649, 5494.25, 801.2775, 6.85864, 5495.922, 814.1734, 6.733725, 5483.597, 99.50169, 99.95185, 99.77313, 99.97901, 100.0, 99.80379
137901.64368, 284.8726903764031, 284.8126196995999, 285.22570235922973, 28.221006547172024, 28.39036644758567, 28.379369433955663, 8018.837988458057, 8066.997259562273, 8065.169198053362, 154.37554037267836, 30.102891664532308, 3.7730943680553537, 8021.164197843125, 8057.281131348492, 8072.060311269975, 0.9999997674625827, 0.9999934907218885, 0.9999999741136015, 60.02054023375781, 60.02416957416259, 60.02724007374245, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 780.9724, 3.508252, 2739.593, 599.6106, 4.583037, 2747.877, 593.6893, 4.62567, 2746.177, 788.0569, 6.96503, 5489.0, 795.288, 6.908863, 5494.721, 819.6805, 6.680071, 5475.616, 99.74106, 100.0, 99.9445, 99.88336, 99.98758, 99.64405
137904.00412, 284.86952234335604, 284.7744930942978, 285.3062598391093, 28.227007272459115, 28.37038074087491, 28.355520790431765, 8016.2449100565955, 8059.7933223601785, 8062.616004512883, 154.86069413467476, 34.31737793228376, 2.4543896816921915, 8020.211040533727, 8062.802326948668, 8068.273578932262, 0.9999998589087586, 0.9999918436532271, 0.9999999441982217, 60.02486897743857, 60.02499687322581, 60.02784961377794, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.5244, 3.505218, 2741.063, 597.8596, 4.60072, 2747.532, 596.5623, 4.602293, 2747.911, 783.6683, 6.99978, 5481.762, 789.5465, 6.95671, 5490.163, 826.0226, 6.608837, 5459.083, 99.75842, 99.99175, 99.99726, 99.75175, 99.9047, 99.34324
137906.38700000002, 284.97695709233824, 284.93323618247996, 285.3137953061369, 28.25356036828501, 28.387541521084856, 28.377159154137342, 8022.845601553217, 8060.791465720464, 8067.7950527802095, 157.43582281587896, 33.66244343898188, 4.128041623175022, 8020.480359835503, 8067.063262109727, 8076.543639276977, 0.9999995689598138, 0.9999927524327196, 0.999999982169116, 60.027063831525645, 60.02879426664639, 60.02492048392667, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 782.4904, 3.504861, 2740.983, 599.3966, 4.583405, 2747.991, 593.7281, 4.625486, 2746.173, 788.0569, 6.964846, 5489.052, 795.3071, 6.909045, 5494.728, 819.6208, 6.680071, 5475.845, 99.76226, 100.0, 99.94437, 99.88143, 99.98362, 99.63687
137908.75296, 284.93353781483796, 284.88856676913, 285.27420666060897, 28.253110016054194, 28.377615650547266, 28.368255769517756, 8023.201321557765, 8056.263614102816, 8066.549965074551, 157.7563815217104, 28.402303060594022, 4.590874295777667, 8023.425949757501, 8061.244579203578, 8071.78768381714, 0.9999998613226811, 0.9999925489313499, 0.9999999781255825, 60.031216211015675, 60.028216182498596, 60.02240358101707, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 781.2681, 3.508965, 2740.086, 599.5717, 4.583037, 2748.104, 593.7087, 4.624934, 2746.229, 788.0375, 6.965213, 5489.169, 795.288, 6.908497, 5494.613, 819.7798, 6.678972, 5475.334, 99.75361, 100.0, 99.95453, 99.88026, 99.98561, 99.63482
137911.07108000002, 284.79178622916965, 284.6764094749902, 285.2348239616177, 28.244862742366532, 28.40232693930464, 28.403134326217685, 8027.123429783519, 8062.400939592463, 8078.924262338312, 160.658757932841, 27.593054359534108, 2.648242206364557, 8024.833006095677, 8073.3705682462, 8076.452107469543, 0.9999997341681862, 0.9999935734291455, 0.9999997874687127, 60.024038142293, 60.0266840779977, 60.026492568833376, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 600 800 800 800], 5500.0, [], 774.6636, 3.528775, 2734.22, 605.8752, 4.532567, 2746.27, 587.3804, 4.666534, 2741.576, 794.368, 6.916674, 5494.192, 801.6208, 6.855718, 5495.813, 813.5571, 6.743797, 5486.775, 99.49751, 99.95996, 99.77704, 99.97795, 100.0, 99.84299
