TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
140181.05856, 284.85828168821473, 284.9606022958961, 285.34855499249284, 28.182229102201614, 28.347120175096702, 28.304898691087036, 8003.383977603598, 8054.287746708522, 8068.778527746042, 147.44493630822808, 26.848368208446118, -1.4653450150569824, 8002.026315412033, 8055.687085075824, 8060.756255670948, 0.9999999899514695, 0.9999944348154022, 0.9999999656136549, 59.98620737189619, 59.988668013231774, 59.98861712580478, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.4665, 3.530203, 2733.06, 599.2215, 4.585616, 2747.758, 823.1569, 3.324274, 2735.016, 599.1726, 9.18279, 5494.772, 785.2928, 6.9852, 5485.185, 807.8312, 6.800931, 5492.741, 99.4671, 100.0, 99.53831, 99.99553, 99.81405, 99.95258
140183.35460000002, 284.90378211240136, 284.95405288547727, 285.42798582775475, 28.17765374349606, 28.359509759377854, 28.343425695252634, 8004.107208505028, 8061.159364136635, 8059.6152393969305, 151.67543340407747, 27.519788144760696, -0.7877760903868989, 8000.157814514829, 8058.274826789346, 8069.328978713523, 0.9999999999202093, 0.9999934792493652, 0.9999999785584784, 59.985601965449355, 59.986028060348964, 59.98994131971181, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 771.0953, 3.539662, 2730.955, 597.5677, 4.595562, 2748.1, 823.6616, 3.318015, 2731.515, 599.8717, 9.161462, 5495.625, 790.3286, 6.947762, 5491.261, 814.4716, 6.733908, 5485.704, 99.3905, 100.0, 99.43946, 100.0, 99.9216, 99.82348
140185.72244, 284.8667333122382, 284.9536562935215, 285.45714105763466, 28.165009222110395, 28.35838514760078, 28.33729229410493, 8005.658959906077, 8053.340848745217, 8062.567658860543, 152.00706382266299, 30.78380753947249, 1.2578156894529684, 8012.964684873686, 8055.187772593065, 8064.460095391653, 0.9999999985352944, 0.9999944611587533, 0.9999999571710522, 59.98901814495361, 59.98381750614181, 59.98882592062175, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.530203, 2733.202, 600.1748, 4.578432, 2747.996, 824.9816, 3.310468, 2731.318, 601.1921, 9.13995, 5495.58, 790.3286, 6.948127, 5491.261, 814.3722, 6.734641, 5485.474, 99.47228, 100.0, 99.40374, 100.0, 99.9245, 99.82023
140188.12612, 284.97238607645977, 284.9878166003886, 285.3729149319925, 28.184873825473975, 28.35662461176941, 28.314763534453746, 8009.8010225228845, 8064.50841167266, 8067.542981955578, 144.2277538293647, 24.190405688480496, 5.890736592351004, 8014.284851837412, 8068.553093529943, 8064.102974478575, 0.9999989462521663, 0.9999969364868535, 0.9999996956080607, 59.991443870649775, 59.99080831575801, 59.99336327322106, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.7556, 3.508965, 2739.713, 606.4395, 4.52833, 2746.206, 831.3099, 3.272733, 2720.683, 607.542, 9.037722, 5490.67, 796.5469, 6.898453, 5495.217, 820.7143, 6.668717, 5473.046, 99.70925, 99.94991, 99.01276, 99.91377, 99.9966, 99.59304
140190.46816000002, 284.7959605193037, 284.8862951231365, 285.4794132139085, 28.197597078152366, 28.364707681848188, 28.31621574498801, 8006.810688516848, 8051.173337863049, 8065.129988236255, 152.47976170903485, 25.407711315068582, 3.2129145587255152, 8007.845041164559, 8055.254028441474, 8063.13587494827, 0.9999998679489616, 0.9999944756628308, 0.9999999075623912, 59.987724660968595, 59.99354868772257, 59.991116036857115, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.1511, 3.530381, 2733.321, 600.1943, 4.578616, 2748.042, 825.0593, 3.310284, 2731.313, 601.2698, 9.138479, 5495.594, 790.3286, 6.947945, 5491.094, 814.3523, 6.734457, 5485.245, 99.51159, 100.0, 99.39347, 100.0, 99.92461, 99.81196
140192.76548, 284.8963575136336, 284.98744876730103, 285.5522875897756, 28.220401195996928, 28.37313152874896, 28.35287229214493, 8017.877719009044, 8061.607031233415, 8072.963362006948, 152.57440460638963, 25.08783144013705, 3.636240943613302, 8015.617679847724, 8060.332795861509, 8071.659739682076, 0.999999953651834, 0.9999945412543287, 0.9999999238656937, 59.99544497248876, 59.99808426441447, 59.9983433862534, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.795, 3.508609, 2739.393, 600.2137, 4.578063, 2747.933, 825.0593, 3.3101, 2731.541, 601.231, 9.13995, 5495.449, 796.566, 6.897905, 5495.338, 813.4775, 6.744529, 5488.13, 99.73238, 100.0, 99.38907, 100.0, 99.99264, 99.85423
140195.18720000001, 284.92273407647855, 284.9898912745189, 285.4638859877849, 28.18864909492104, 28.348273429444173, 28.341299144513993, 8010.536251172251, 8060.506499816977, 8067.84378406065, 152.18571166098263, 28.705417477766105, -0.6468187319196659, 8008.602162739909, 8062.970927734969, 8064.833481892944, 0.9999999911648382, 0.999992502153782, 0.9999999510752923, 59.99810648878729, 59.99647239464652, 60.00008494522128, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 787.1037, 3.486479, 2744.276, 593.8517, 4.624665, 2746.624, 818.8669, 3.343049, 2737.26, 596.8424, 9.200073, 5495.321, 799.4654, 6.879277, 5495.68, 813.0402, 6.74105, 5485.246, 99.87531, 99.96073, 99.64647, 99.9985, 100.0, 99.82952
140197.58484000002, 284.9118164563083, 284.8048469564985, 285.364589787011, 28.193823498406207, 28.368463935594747, 28.362281382412945, 8007.097836113133, 8055.583846242556, 8061.61868251772, 155.64175509680945, 21.971577306176414, -1.474165779914074, 8011.01839784907, 8064.1287006213115, 8067.203262310975, 0.9999997168756559, 0.9999947374359127, 0.9999997515159432, 60.00079160101377, 60.00027999477338, 59.997750251441445, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.933, 3.508609, 2740.292, 600.1359, 4.5788, 2747.88, 825.0593, 3.310652, 2731.094, 601.231, 9.140318, 5495.41, 796.5851, 6.898453, 5495.055, 814.4119, 6.734274, 5485.589, 99.70543, 100.0, 99.40565, 100.0, 99.99663, 99.8214
140199.97936, 284.8766636249596, 284.98630370307245, 285.3487862015224, 28.16841808188711, 28.351150723092584, 28.304906240402982, 8005.49381447862, 8057.940213304229, 8056.079829720373, 147.42027016709972, 28.54660812729253, -0.05085288141526689, 8005.742675056098, 8057.044685834653, 8060.79790888062, 0.9999997562312903, 0.9999966187650475, 0.9999997998814504, 60.001856893199054, 60.00217180086805, 60.00152635944506, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 775.6494, 3.528418, 2733.977, 606.5367, 4.52741, 2746.213, 830.5917, 3.27531, 2721.272, 607.4644, 9.037906, 5490.716, 790.2904, 6.94831, 5491.148, 820.6944, 6.668717, 5472.93, 99.50498, 99.95383, 99.03812, 99.9147, 99.92158, 99.59413
140202.30128, 284.94306176261824, 284.9500481849974, 285.4347873773514, 28.24519678758876, 28.381747382517766, 28.355842843263538, 8014.563982485068, 8065.68164966369, 8072.903515140164, 154.86526869383079, 22.199242030882033, 2.5618083741107966, 8021.522904326479, 8067.644825775171, 8072.927919697495, 0.9999998423194911, 0.9999970236605552, 0.9999998732992517, 60.003509738289004, 60.00479562031014, 60.00211524651197, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.657, 3.508252, 2740.622, 600.2721, 4.5788, 2748.27, 824.9816, 3.310468, 2731.04, 601.1339, 9.139399, 5495.476, 796.5469, 6.898635, 5495.27, 814.4119, 6.73519, 5485.188, 99.69132, 100.0, 99.40569, 100.0, 99.99357, 99.80887
140204.66572000002, 284.9543661425306, 285.05179647278715, 285.4635730894121, 28.23362057495447, 28.37950638243488, 28.35680280007436, 8016.802741132937, 8058.422995561641, 8071.53739049961, 152.71895427631353, 25.827253434299564, 6.6425407311057825, 8014.032742676034, 8067.166164091281, 8071.409525394945, 0.9999999981619122, 0.9999955453791766, 0.9999998687351186, 60.006176831242236, 60.006356257144496, 60.00505390293479, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.4203, 3.509501, 2739.13, 600.1748, 4.578063, 2747.991, 825.0399, 3.310652, 2731.31, 601.231, 9.140318, 5495.566, 790.2904, 6.948127, 5491.15, 814.3921, 6.734641, 5484.956, 99.72527, 100.0, 99.40342, 100.0, 99.92259, 99.80985
140207.0376, 284.90557421409244, 284.8877609494767, 285.3998437160607, 28.20530273821434, 28.352754970941593, 28.33695923988019, 8019.000787417133, 8051.011028447347, 8060.250058166671, 150.43874990265022, 29.198336521872534, 2.6773385796224716, 8002.82629263183, 8066.231365607566, 8063.6236529292255, 0.9999999186813349, 0.999995922331528, 0.9999999970465917, 60.00869402016209, 60.0058432101986, 60.006941200324, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 787.0643, 3.486479, 2744.912, 593.8323, 4.624849, 2746.394, 818.5563, 3.345994, 2738.958, 594.9782, 9.232985, 5493.322, 784.3201, 6.992322, 5485.644, 809.6404, 6.779139, 5490.455, 99.86311, 99.95452, 99.68583, 99.96511, 99.81498, 99.90994
140209.41128, 284.84054280712945, 284.94020035441673, 285.38522184213787, 28.16929268387224, 28.34301391474309, 28.34231602869744, 8014.747511381298, 8053.836492844139, 8071.8291922936705, 147.60905237697352, 28.159711671821697, -0.10489173765881787, 8011.412136214883, 8048.509875006067, 8063.547724957657, 0.9999999773602597, 0.9999943856893663, 0.9999999708607937, 60.01229427783104, 60.007862223781714, 60.01203551423739, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.6767, 3.510572, 2739.402, 600.2916, 4.578616, 2748.156, 825.001, 3.310652, 2731.205, 601.2504, 9.141053, 5495.573, 790.3286, 6.948127, 5491.153, 814.3722, 6.736289, 5485.469, 99.74008, 100.0, 99.40369, 100.0, 99.92264, 99.81921
140211.77952, 284.92958845403706, 285.02188026361046, 285.47153475300445, 28.180074729828807, 28.359363477089804, 28.29457054149148, 8004.2862248110605, 8063.825309855761, 8057.929107444499, 146.20903556344376, 22.548475148513717, 3.982655224358041, 8010.466004571593, 8059.061044757622, 8054.367555170815, 0.9999994739793517, 0.9999966585793959, 0.9999999648319029, 60.00977233335408, 60.01931675845966, 60.02169292710795, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 779.6318, 3.514319, 2738.459, 602.8013, 4.558538, 2747.609, 828.3011, 3.291141, 2725.987, 606.1827, 9.052982, 5491.269, 796.4135, 6.899001, 5495.266, 820.933, 6.66652, 5472.877, 99.66363, 99.99443, 99.20721, 99.92245, 99.99748, 99.59008
140214.13428, 284.91076186619006, 284.93639005230204, 285.3162995970172, 28.20210961709342, 28.353642396590264, 28.335065258727443, 8010.702809921801, 8058.63843286012, 8069.468027306314, 148.28864441266546, 31.643216759121515, 1.2718255982590563, 8009.672596363962, 8059.180298881191, 8062.490593478398, 0.9999999953896336, 0.9999944054960976, 0.999999999183589, 60.01867543916356, 60.01718518025253, 60.017490323386774, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 779.7895, 3.51075, 2740.316, 600.2332, 4.578063, 2748.157, 824.9816, 3.310652, 2731.381, 601.231, 9.140501, 5495.619, 790.2904, 6.948127, 5491.091, 814.6306, 6.733908, 5484.849, 99.7011, 100.0, 99.406, 100.0, 99.92458, 99.80784
140216.51104, 284.4382145972633, 284.42630648732455, 284.92803709093914, 28.248515389684954, 28.415990843222286, 28.377021768988275, 8026.8137964845155, 8061.819741016983, 8069.175282071117, 146.40305385865895, 25.366741636388156, 0.8733485848142664, 8023.32178660495, 8066.939191284576, 8068.325135204981, 0.9999999509823267, 0.9999956023124819, 0.9999999426191081, 60.01671211021485, 60.01818318158304, 60.017551156281286, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.795, 3.508965, 2739.776, 600.1943, 4.578063, 2747.992, 825.0399, 3.309916, 2731.826, 601.231, 9.141053, 5495.573, 796.5279, 6.898818, 5495.216, 814.4119, 6.73519, 5485.187, 99.70942, 100.0, 99.42222, 100.0, 99.99451, 99.8098
140218.82116000002, 285.00502511663865, 284.9018267143497, 285.3905100473694, 28.233455875215988, 28.377007354615195, 28.368014934746245, 8020.474508122563, 8062.9633266602295, 8075.792223591974, 152.53483026032927, 24.270825366074405, -3.350848630447672, 8011.458645575253, 8065.9346420064185, 8063.895941625314, 0.9999999530195571, 0.9999930968831989, 0.9999999488722927, 60.01624610458683, 60.014931065207726, 60.00996906290997, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 787.2417, 3.487549, 2743.673, 593.7934, 4.625034, 2746.454, 818.6534, 3.346178, 2739.065, 594.9782, 9.232985, 5493.375, 802.8416, 6.844761, 5495.314, 808.0301, 6.796352, 5492.521, 99.88613, 99.95457, 99.68566, 99.96404, 99.99837, 99.94758
140221.13640000002, 284.83362059544305, 284.91773703069947, 285.39086011808513, 28.19664276739365, 28.37490539282937, 28.32964388525401, 8003.339631447925, 8053.011503155189, 8069.161883792047, 149.15514879597004, 26.71568442739408, 2.6611810932281514, 8013.9772811345, 8058.046113098267, 8070.016420378063, 0.9999998243273646, 0.999996264786685, 0.9999999856902876, 60.0123908555852, 60.010638251309324, 60.011640328509415, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.7161, 3.508252, 2739.823, 600.2137, 4.578616, 2748.156, 824.9816, 3.310468, 2731.09, 601.3087, 9.139215, 5495.411, 796.5469, 6.898453, 5495.055, 814.4716, 6.734091, 5484.949, 99.71325, 100.0, 99.39738, 100.0, 99.9936, 99.80976
140223.51108000003, 285.03060969559033, 284.99199283795764, 285.43790483372936, 28.164687320376082, 28.35549791489323, 28.312429159593695, 8010.968607580316, 8056.45025402883, 8058.945441890603, 151.50462522545786, 24.85972205152939, 5.247586092785809, 8011.260744094878, 8060.15759330753, 8063.3369864946435, 0.9999999575962609, 0.9999954797673868, 0.9999999678659144, 60.01129384420194, 60.01502974493051, 60.0161275223446, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 787.1628, 3.487192, 2743.87, 600.1943, 4.578432, 2747.992, 825.0204, 3.309732, 2730.747, 601.3863, 9.132044, 5494.954, 794.6013, 6.91909, 5493.38, 818.9051, 6.688128, 5477.216, 99.86054, 100.0, 99.38294, 99.99964, 99.96859, 99.67313
140225.81132, 284.9209406769153, 285.0065937283345, 285.40120244885605, 28.229012039624433, 28.389941963624906, 28.376879625621054, 8018.095963326739, 8070.499264616416, 8069.393855390568, 150.8554213807306, 23.512281430528674, -1.2794952943304452, 8028.9028410441015, 8069.175003417271, 8072.134413519456, 0.9999999860441007, 0.999996197435626, 0.999999998972705, 60.01645411965794, 60.01372178579793, 60.01677441746294, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 793.3336, 3.464527, 2746.17, 605.0192, 4.540119, 2747.329, 828.8834, 3.287827, 2725.778, 603.6777, 9.101154, 5494.881, 795.3262, 6.903201, 5495.041, 814.7698, 6.731528, 5485.131, 99.94424, 99.98237, 99.20211, 99.98738, 99.9934, 99.80259
140228.16524, 284.91056384140575, 285.0194047043893, 285.41250913241817, 28.181693395678504, 28.343935838655792, 28.308399036064706, 8011.104490441646, 8063.678404717459, 8070.0978550111395, 151.01384947573092, 25.8249788690041, -3.88237026264369, 8017.865397462107, 8054.7424426814405, 8066.852568139464, 0.9999999995336798, 0.9999951687454295, 0.9999999988272416, 60.01636069926057, 60.01526995797629, 60.014909401994494, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 787.0248, 3.487192, 2744.329, 600.2526, 4.577695, 2748.048, 825.001, 3.310652, 2731.598, 601.231, 9.139766, 5495.396, 790.3286, 6.947945, 5491.096, 814.3523, 6.73574, 5485.809, 99.87584, 100.0, 99.38103, 99.99987, 99.92056, 99.80883
140230.53452000002, 284.87229748758386, 285.0583466484669, 285.4626073317333, 28.223142890298536, 28.360849357931638, 28.34649105444912, 8011.013746707726, 8059.25299723153, 8067.909317777041, 145.27585148358094, 27.024082801042823, 1.1158933614278794, 8004.762090346202, 8069.7674888179945, 8069.1240787829, 0.9999999616651032, 0.9999947036480269, 0.9999999953446413, 60.01990232419017, 60.020961123422715, 60.01515881227445, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 781.2287, 3.508787, 2739.532, 593.7739, 4.624481, 2746.508, 818.6534, 3.345626, 2738.839, 594.9782, 9.233169, 5493.375, 784.0148, 6.994331, 5483.933, 808.0499, 6.797268, 5492.921, 99.72108, 99.95461, 99.68783, 99.96307, 99.79126, 99.95483
140232.91868, 284.9728798260075, 285.0910595431665, 285.4806867838003, 28.183799647731078, 28.375276017001884, 28.349076284770238, 8013.931442447367, 8058.52868513235, 8070.853977071988, 149.69742702742997, 27.726072127567022, -1.4890566045969535, 8010.669988122438, 8054.637992875948, 8068.5723456729875, 0.999999962474103, 0.9999955108521563, 0.9999999697089391, 60.01972531164587, 60.020491366699304, 60.019262212940426, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 786.7094, 3.487192, 2744.529, 600.2526, 4.578432, 2747.988, 825.0399, 3.310284, 2731.433, 601.1727, 9.141053, 5495.411, 790.3286, 6.947762, 5491.259, 814.4119, 6.73519, 5484.899, 99.88452, 100.0, 99.40156, 100.0, 99.92458, 99.7963
140235.25472, 284.8685612003181, 284.9645606644022, 285.4470856061247, 28.213595420138795, 28.35950345412238, 28.348495855746012, 8020.327933176215, 8066.5694541024695, 8072.844566154539, 149.72290272896043, 26.263324460039712, 1.141879001976207, 8007.427561473599, 8057.654102551486, 8061.741791436206, 0.9999999955464444, 0.9999931176506139, 0.9999999293095628, 60.01827175791301, 60.01946532186046, 60.019939111640575, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.7358, 3.510215, 2739.89, 600.1165, 4.578984, 2747.991, 825.0981, 3.310652, 2731.309, 601.2504, 9.140134, 5495.574, 790.3095, 6.947945, 5491.255, 814.571, 6.734824, 5485.009, 99.73991, 100.0, 99.40369, 100.0, 99.9245, 99.81085
140237.57748, 284.960553902779, 284.961127591609, 285.2821936665402, 28.20919921429759, 28.377864957688562, 28.370305217009385, 8021.243752194123, 8061.09817475138, 8074.291602870903, 149.99162665207677, 21.10639052076249, 0.5974466372972529, 8020.077425410306, 8064.75733686214, 8079.065072439412, 0.9999998709704854, 0.9999969812714464, 0.9999994444725345, 60.02124353749508, 60.02010335979903, 60.02270879115309, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.3482, 3.529668, 2733.326, 606.4395, 4.528146, 2746.046, 831.3293, 3.272917, 2720.854, 607.542, 9.037538, 5490.709, 795.9556, 6.906306, 5494.491, 818.8256, 6.689227, 5479.324, 99.46862, 99.94363, 99.01471, 99.91457, 99.98339, 99.68976
140239.90488000002, 284.9963635664388, 285.03777183396295, 285.4626277774465, 28.206973397132618, 28.372994770079146, 28.35199483887128, 8016.432697119202, 8070.48889813842, 8076.294707906995, 149.54669419973902, 26.558789936584617, 3.833582739719077, 8018.772106019603, 8067.670004307379, 8066.744926214337, 0.999999842026916, 0.9999947482145378, 0.9999996710752684, 60.02973755873008, 60.02064209354437, 60.01978702617304, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.6176, 3.508787, 2739.436, 600.1943, 4.578248, 2747.937, 824.9816, 3.310836, 2731.038, 601.1921, 9.13995, 5495.58, 794.3152, 6.916716, 5494.616, 814.3722, 6.73519, 5485.298, 99.69778, 100.0, 99.39352, 100.0, 99.98235, 99.81611
140242.30996, 284.89480275601755, 284.8978176645265, 285.44431584963587, 28.212090866145967, 28.36872673323661, 28.353972984514808, 8020.735805713331, 8059.949085640662, 8066.5270053819295, 148.63420221622073, 24.52054495509438, 0.9144039383663767, 8015.02830748576, 8066.340463402418, 8068.444854220304, 0.9999999540895649, 0.9999945448243955, 0.9999999996135182, 60.021244763033614, 60.017141848650205, 60.0197834253323, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 781.8596, 3.503254, 2741.296, 597.451, 4.601088, 2747.467, 821.0798, 3.336054, 2737.383, 596.2598, 9.224527, 5493.5, 802.8798, 6.844578, 5495.421, 808.0499, 6.797085, 5492.35, 99.76688, 99.9979, 99.61896, 99.96812, 99.99837, 99.95288
140244.65376000002, 285.02319904069924, 285.09024165113857, 285.4747349905629, 28.18375436336568, 28.351178821270693, 28.345287749183615, 8016.722687186967, 8061.9799314129805, 8064.769994488305, 154.07950274874702, 24.195216011767116, -2.184340763095861, 8010.387629493974, 8062.070243375953, 8064.123640498388, 0.9999999014940377, 0.999995297227076, 0.9999999703182578, 60.01483155924446, 60.010309598678376, 60.01172895968377, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 781.9187, 3.507716, 2739.813, 600.1943, 4.578432, 2748.106, 824.8458, 3.310468, 2731.033, 600.9009, 9.143259, 5495.5, 796.5469, 6.89827, 5495.054, 814.3126, 6.735923, 5485.419, 99.69251, 100.0, 99.39361, 100.0, 99.99563, 99.81829
140246.99224000002, 284.8377970849258, 284.9407837233586, 285.4284665603805, 28.178899552529217, 28.35042659410812, 28.3261322145356, 8012.965728552814, 8055.247909563551, 8068.547486792456, 151.27067043359057, 24.598643056658602, 5.919353023340079, 8015.8686946707185, 8058.457200488633, 8059.8205074648495, 0.9999999862661323, 0.9999961461336649, 0.9999999742482708, 60.00734993304321, 60.01314380657105, 60.00651649622316, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.9921, 3.508609, 2739.431, 600.1943, 4.578984, 2748.158, 825.001, 3.310836, 2731.312, 601.2504, 9.13995, 5495.468, 796.5851, 6.89827, 5495.164, 814.1932, 6.737205, 5484.721, 99.7129, 100.0, 99.39561, 100.0, 99.99363, 99.80561
140249.33456000002, 284.92190063911573, 284.96268560175344, 285.4435996015094, 28.192503506202815, 28.378732805450596, 28.32738299799888, 8012.946899648079, 8064.31564531352, 8067.751518079885, 148.39795705778806, 28.106011737974313, -0.25460581739639565, 8014.426132014264, 8066.024309972342, 8075.31506779174, 0.9999996932624907, 0.9999974867724462, 0.9999998472974321, 60.00646863408205, 60.00338437839488, 60.00331362467734, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.5848, 3.530025, 2734.407, 606.4979, 4.528514, 2746.435, 831.3293, 3.273285, 2720.964, 607.542, 9.037722, 5490.56, 790.2904, 6.947945, 5491.093, 820.7143, 6.6689, 5473.101, 99.48883, 99.94757, 99.0272, 99.91269, 99.92354, 99.59415
140251.66816, 284.92019580025124, 284.96534558469403, 285.3783200605959, 28.2150695371354, 28.38986646030437, 28.340440923917644, 8013.875843295854, 8070.4754348902625, 8069.808616010452, 152.332070925881, 21.85562944249341, 3.5792325438235366, 8018.230604681552, 8059.578965237488, 8075.136131234524, 0.9999999815878519, 0.9999954836554099, 0.9999999733052978, 59.99909443052793, 59.99886998527729, 60.00147874695572, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.9527, 3.50843, 2739.833, 600.1165, 4.578432, 2748.213, 824.9816, 3.310284, 2731.336, 601.1533, 9.14142, 5495.455, 796.5279, 6.898818, 5494.856, 814.4119, 6.735007, 5485.07, 99.71362, 100.0, 99.40439, 100.0, 99.99349, 99.81508
140253.96088, 284.9496495793777, 284.99504787760486, 285.3645418634377, 28.188594255543645, 28.333667847234096, 28.320785402756258, 8009.726922278938, 8054.630559174794, 8059.811288871984, 149.11362539618722, 33.60501816131091, -0.16992727062233826, 8012.437051862694, 8053.03493243484, 8058.282209013037, 0.9999999123965722, 0.9999916903066376, 0.9999999697517344, 59.99914659402329, 60.00200349417679, 60.0004823828105, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529846, 2733.919, 600.2137, 4.578616, 2748.104, 825.0593, 3.31102, 2731.449, 600.7261, 9.14804, 5495.427, 788.6691, 6.963285, 5488.666, 809.9387, 6.780238, 5491.119, 99.49038, 100.0, 99.40022, 100.0, 99.87738, 99.92109
140256.32424000002, 284.8988058229205, 284.9640323630345, 285.3789737139029, 28.185187011223185, 28.333566492304083, 28.316472807416712, 8005.942049082656, 8057.757781194317, 8061.8178146358405, 154.41763139132445, 26.6747786881956, -1.2184981119662552, 8009.323586885919, 8055.044718564721, 8064.656779671168, 0.9999999996365877, 0.9999943889072701, 0.9999999395758369, 59.997168811363196, 59.99571243910441, 59.99827481544286, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 768.2366, 3.548764, 2727.424, 594.7856, 4.613982, 2747.358, 820.4781, 3.333477, 2735.256, 598.59, 9.1747, 5495.557, 789.1459, 6.952145, 5491.14, 814.3921, 6.734457, 5485.299, 99.26202, 99.98525, 99.5787, 100.0, 99.9224, 99.8026
140258.67484000002, 284.90872417253064, 284.85906629873637, 285.3047690874411, 28.198703276592422, 28.350403383326956, 28.301042733258004, 8011.565382310957, 8048.266272906538, 8068.932655842488, 149.60768587298435, 27.42697894774801, -0.7298133809458704, 8011.6988136499685, 8056.026475914015, 8060.940207926464, 0.9999999816112098, 0.9999948084945032, 0.9999999995485794, 59.993071833990406, 59.99418853074859, 59.99513831176371, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.4862, 3.529668, 2733.862, 600.097, 4.579353, 2748.272, 825.0399, 3.3101, 2731.263, 601.3281, 9.138846, 5495.419, 790.3286, 6.947945, 5491.316, 814.3523, 6.735007, 5484.612, 99.49593, 100.0, 99.39121, 100.0, 99.92562, 99.81299
140261.03408, 284.85931959931634, 284.91065020111563, 285.28166194187776, 28.186601061982227, 28.36127325278205, 28.32563898442371, 8007.173909106094, 8061.1506328229125, 8061.297694093213, 144.4815601897849, 19.154631714126026, 10.665849016638049, 8005.939004753025, 8060.187532789143, 8063.679048584521, 0.9999990447987742, 0.9999972461388396, 0.9999993946128439, 59.99398116055485, 59.99538781923064, 59.991580235090005, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.4006, 3.511642, 2739.652, 606.2838, 4.52962, 2746.266, 831.2516, 3.273654, 2721.076, 607.5226, 9.037906, 5490.559, 796.5469, 6.898453, 5495.105, 820.7342, 6.668534, 5473.101, 99.70703, 99.95576, 99.02942, 99.91374, 99.99456, 99.59415
140263.40776, 284.98708193765185, 284.9089366589092, 285.4023137699855, 28.226510615635036, 28.368566331943285, 28.350295765156446, 8014.904116354851, 8055.06266786008, 8069.643423255274, 150.67936415286067, 23.88909056309012, -0.6934709821639444, 8016.288991866966, 8061.339641479315, 8069.240925571655, 0.9999997529856579, 0.9999956793825491, 0.9999999305822412, 59.99252873093333, 59.99420189544359, 59.99461867156073, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.3679, 3.529846, 2733.862, 600.1553, 4.578984, 2748.216, 825.0399, 3.310652, 2731.26, 601.1921, 9.140134, 5495.527, 790.3095, 6.947945, 5491.094, 814.2529, 6.736472, 5485.128, 99.50031, 100.0, 99.40204, 100.0, 99.92158, 99.81509
140265.7182, 284.8256210107428, 284.98448179058835, 285.4656988272132, 28.235294624724805, 28.377454669371087, 28.349008494023277, 8015.090428489173, 8061.552716004991, 8065.659999186988, 151.86565101328551, 25.61481061841323, 2.0376462289082156, 8017.8059708553965, 8062.141040518368, 8073.296113893452, 0.9999999960443634, 0.999994526366057, 0.9999999381928978, 59.990510505652225, 59.993264517113396, 59.988966260787265, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 781.071, 3.508073, 2739.88, 600.1943, 4.578616, 2748.217, 824.9622, 3.310284, 2731.598, 601.2504, 9.141237, 5495.567, 796.5469, 6.898453, 5495.105, 814.3722, 6.734641, 5485.07, 99.70052, 100.0, 99.41391, 100.0, 99.99456, 99.81094
140268.05444, 284.83860646101306, 284.90866251530036, 285.3614424544084, 28.189994465861904, 28.354657639903817, 28.357866530850618, 8012.643930537866, 8057.516953342356, 8063.778758503736, 152.0302835569828, 30.75060808090211, 1.2583819276601957, 8010.622539193703, 8055.748359155867, 8065.874369329667, 0.99999996352345, 0.9999934994517629, 0.9999999817145333, 59.987062487320195, 59.988774389213475, 59.98680048189169, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 787.2023, 3.486122, 2744.534, 593.8907, 4.624849, 2746.505, 818.6534, 3.34581, 2739.295, 595.017, 9.232985, 5494.122, 802.2122, 6.853892, 5495.519, 810.0977, 6.777674, 5489.604, 99.8847, 99.95666, 99.6837, 99.96775, 100.0, 99.90263
140270.40052000002, 284.8079347426662, 284.83322825540563, 285.39060989576166, 28.18260218091396, 28.36581804840841, 28.33403449850526, 8011.946932550473, 8053.442959721695, 8066.274208610839, 150.6985807990941, 21.438346675157845, 5.603470219712335, 8013.682120494866, 8059.870257987073, 8066.417865805665, 0.9999999350870546, 0.9999945862115093, 0.9999999661190144, 59.989084363053436, 59.988659229205616, 59.98678379668414, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.8147, 3.508609, 2739.588, 600.2721, 4.579353, 2747.933, 824.9816, 3.309732, 2731.198, 601.2892, 9.139582, 5495.403, 796.5851, 6.89827, 5495.219, 814.5114, 6.734091, 5484.895, 99.67948, 100.0, 99.38473, 100.0, 99.99557, 99.80456
140272.79784, 285.01169742872594, 284.9850546281141, 285.541757753288, 28.179439151220564, 28.350811871378035, 28.302209758838877, 8005.018926503362, 8059.948553840107, 8058.499373087964, 143.57155348978495, 21.592963443696817, 5.2393521682402024, 8004.447297041706, 8055.895706108756, 8056.950102563295, 0.9999999176355411, 0.9999946744708041, 0.9999998816748096, 59.99160027176192, 59.9923111611302, 59.99445833077652, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 778.9221, 3.515033, 2737.605, 602.8792, 4.555408, 2747.443, 827.5052, 3.295006, 2727.005, 606.6682, 9.04526, 5490.896, 790.3095, 6.947945, 5490.983, 820.8535, 6.667802, 5472.815, 99.63284, 99.99033, 99.24677, 99.92541, 99.91956, 99.58896
140275.13636, 285.0058426509074, 284.9597934671175, 285.5104206408141, 28.21378696558718, 28.38727166941944, 28.36918813993641, 8015.788769882226, 8065.875482758153, 8069.030849177134, 146.46659690593788, 20.55710286483236, 4.501763426222169, 8019.741764452641, 8062.625948347837, 8066.730118171084, 0.9999998075748018, 0.9999949102266802, 0.9999999188266566, 59.994316554007355, 59.99214618154726, 59.991617957049556, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 779.6515, 3.510572, 2739.062, 600.2526, 4.578063, 2748.042, 825.001, 3.310284, 2731.028, 601.2892, 9.139766, 5495.58, 796.5279, 6.89827, 5494.887, 814.1932, 6.735557, 5485.067, 99.68557, 100.0, 99.39316, 100.0, 99.99467, 99.81191
140277.44596, 284.994617009775, 284.8859490520464, 285.4194467747932, 28.223942082558743, 28.365066382831255, 28.328157014613044, 8021.27878932807, 8060.3328189772765, 8070.396801706376, 150.4872182642207, 21.072690362945877, 3.1182773857508437, 8014.0192025380575, 8063.0570756770585, 8065.110533357034, 0.9999999563747346, 0.9999964723085579, 0.9999994141137989, 59.99435956589364, 59.993749830859976, 59.991884574286104, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.4468, 3.529846, 2733.694, 600.1748, 4.578616, 2748.047, 824.9816, 3.310468, 2731.152, 601.231, 9.13995, 5495.509, 790.2714, 6.94831, 5491.098, 814.2927, 6.736106, 5485.296, 99.48656, 100.0, 99.38734, 100.0, 99.92155, 99.81606
140279.76208000001, 285.02498376660736, 284.9895124011582, 285.4665793851564, 28.170755186373608, 28.350821884039114, 28.313632614015685, 8003.993199437953, 8048.232755403496, 8066.422749000871, 149.81695746726427, 22.224331519160955, -3.1474880429486802, 8006.38132564667, 8057.079653918559, 8065.372960039932, 0.9999999134095897, 0.9999948465109915, 0.9999999947257303, 59.99383786182478, 59.98799882294683, 59.996602719014035, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 768.1183, 3.549299, 2726.445, 593.8323, 4.624297, 2746.342, 818.5757, 3.346362, 2739.006, 594.9976, 9.2328, 5493.381, 784.0339, 6.994149, 5483.772, 808.0301, 6.796352, 5492.347, 99.22845, 99.95662, 99.68352, 99.96521, 99.78833, 99.94967
140282.10732, 284.9233644748307, 284.93259114603296, 285.4474562547153, 28.197405803215986, 28.32113209557908, 28.315792375462898, 8004.0503512998275, 8052.663028137709, 8062.650089546896, 147.92601743836622, 26.626462355022113, -2.372113362622713, 8008.360935857946, 8056.8447271406285, 8062.88708504529, 0.9999999791838372, 0.999994324807932, 0.9999999667565346, 59.99319650325635, 59.99368483255453, 59.997806085932325, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.5651, 3.529668, 2733.804, 600.1359, 4.578432, 2747.936, 825.0204, 3.310468, 2731.21, 601.231, 9.141053, 5495.529, 790.3286, 6.947579, 5490.981, 814.3324, 6.736106, 5485.469, 99.4942, 100.0, 99.39978, 100.0, 99.92063, 99.80765
140284.48676, 284.9163547040718, 285.0006505055282, 285.4463791874673, 28.165445206518104, 28.350745961174326, 28.29898943865945, 8004.559232982739, 8057.472899884938, 8063.015247724103, 143.14439633970233, 25.36701770899782, 4.256318028663827, 8007.68660174077, 8058.883617654952, 8059.766337591632, 0.9999999189674099, 0.9999959792989999, 0.9999995497793202, 59.99896717318074, 59.994353693373064, 59.99793136651913, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 774.4073, 3.529846, 2733.804, 600.2137, 4.578432, 2748.104, 824.9622, 3.310652, 2731.073, 601.5611, 9.135537, 5495.309, 791.8737, 6.932786, 5493.188, 817.9905, 6.696552, 5478.183, 99.48655, 100.0, 99.39561, 100.0, 99.95969, 99.68663
140286.85940000002, 284.8625558409087, 285.0040716583123, 285.51174377498916, 28.184918822546685, 28.376640014055255, 28.318913481784964, 8014.698725892755, 8061.221056914178, 8072.035087212333, 151.59847302324897, 23.571932650489828, 6.127919342006862, 8016.957182303167, 8062.197279750546, 8071.7548791108275, 0.9999992250480801, 0.9999958845425234, 0.9999997206652675, 59.9965623245789, 59.99809350985264, 60.00274342749908, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.7358, 3.510572, 2739.045, 604.9219, 4.540856, 2747.327, 828.767, 3.289852, 2725.764, 603.6583, 9.101707, 5495.023, 790.8245, 6.944109, 5491.383, 814.7101, 6.734091, 5485.301, 99.69155, 99.97621, 99.20159, 99.98879, 99.92684, 99.80674
140289.21832, 284.9926387438518, 284.90443183341375, 285.37504936548675, 28.22717365687592, 28.397270656157954, 28.333133378912766, 8020.692952523119, 8060.322192069705, 8077.415567193002, 146.39999363336938, 25.87217127870713, 3.6113885946597293, 8020.064418240119, 8062.425461432752, 8074.609534473031, 0.9999997352406946, 0.9999946569369221, 0.9999999466402762, 59.99385440972985, 59.997168503944856, 59.99443822241791, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 778.4292, 3.516104, 2738.672, 600.1748, 4.578248, 2747.994, 824.9428, 3.310652, 2730.932, 601.1727, 9.14142, 5495.566, 796.5279, 6.898635, 5495.108, 814.4716, 6.734091, 5485.01, 99.65277, 100.0, 99.38969, 100.0, 99.99461, 99.81406
140291.62212, 284.9371099852185, 284.9304297009926, 285.3765832603938, 28.208165249377746, 28.39971850626758, 28.364614885354445, 8015.628498968607, 8066.458073541152, 8069.124963895123, 154.740625808995, 27.386627167312895, -2.2247408579978583, 8020.674336297443, 8054.823014248253, 8073.771909963332, 0.9999999806141817, 0.9999942246947194, 0.9999999701833392, 60.00020936468963, 59.99998490023724, 59.996348591509495, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 787.0446, 3.485765, 2743.72, 593.8517, 4.624481, 2746.228, 818.6534, 3.345994, 2739.168, 594.9782, 9.2328, 5493.434, 802.8416, 6.844761, 5495.368, 808.1891, 6.796169, 5492.81, 99.85911, 99.95247, 99.68135, 99.96308, 99.99835, 99.94028
140293.99904000002, 284.9042980733512, 284.95333239294763, 285.532003676639, 28.191207872358508, 28.363433594761457, 28.3055504360159, 8009.324596328331, 8060.2741103755625, 8069.45759956035, 147.85005367284975, 23.03012459637634, 4.1613684157719035, 8010.414786389922, 8062.62204761844, 8059.333303057356, 0.9999999474704099, 0.9999947944783382, 0.9999999430395823, 59.99929987179612, 60.00202248681167, 60.00050594489027, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.5583, 3.509144, 2739.488, 600.2137, 4.5788, 2747.992, 825.001, 3.3101, 2731.036, 601.2698, 9.13995, 5495.684, 796.5851, 6.898088, 5495.054, 814.3126, 6.736655, 5484.722, 99.71135, 100.0, 99.39561, 100.0, 99.99164, 99.80562
140296.31936000002, 284.9832618215193, 284.9266750976292, 285.53367921159725, 28.22072249390817, 28.355421736536755, 28.319556048583735, 8019.138917723487, 8059.36670611842, 8074.529409030407, 146.56497680615075, 25.09782836830442, 1.5808624174319448, 8015.878150343828, 8057.068833816676, 8067.272819706183, 0.9999999092556898, 0.9999961978174876, 0.9999999686233597, 60.00280531776936, 60.003980460676495, 60.00497707082732, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 600 800 800], 5500.0, [], 780.657, 3.508073, 2740.033, 600.2721, 4.578248, 2748.104, 825.0204, 3.31102, 2730.979, 601.1533, 9.140685, 5495.639, 796.566, 6.89827, 5495.105, 814.3722, 6.731711, 5484.679, 99.69306, 100.0, 99.39138, 100.0, 99.99456, 99.79845
