TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
140939.12348, 285.1582617785413, 285.09416249379274, 285.5048464549125, 28.167182918807857, 28.291351785134122, 28.294340565726166, 8004.6066411835145, 8043.64309229925, 8054.647120406393, 165.0479251643551, 25.21018956703074, -2.044502455998554, 7996.621541471464, 8054.467523060499, 8053.8995868038255, 0.9999997829069801, 0.9999938244268961, 0.9999999158441774, 60.01538445402708, 60.01809248797827, 60.015740777229986, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 776.5366, 3.525384, 2734.917, 587.6844, 4.665373, 2741.711, 818.5952, 3.34581, 2739.072, 775.9398, 7.049055, 5469.656, 607.6117, 9.036274, 5490.667, 587.6865, 9.329636, 5483.137, 99.54303, 99.7859, 99.68592, 99.53659, 99.91381, 99.77572
140941.50792, 284.94154581627004, 285.05189081918877, 285.5524697398857, 28.14398738168818, 28.33445174216403, 28.2964347044689, 8013.06672604425, 8060.791328639825, 8066.729976466014, 163.22599908220855, 28.23500387569402, -2.0990252470907933, 8000.9989129784, 8054.608031849769, 8061.323951155044, 0.9999999794437614, 0.9999961101726127, 0.9999999970750147, 60.01796511187836, 60.01737191129748, 60.01894132348185, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.4258, 3.508787, 2740.697, 593.8712, 4.624849, 2746.508, 824.904, 3.31102, 2731.378, 782.1925, 7.007318, 5481.026, 601.3361, 9.138909, 5495.462, 594.0485, 9.246316, 5492.742, 99.74609, 99.95238, 99.40591, 99.73836, 100.0, 99.94841
140943.8396, 285.04188129484066, 285.10652980491756, 285.48832547824964, 28.169662077657314, 28.336576724355805, 28.322299682352586, 7999.509776144499, 8059.918972087096, 8058.909320765693, 163.22710304733823, 25.06812526943304, 0.4730570536999039, 8000.582634758158, 8064.498452495894, 8064.375010381995, 0.9999999855921828, 0.9999946786110628, 0.99999994189584, 60.028998225793025, 60.02237916851517, 60.01908267747049, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.2484, 3.507895, 2740.865, 593.8907, 4.624481, 2746.454, 824.9816, 3.310652, 2731.214, 782.1925, 7.007134, 5481.084, 601.2979, 9.139092, 5495.411, 594.0286, 9.245767, 5492.509, 99.74106, 99.95658, 99.40169, 99.7373, 100.0, 99.94733
140946.17204, 285.0087481712073, 285.1045894450095, 285.60718565965254, 28.189731714667587, 28.30588902411528, 28.31381419902211, 8003.068750008079, 8057.279537843705, 8065.36783921889, 161.66810529937754, 25.568832280632705, -1.3464692027073397, 8006.016276695871, 8062.166223306418, 8059.1399913872965, 0.9999996627395122, 0.9999957323852176, 0.9999999958700698, 60.022718918848035, 60.02068387427031, 60.01988572325305, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.6163, 3.484515, 2744.657, 600.1553, 4.578616, 2747.994, 831.1934, 3.273469, 2720.587, 788.4841, 6.961904, 5489.565, 595.0605, 9.231684, 5493.622, 599.814, 9.162081, 5495.564, 99.88919, 100.0, 99.02945, 99.89376, 99.96512, 100.0
140948.49492, 285.0302485425512, 285.11374201576194, 285.51621156217965, 28.14106328327451, 28.328750468785437, 28.284924221048573, 8003.553657383978, 8057.554060628366, 8061.91282668018, 159.4113735855817, 21.62545016740694, 9.836896124962095, 8009.372288072968, 8058.569321813978, 8065.043148838897, 0.9999999903222022, 0.9999969731404595, 0.9999999870133028, 60.01809844817405, 60.016908293783224, 60.01798384612404, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.0907, 3.506645, 2739.769, 593.8712, 4.624297, 2746.338, 824.9622, 3.308995, 2729.424, 783.3771, 6.995919, 5484.552, 601.3361, 9.138727, 5495.462, 594.0286, 9.246316, 5492.515, 99.71129, 99.95055, 99.37018, 99.78808, 100.0, 99.94743
140950.88524, 285.09047929166536, 285.0756857912184, 285.5382376349486, 28.141124077013945, 28.317139030759844, 28.259138283438897, 7999.839430420667, 8053.329289511598, 8051.400523602802, 156.5664963797285, 28.543921932420517, 7.539872113940419, 8001.772631737561, 8051.939062107724, 8052.105551216981, 0.9999999702314656, 0.9999920714649222, 0.9999996251610248, 60.01780754126145, 60.016209960120726, 60.01689352979447, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.636, 3.483802, 2745.029, 601.3032, 4.569775, 2747.772, 833.5811, 3.256166, 2714.219, 792.2125, 6.933405, 5493.62, 606.4863, 9.055267, 5490.898, 587.6666, 9.330002, 5483.01, 99.89021, 100.0, 98.83118, 99.96234, 99.92561, 99.77777
140953.24864, 285.15879573992066, 285.1552102934813, 285.5778820481164, 28.174323938724125, 28.335049576647812, 28.300325441342665, 8008.275568433537, 8056.3190004197295, 8058.242479393068, 155.54018329422888, 26.220338279453244, 8.030877051666465, 8010.823507821612, 8060.876698672343, 8060.952100881228, 0.9999997898713049, 0.9999935779857282, 0.9999998774158644, 60.01452282199528, 60.01398913044376, 60.016808602986515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 790.2186, 3.474521, 2745.858, 601.8286, 4.570695, 2747.881, 831.4458, 3.272181, 2721.08, 788.5035, 6.96172, 5489.401, 601.3552, 9.138727, 5495.462, 594.0485, 9.246133, 5492.575, 99.93289, 100.0, 99.01218, 99.88959, 100.0, 99.94852
140955.57972, 285.12152821301464, 285.1170311616531, 285.5577484356717, 28.16393835011286, 28.350547520078422, 28.287377826428525, 8004.569317746792, 8060.306358849695, 8058.676189864242, 153.24448514282994, 28.80692560438456, 2.9341640236957574, 8007.938962014861, 8055.25254614063, 8064.198533398072, 0.9999997942064366, 0.999995176814934, 0.9999999834775013, 60.0133924346133, 60.01477930042676, 60.01537384175136, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 793.8856, 3.460065, 2746.769, 606.5367, 4.527778, 2746.265, 831.2516, 3.273838, 2720.972, 794.834, 6.912445, 5494.314, 601.3742, 9.138362, 5495.579, 587.6666, 9.330002, 5483.017, 99.96604, 99.94176, 99.0272, 99.98317, 100.0, 99.77568
140957.92880000002, 284.98226893632045, 285.14161998268526, 285.6078099393076, 28.155708793620956, 28.315898546026478, 28.288995203856263, 7999.882003869295, 8054.379120396051, 8054.186669901329, 162.7522239128345, 28.42745639123177, 5.844782028339068, 8005.7796318343135, 8049.846533507286, 8055.049429709301, 0.9999996237440018, 0.9999943432921654, 0.9999999424532982, 60.018016842634445, 60.01516207573117, 60.014830800905806, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 800.2732, 3.434366, 2748.31, 612.6847, 4.473256, 2740.654, 824.9816, 3.31102, 2731.668, 801.0868, 6.85986, 5495.604, 595.1368, 9.230588, 5493.619, 581.4239, 9.404531, 5468.351, 100.0, 99.73762, 99.39978, 100.0, 99.96634, 99.50662
140960.28088, 285.1670107130617, 285.26288386409726, 285.6102767922586, 28.162516335890256, 28.353450976095267, 28.306372459434787, 8007.806245366453, 8054.687842311095, 8062.956107819307, 158.3998144247371, 25.035394793099613, 2.882698466455622, 8008.364741139724, 8058.915326236284, 8060.678381815897, 0.9999999539290488, 0.9999949324505472, 0.9999998338632959, 60.01689877411431, 60.01634741193802, 60.01860143429485, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 793.925, 3.460244, 2747.429, 606.5367, 4.527594, 2746.318, 831.2128, 3.273285, 2721.308, 794.834, 6.912445, 5494.372, 601.3552, 9.138362, 5495.469, 587.6666, 9.329819, 5483.204, 99.99006, 99.95184, 99.03941, 99.98122, 100.0, 99.77799
140962.56396, 285.12236427784677, 285.1580402474839, 285.6879135726375, 28.187137864698382, 28.359467372270952, 28.34021662040245, 8005.954558740625, 8062.638102901528, 8060.814977983325, 160.62114253155687, 25.237133551835996, -1.6698896061329833, 8017.744919477556, 8056.745464877197, 8072.95623896975, 0.9999999872215883, 0.9999952528040704, 0.9999999999018431, 60.022825281298445, 60.01747907513301, 60.02114634691287, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 793.925, 3.460422, 2747.429, 606.634, 4.527962, 2746.322, 824.9816, 3.310652, 2731.272, 794.8729, 6.912445, 5494.543, 601.565, 9.128135, 5495.253, 589.5156, 9.301252, 5488.175, 99.98398, 99.94979, 99.39783, 99.98434, 99.99726, 99.84945
140964.88756, 285.0844155827861, 285.22890214520254, 285.5769829987861, 28.19401536844971, 28.34091853306193, 28.31068087727367, 8016.296544008933, 8060.21016631535, 8064.716040097664, 160.52890869016892, 23.566158303147404, 2.630002316175478, 8009.652989328453, 8062.294152463123, 8067.350238387335, 0.9999999959606516, 0.9999946429871488, 0.9999999998365093, 60.01981917315972, 60.021123444014314, 60.02178268530944, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.5571, 3.484337, 2744.495, 600.1748, 4.577695, 2748.046, 819.1581, 3.341393, 2737.922, 790.2124, 6.944621, 5492.592, 603.8348, 9.098732, 5494.586, 589.0384, 9.317183, 5483.67, 99.88483, 100.0, 99.65157, 99.94259, 99.98512, 99.80682
140967.24752, 285.0611880020698, 285.0319948808799, 285.48036247900666, 28.206286789405002, 28.316651453616018, 28.309018123073006, 8012.9861308370055, 8061.510766209203, 8062.871606339237, 162.11589666947543, 23.437814039069508, -0.6306852611082832, 8019.946303042589, 8061.2924156010195, 8071.433143255855, 0.9999999852648945, 0.9999956945233841, 0.9999999463128845, 60.02159336464194, 60.01800227631509, 60.01969733226193, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 792.269, 3.467026, 2746.437, 603.6768, 4.555408, 2747.831, 824.9622, 3.310468, 2731.379, 788.9502, 6.958411, 5489.739, 601.2789, 9.138909, 5495.426, 594.0485, 9.24595, 5492.689, 99.956, 100.0, 99.39769, 99.89691, 100.0, 99.95061
140969.60444000002, 285.0477465738736, 285.1065091329691, 285.4568967065244, 28.15783594535968, 28.353598597500337, 28.295542877833398, 8005.192233614054, 8052.877465308187, 8054.903395675048, 158.2864405303192, 25.913423283375778, 1.8232626207113753, 8007.832338209006, 8058.272020897997, 8056.136838438701, 0.999999542465647, 0.9999945586437932, 0.9999998705705231, 60.011316449745316, 60.01099606799911, 60.01426770105089, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 783.1016, 3.501827, 2740.959, 594.2603, 4.621718, 2746.396, 830.2811, 3.276231, 2721.401, 782.1731, 7.007318, 5481.083, 595.0796, 9.231684, 5493.544, 600.2713, 9.155122, 5495.678, 99.77087, 99.94623, 99.05791, 99.7373, 99.96615, 100.0
140971.9218, 284.9937709328399, 285.0060072817879, 285.45651604756915, 28.193946713340793, 28.358829256591736, 28.325165536671182, 8014.678707842565, 8059.108997674457, 8062.807757758098, 159.67063643394476, 26.365877364107746, -6.2945526270946175, 8006.595216542846, 8055.335888867965, 8067.980903345581, 0.9999999986006081, 0.999995604286261, 0.9999999441069147, 60.00608545759313, 60.005943107692076, 60.00567025852743, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.774, 3.485408, 2744.28, 600.0386, 4.579537, 2748.047, 824.9622, 3.310836, 2731.267, 788.5035, 6.961536, 5489.513, 601.317, 9.139458, 5495.543, 594.0485, 9.245767, 5492.4, 99.85456, 100.0, 99.404, 99.8928, 100.0, 99.95059
140974.28516, 285.03085441214773, 285.0737544545636, 285.4908051889099, 28.162637417911355, 28.3329955436168, 28.28087035604014, 7996.806493168121, 8048.153500603116, 8048.181123536512, 159.79233276947525, 25.539140056452197, 1.131166141054564, 7995.655450108561, 8047.0586800522715, 8048.743927903358, 0.9999992577073796, 0.9999937806017908, 0.9999996889424342, 60.00039752529012, 60.001004639079135, 60.002350183839994, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.507181, 2740.425, 593.8712, 4.624481, 2746.396, 831.2128, 3.273469, 2720.807, 782.1731, 7.007318, 5481.026, 601.3361, 9.138909, 5495.518, 594.0485, 9.24595, 5492.629, 99.72715, 99.95247, 99.02733, 99.73836, 100.0, 99.94632
140976.63028, 284.9478294406358, 285.02443489933466, 285.48111912280706, 28.138334752982086, 28.34168104424505, 28.29363530137644, 8001.634739090181, 8054.08213369749, 8054.054277116504, 155.99259376493728, 31.85988562790203, 8.917163269977209, 8002.850374683828, 8056.421890715971, 8057.213428083907, 0.9999993032524099, 0.9999922886514206, 0.9999989647630201, 59.9967706549157, 59.99912964787054, 59.99230764217474, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 775.0974, 3.527883, 2734.626, 587.626, 4.665741, 2741.706, 837.5023, 3.232605, 2707.678, 775.9203, 7.049239, 5469.767, 607.5735, 9.037004, 5490.74, 587.9648, 9.319015, 5485.419, 99.5121, 99.78607, 98.54337, 99.53339, 99.91384, 99.8183
140978.93352000002, 284.93347897446296, 285.03011745131266, 285.4928922419802, 28.142882241220775, 28.327151552697845, 28.281739314994017, 7996.758589648893, 8053.287822148825, 8052.254076370103, 157.9982617756964, 28.473706257191225, 2.629948084456828, 7994.871289324328, 8049.0083926045545, 8052.807423652199, 0.999999741531474, 0.9999934867555487, 0.9999999352953529, 59.99841445472771, 59.997601694019956, 59.99653201573552, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.507181, 2740.199, 593.8712, 4.624481, 2746.396, 831.2516, 3.273101, 2720.753, 782.1925, 7.007134, 5481.026, 601.317, 9.138909, 5495.518, 590.7283, 9.299054, 5486.554, 99.73707, 99.95444, 99.02328, 99.73739, 100.0, 99.85533
140981.3052, 285.09782457434915, 285.09584702457806, 285.51755350802176, 28.149818834370613, 28.31593766721333, 28.288529486640165, 8001.309281143459, 8049.204789255556, 8048.452034836317, 158.85036886981152, 26.12284272832062, 1.3255421927560747, 8003.230761777494, 8041.697420488886, 8061.277479401178, 0.9999999499059229, 0.9999941718811921, 0.9999999767743548, 59.9921125297084, 59.99425080057731, 59.99515032458725, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.347, 3.507002, 2740.147, 594.2798, 4.618771, 2747.074, 829.3881, 3.288011, 2725.571, 785.5714, 6.979922, 5487.688, 596.8344, 9.211595, 5494.086, 581.5034, 9.403616, 5468.285, 99.72505, 99.96905, 99.17902, 99.85336, 99.98257, 99.50651
140983.6576, 284.99758408174984, 285.08855708723223, 285.53926285435546, 28.139388520580873, 28.31835827629139, 28.270895174043655, 7997.94245922333, 8052.177128018076, 8049.390768263749, 157.87652721064114, 21.507675220364945, 3.2964047426271463, 8002.174585105875, 8053.139522631776, 8051.883089713635, 0.9999999480664693, 0.9999948729709466, 0.9999998320850416, 59.99534895976924, 59.99766221104329, 59.99385717945759, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 784.8759, 3.497187, 2741.645, 595.7778, 4.614166, 2746.678, 828.6116, 3.281753, 2722.189, 782.2508, 7.007134, 5480.967, 601.2979, 9.138727, 5495.519, 587.6666, 9.330185, 5483.131, 99.80283, 99.97716, 99.1191, 99.73731, 100.0, 99.77359
140985.98488, 285.0090129832554, 285.06875925316024, 285.56051408624444, 28.14363011989692, 28.319231515182338, 28.2711053852512, 7998.412378088986, 8053.325563409459, 8049.258393143087, 158.09454149136468, 27.25859188968934, 6.047231442541488, 8000.4132176207795, 8054.235730061536, 8049.736646661309, 0.9999998571603553, 0.9999951675585623, 0.9999996661087867, 59.99200070103918, 59.98943809635738, 59.99496379732213, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.506824, 2740.31, 600.1748, 4.578616, 2748.049, 831.2322, 3.273654, 2721.034, 782.1925, 7.00695, 5481.248, 601.3361, 9.138544, 5495.468, 587.6666, 9.330368, 5483.185, 99.72696, 100.0, 99.01889, 99.73634, 100.0, 99.77447
140988.33752, 285.0013574266733, 285.2054164858997, 285.6003515513845, 28.09314890399856, 28.28506478773064, 28.21860272822176, 7986.557190769684, 8043.764313199808, 8039.708873745099, 155.5255709238263, 29.24678830653329, 6.852364341671091, 7993.318301726128, 8042.692053110328, 8046.551420643784, 0.9999999121930194, 0.9999934289020921, 0.9999996070331644, 59.99559077092078, 59.99345342421784, 59.99390644760208, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 775.058, 3.52824, 2734.401, 606.5173, 4.527778, 2746.15, 837.5023, 3.232789, 2707.964, 775.9203, 7.049607, 5469.597, 607.5735, 9.036821, 5490.612, 594.0485, 9.24595, 5492.574, 99.52029, 99.94159, 98.55376, 99.53039, 99.91185, 99.9485
140990.7268, 285.0845065062543, 285.0954375839588, 285.6138907845167, 28.149499808029503, 28.317727758908315, 28.28118970242811, 8000.991573436663, 8053.785793115492, 8057.386685478435, 156.10121882435487, 27.10954715096659, 5.4974759564374835, 8001.4745101499775, 8052.7034048694995, 8055.786416749097, 0.9999999955519868, 0.9999939767448413, 0.9999996128611104, 59.994878028733346, 59.99635058311399, 59.99163548895805, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.347, 3.507002, 2740.362, 600.1943, 4.578616, 2748.102, 831.2128, 3.273654, 2721.15, 782.1925, 7.007134, 5481.084, 601.3361, 9.138544, 5495.519, 587.6467, 9.330185, 5483.762, 99.73115, 100.0, 99.01907, 99.73943, 100.0, 99.77766
140993.04104, 285.0801264911369, 285.0675392433113, 285.53443551371475, 28.17702845440572, 28.353375911664045, 28.319304365432973, 8006.854168402936, 8059.674528023905, 8066.375074684282, 157.92449315565045, 29.070275669158036, 2.888601163439489, 8017.736519166593, 8057.435613721922, 8060.008746304049, 0.9999999754465194, 0.9999948055109135, 0.9999999431803283, 59.99478020796097, 59.99607114393691, 59.992945131232105, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.347, 3.507002, 2740.425, 606.4784, 4.527594, 2746.207, 831.1934, 3.273285, 2721.033, 782.1925, 7.007134, 5481.079, 601.3361, 9.141101, 5495.466, 595.142, 9.221961, 5494.355, 99.73516, 99.94573, 99.02942, 99.73836, 100.0, 99.97621
140995.46616, 285.0491200330287, 285.1691001358707, 285.5968123201982, 28.153831009677337, 28.316572786910502, 28.264931127783832, 8002.19050798082, 8058.238780105678, 8057.72978186056, 155.88125493718732, 28.759845922143086, 6.103052355012551, 7999.8936559481235, 8054.8847063392905, 8052.616998777653, 0.9999999999953034, 0.999994880906747, 0.9999996793273137, 59.996904831151795, 59.99543166277809, 59.99285446653032, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.8134, 3.483802, 2743.931, 612.3539, 4.479702, 2742.009, 826.9034, 3.299792, 2727.047, 785.785, 6.986174, 5484.896, 598.9136, 9.165391, 5495.744, 594.6052, 9.243569, 5492.575, 99.89703, 99.7928, 99.25973, 99.8088, 100.0, 99.95015
140997.78772000002, 285.0775394365732, 285.1574460858905, 285.53228984692265, 28.163627769300124, 28.31773555738637, 28.2942066967245, 8009.316693846615, 8053.496878263592, 8060.936854609625, 161.58381749532063, 25.1630787724348, 2.626577628037012, 8005.451846802488, 8055.232118493597, 8059.632502594012, 0.999999942539913, 0.9999935178341335, 0.9999999394087621, 59.99611164156731, 59.991418779308496, 59.99553623318256, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.5047, 3.506467, 2740.482, 606.3811, 4.52741, 2746.267, 828.5146, 3.289668, 2728.022, 782.1925, 7.007318, 5481.079, 601.3552, 9.13818, 5495.403, 594.0485, 9.245767, 5492.569, 99.73724, 99.94167, 99.28378, 99.74039, 100.0, 99.94841
141000.12148, 285.03254192683926, 285.0991265424383, 285.479632892092, 28.120805507051152, 28.306881612400574, 28.269612225623053, 8005.973923160692, 8037.8928169286055, 8053.393899237764, 162.22144055310858, 22.83545719403537, -1.0606556076813831, 7998.68628747106, 8048.805225549385, 8049.8565926528145, 0.9999999971546929, 0.9999937909332669, 0.9999998591997276, 59.998714579203664, 59.99784845128197, 59.99768613065991, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 776.852, 3.523421, 2735.203, 600.6028, 4.578063, 2748.157, 818.731, 3.345442, 2739.007, 775.9592, 7.049239, 5469.82, 607.5926, 9.036274, 5490.561, 587.7064, 9.329819, 5483.132, 99.54512, 100.0, 99.6833, 99.53445, 99.9119, 99.77678
141002.46716, 285.10928698787313, 285.1153313027201, 285.6332195276265, 28.146105349675942, 28.331303645928298, 28.288125756658733, 8007.654494718087, 8054.603543908102, 8064.434072425794, 158.19536335033996, 27.884580267977526, -0.17211405651050882, 8003.636251905045, 8055.152615635569, 8054.445976637529, 0.999999994232415, 0.999992717632808, 0.9999998560912858, 59.99917306875195, 60.000667368629365, 59.99812952779735, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.2878, 3.507181, 2740.525, 606.4979, 4.528514, 2746.381, 824.9428, 3.31102, 2731.49, 782.1925, 7.007134, 5481.026, 601.3361, 9.138544, 5495.468, 594.0485, 9.24595, 5492.515, 99.73516, 99.95193, 99.41, 99.74048, 100.0, 99.9496
141004.82044, 285.0775251855287, 285.0772642507859, 285.62868565825426, 28.173425549253956, 28.32751271763931, 28.3174690344988, 8006.139602165417, 8055.282581757645, 8059.524867783712, 161.27891477397102, 31.02141686765981, -3.1951620816689683, 8006.185475854136, 8051.341539625617, 8067.547053522854, 0.9999999940799701, 0.9999945785725961, 0.9999999940181528, 59.99962702888361, 60.00320141986761, 59.99848478611065, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.209, 3.506824, 2740.262, 600.2721, 4.578248, 2748.161, 824.9234, 3.311204, 2731.437, 782.1925, 7.007318, 5481.079, 601.317, 9.13818, 5495.469, 594.0684, 9.245584, 5492.575, 99.74645, 100.0, 99.40417, 99.73932, 100.0, 99.9485
141007.13792, 285.10808481282106, 285.14201972466054, 285.6317124527517, 28.1405752129673, 28.342800025623852, 28.305251453624045, 8012.354213943669, 8061.155960302714, 8058.857577413784, 159.99810029617947, 27.825150028078042, 3.685976047928307, 8009.885238287387, 8058.915154941356, 8062.162414462217, 0.999999988888968, 0.9999946391904213, 0.9999998780845211, 60.00276376866979, 60.004768922104034, 60.003237772880915, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.6754, 3.484694, 2744.878, 593.8712, 4.624481, 2746.396, 831.2128, 3.273469, 2720.977, 788.5035, 6.96172, 5489.454, 595.0605, 9.231502, 5493.629, 600.152, 9.16263, 5495.499, 99.89721, 99.95247, 99.0275, 99.89173, 99.96522, 100.0
141009.52992, 285.0346750949255, 285.1262993287513, 285.5749640847382, 28.180275783209687, 28.31522206300888, 28.311831984312857, 8003.542368995698, 8062.051024680515, 8062.606428037707, 161.46176829812134, 22.787527097914335, -1.6061881360133157, 8005.32497048503, 8064.249575803021, 8061.888453826316, 0.9999999999749342, 0.999993739401541, 0.9999999785124228, 60.010669659145464, 60.009197354834065, 60.00890294691338, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3273, 3.507716, 2740.52, 600.311, 4.577879, 2748.154, 824.9428, 3.311388, 2731.557, 783.882, 6.990954, 5485.232, 601.3361, 9.138544, 5495.519, 594.0485, 9.246133, 5492.568, 99.73862, 100.0, 99.41435, 99.80248, 100.0, 99.94839
141011.91464, 285.117553760875, 285.14269438830956, 285.6501726205746, 28.151902095950256, 28.322613021543592, 28.297365444489284, 8009.334457647288, 8053.19210459473, 8063.5198980573805, 160.74394078828254, 26.418294052881947, -0.006040639474122145, 8011.209670488101, 8052.411171105233, 8067.22423178202, 0.9999999987956044, 0.9999949862925628, 0.9999999999156114, 60.01001191372269, 60.00878495472368, 60.00824055220807, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 788.1288, 3.480946, 2745.849, 592.1202, 4.636454, 2744.588, 821.7205, 3.32906, 2736.927, 792.931, 6.924212, 5494.026, 607.3065, 9.037552, 5490.46, 587.7064, 9.329636, 5483.192, 99.93257, 99.90098, 99.57887, 99.96655, 99.91004, 99.7768
141014.20988, 285.12198778808175, 285.1600647219155, 285.7008337941352, 28.184865736461393, 28.349555293763206, 28.311551084469077, 8012.715594585287, 8054.438221816953, 8066.717714433942, 165.2959106833555, 26.011383531312447, -4.284720845560514, 8009.793609581302, 8065.049814277154, 8062.681197564313, 0.9999999494862979, 0.9999953047710644, 0.9999999936509955, 60.011658623410625, 60.0111879251839, 60.012888154500885, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 790.1003, 3.475414, 2745.501, 592.3926, 4.630191, 2746.226, 824.904, 3.311204, 2731.438, 788.5035, 6.961904, 5489.624, 601.317, 9.138362, 5495.508, 594.0286, 9.246316, 5492.629, 99.90852, 99.9463, 99.41435, 99.89482, 100.0, 99.9495
141016.58104000002, 285.1178116483869, 285.2567201135393, 285.7672644979095, 28.1699217152498, 28.329448341856907, 28.304787962290636, 8014.829449710851, 8058.301910320722, 8063.670174245543, 161.5941632767276, 22.641921130558103, 3.0089010689343922, 8009.36956253124, 8048.724954735989, 8068.983400757886, 0.9999999906506426, 0.9999947675308428, 0.9999999743383059, 60.01155131524317, 60.01246460306096, 60.01201765928372, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.498, 3.483623, 2743.824, 593.9296, 4.624113, 2746.447, 824.9234, 3.31102, 2731.329, 788.5035, 6.96172, 5489.454, 601.3361, 9.138909, 5495.46, 594.0684, 9.245584, 5492.63, 99.88429, 99.95046, 99.41, 99.88865, 100.0, 99.94645
141018.98252000002, 285.1425250201908, 285.21685571711265, 285.6436470338879, 28.15825118003693, 28.33530645243638, 28.293528794472397, 8007.119335134086, 8065.847527253234, 8061.0644010087, 158.0989007844105, 24.366355441612086, 1.4603345747161711, 8002.875231455505, 8064.503656022463, 8069.230111300571, 0.9999997579164172, 0.9999943018344543, 0.9999998858897589, 60.00988478492523, 60.01230570600792, 60.012149289087674, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3076, 3.507002, 2740.199, 600.1748, 4.578616, 2748.214, 831.2516, 3.273469, 2720.696, 782.1925, 7.007318, 5481.195, 595.0605, 9.231684, 5493.487, 600.2713, 9.154939, 5495.69, 99.72695, 100.0, 99.03124, 99.73836, 99.96615, 100.0
141021.26760000002, 285.0875059608763, 285.17709048683696, 285.65238330553933, 28.165991316313278, 28.293211609765702, 28.314644744934064, 8006.706002295125, 8057.861042148002, 8064.318496751284, 158.02231754994227, 23.60761709423923, 2.635076714264187, 8014.271587316681, 8050.426796423119, 8065.357195757544, 0.9999999767492421, 0.9999947391393326, 0.9999999930790462, 60.01126787494751, 60.012314584930245, 60.011148376242545, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 787.8528, 3.483802, 2744.615, 593.9685, 4.624113, 2746.394, 824.9428, 3.310836, 2731.151, 788.5035, 6.96172, 5489.449, 601.317, 9.139275, 5495.402, 594.0485, 9.246133, 5492.634, 99.88764, 99.95863, 99.40821, 99.88865, 100.0, 99.95057
141023.5824, 285.1145062553747, 285.22369560366735, 285.73184983489466, 28.086418089382537, 28.26240532916991, 28.195316168831628, 7978.840664238413, 8038.040287309768, 8033.741712537785, 154.74957700630443, 35.30616714613052, 6.323873002916571, 7983.794046679317, 8040.348372684903, 8036.659155663789, 0.9999998071515639, 0.9999928558887371, 0.9999993126724169, 60.011714203166875, 60.01131463634681, 60.01185008399164, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3864, 3.507181, 2740.478, 600.1553, 4.578984, 2748.047, 831.2322, 3.273838, 2721.476, 782.2119, 7.007134, 5480.628, 602.0228, 9.122291, 5495.01, 592.1598, 9.27763, 5488.879, 99.73707, 100.0, 99.02328, 99.73836, 99.99601, 99.88126
141025.90972000003, 284.47624466712017, 284.59957543004333, 285.0382921695429, 28.207384627901728, 28.375160474155393, 28.314729400674157, 8001.135679972621, 8051.003223492189, 8050.783724979701, 152.98977836687718, 34.38304596075068, 7.202605139614661, 8000.576054394022, 8061.1469790713945, 8054.3286809781675, 0.9999996793024157, 0.999992596223897, 0.9999997408088023, 60.01127332053567, 60.01149475397229, 60.011344934591044, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 775.0777, 3.52824, 2734.846, 606.5367, 4.527778, 2746.382, 836.7258, 3.242545, 2711.493, 778.27, 7.031036, 5476.414, 604.5215, 9.097636, 5494.544, 592.6965, 9.258951, 5492.323, 99.50845, 99.95388, 98.68221, 99.63175, 99.98435, 99.94394
141028.28284, 285.15755243709407, 285.2189572131768, 285.70245045808394, 28.12812520783552, 28.282224712119525, 28.259351761722005, 7998.656503265553, 8047.512420783694, 8051.598448395183, 155.84740535738365, 31.10179467060925, 4.070833368911281, 7995.646406287277, 8053.656228675389, 8051.006085661704, 0.9999998418032925, 0.9999925083840024, 0.9999999753336677, 60.01250392694935, 60.013493191348275, 60.01231372959896, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.347, 3.507181, 2740.205, 603.6768, 4.547855, 2747.219, 831.2128, 3.273469, 2721.034, 782.2119, 7.00695, 5481.19, 601.3552, 9.138362, 5495.576, 587.6666, 9.330368, 5483.185, 99.72714, 99.98226, 99.02928, 99.74039, 100.0, 99.77764
141030.59008000002, 285.2090761348246, 285.2554353134301, 285.75900750969305, 28.10740661302589, 28.291927255803067, 28.279130824658232, 7999.078128604631, 8050.904118167035, 8051.146450058241, 159.33268755947893, 27.247912559072688, 2.5639534113224727, 8004.365622567216, 8049.185578296389, 8054.361980297493, 0.9999997564851318, 0.9999926582392814, 0.9999997835327771, 60.01533450264496, 60.0150459500386, 60.01349898077571, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 785.8616, 3.491476, 2744.415, 611.887, 4.475466, 2740.658, 824.9816, 3.31102, 2731.391, 788.5424, 6.96172, 5489.567, 595.1177, 9.231867, 5493.485, 581.4239, 9.404715, 5468.344, 99.85292, 99.74365, 99.40821, 99.89067, 99.96509, 99.50442
141032.95108, 285.178888495631, 285.2268350273844, 285.76165347228596, 28.12786167209262, 28.306457013573247, 28.24749523954337, 7995.14674640163, 8050.091952568444, 8043.997268653303, 156.00649642952885, 26.42270859841028, 3.375000744078534, 7996.682514915552, 8054.529753288355, 8050.119217735931, 0.9999997449761199, 0.9999939065485081, 0.9999998393372745, 60.015964284177244, 60.01588211935664, 60.01503306360528, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.2484, 3.507002, 2740.309, 606.4784, 4.527594, 2746.15, 831.2516, 3.274022, 2721.138, 782.1731, 7.007318, 5481.025, 601.3361, 9.138544, 5495.521, 587.6467, 9.330185, 5483.064, 99.73115, 99.94351, 99.04177, 99.73943, 100.0, 99.77546
141035.25964, 285.1180330100107, 285.1297677396977, 285.6618356136708, 28.11554377850347, 28.288595431184802, 28.23752245224545, 7991.938242297692, 8046.57294525913, 8044.584536689884, 156.86955495780057, 24.54579700876684, 1.4126889414862944, 7994.00996336448, 8047.591217843792, 8042.637462495648, 0.9999997855159418, 0.999994107346907, 0.9999998199941184, 60.01885952043946, 60.01422661135833, 60.01681100510657, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.4061, 3.506824, 2740.195, 606.5367, 4.527962, 2746.098, 831.1934, 3.273838, 2720.868, 782.2119, 7.007318, 5481.195, 601.3361, 9.138362, 5495.578, 587.6467, 9.330368, 5483.016, 99.73897, 99.94778, 99.02341, 99.73633, 100.0, 99.77458
141037.57940000002, 285.2460758564505, 285.29862168517644, 285.7585081100393, 28.1294226348058, 28.308330610991213, 28.261867883970247, 7992.363070108528, 8052.112124895952, 8045.154259943901, 157.19837277016495, 32.254187526163605, 4.889694551641924, 8001.53873972548, 8055.508226197787, 8051.413139446981, 0.9999994250269032, 0.9999937252914257, 0.9999997196486381, 60.019352369546425, 60.01976089496609, 60.02083564273439, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 775.0777, 3.527348, 2734.789, 600.2137, 4.578616, 2748.155, 837.4634, 3.232973, 2707.628, 775.9203, 7.049239, 5469.655, 607.5544, 9.036821, 5490.66, 593.9888, 9.249612, 5491.703, 99.48825, 100.0, 98.54742, 99.53145, 99.91368, 99.94104
141039.9628, 285.14559430005306, 285.19886667847663, 285.6840741860321, 28.14518922331838, 28.324176524726223, 28.278529689690945, 8004.140351899073, 8059.181593397176, 8061.002167135435, 149.5477613542675, 31.50938459240706, 3.6093033087058757, 8005.507460112905, 8056.761239887403, 8056.126628701846, 0.9999999688980529, 0.9999945405121184, 0.9999999924447035, 60.016747018166484, 60.01790601120515, 60.017632625383925, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.506824, 2740.367, 606.4979, 4.527778, 2746.267, 831.2516, 3.272917, 2720.691, 782.1925, 7.007134, 5480.967, 601.3361, 9.138727, 5495.469, 591.0067, 9.278912, 5491.232, 99.73306, 99.94551, 99.03367, 99.7373, 100.0, 99.90495
141042.29028000002, 285.1002781781325, 285.22421560006586, 285.60454207262643, 28.162601829883137, 28.339361427246164, 28.3004372459339, 8015.205590113695, 8056.724788425298, 8062.682738348838, 156.44606153053746, 29.563638731870014, -1.8202353726737783, 8008.222487055631, 8059.290569987394, 8073.757474392007, 0.9999999949137328, 0.9999949501400952, 0.9999999995582538, 60.01790088435439, 60.01847939980823, 60.018707201502096, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.347, 3.507002, 2740.629, 599.8635, 4.58451, 2747.932, 829.6793, 3.282673, 2724.206, 785.0082, 6.98268, 5486.769, 597.2922, 9.207577, 5494.314, 599.2176, 9.164095, 5495.682, 99.73915, 100.0, 99.1281, 99.84287, 99.98583, 100.0
141044.60848000002, 285.068262859523, 285.1420405947081, 285.6089495066096, 28.150171761683247, 28.315507978478117, 28.272162315660264, 8008.788878682419, 8057.005532766951, 8057.207001386029, 158.0078755176437, 26.111972782295425, 4.186957682897628, 8002.089869163932, 8056.287766027065, 8060.415435402967, 0.9999996911021488, 0.9999931912865906, 0.9999998030865557, 60.016750675269684, 60.01566016630113, 60.015108476623936, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 785.1913, 3.495045, 2742.528, 597.9763, 4.595378, 2747.986, 828.8446, 3.288195, 2724.978, 782.309, 7.006767, 5481.08, 601.1835, 9.140005, 5495.402, 594.0286, 9.246316, 5492.628, 99.81168, 100.0, 99.17298, 99.73829, 100.0, 99.94839
141046.92944, 284.9865590991749, 285.17551518826195, 285.5932792562021, 28.148374142920908, 28.331799775349168, 28.272808822679327, 8000.049834672624, 8055.453530594557, 8050.472428069606, 159.4128943072592, 28.3728144644042, 2.4650135597948974, 8003.243990802492, 8064.858003481814, 8054.675261367858, 0.9999998907327824, 0.9999926223315075, 0.9999999595184565, 60.01408105066795, 60.01337955472757, 60.01366257369012, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.347, 3.507181, 2740.257, 600.1748, 4.5788, 2748.106, 831.1934, 3.273469, 2720.865, 782.1925, 7.007318, 5481.195, 601.3361, 9.138727, 5495.462, 594.0286, 9.246133, 5492.508, 99.73516, 100.0, 99.02328, 99.73837, 100.0, 99.94949
141049.2708, 285.083391336946, 285.2037193606886, 285.60233963240466, 28.088239981296553, 28.265276892496995, 28.216583485620614, 7985.684585428231, 8037.626769185976, 8040.935065354268, 153.28199693085435, 34.6536861100908, 6.026649419955163, 7988.18785389033, 8045.0271923670825, 8048.360371153251, 0.9999990873229131, 0.9999902189328587, 0.9999995857886809, 60.0127343623994, 60.009574529916264, 60.00619358495813, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 774.9791, 3.52824, 2734.468, 606.4784, 4.527962, 2746.154, 837.4828, 3.233341, 2707.91, 775.9203, 7.049423, 5469.878, 607.5735, 9.036639, 5490.56, 587.6467, 9.330185, 5483.124, 99.51246, 99.94367, 98.53932, 99.53657, 99.91185, 99.77449
141051.71704000002, 285.11505213955814, 285.1238754497797, 285.5739271716678, 28.14389840022741, 28.31315381829902, 28.2637579445197, 7999.408822393888, 8052.86463348726, 8054.943604766026, 155.64269516413378, 26.021019296471422, 6.949588524985529, 7999.054465667648, 8054.372862087913, 8051.885601565007, 0.9999999304399517, 0.9999921764112858, 0.9999996600779264, 60.010020501693475, 60.00791946672653, 60.00185304443299, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3273, 3.506824, 2740.362, 600.1748, 4.578616, 2747.994, 831.2322, 3.273469, 2721.034, 782.1925, 7.007134, 5481.137, 601.317, 9.138909, 5495.468, 594.0286, 9.24595, 5492.089, 99.72906, 100.0, 99.02733, 99.74039, 100.0, 99.94595
141054.0632, 285.0354752797777, 285.16881380177654, 285.6314039451505, 28.134435612690456, 28.29899558363267, 28.290644218263846, 7999.899275913132, 8049.492911495191, 8059.406274718695, 159.27260355532553, 23.262767867702678, 0.34410590692800724, 8000.033763035273, 8046.199541585831, 8054.170709304167, 0.9999999028618968, 0.9999944698745148, 0.9999998699713515, 60.00135189438415, 60.005041587011114, 60.00575357416168, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.507002, 2740.142, 606.4979, 4.527778, 2745.99, 831.2128, 3.273469, 2720.976, 782.2119, 7.007318, 5481.138, 601.1072, 9.15005, 5495.521, 586.3544, 9.353807, 5476.696, 99.72486, 99.94355, 99.03137, 99.7404, 100.0, 99.68598
