TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
142131.59524000002, 285.1567933294267, 285.2620121050679, 285.6602471638159, 28.171086270149832, 28.309431140253196, 28.29534425497235, 8010.134043357379, 8060.419186233604, 8060.289332280098, 156.24006839288904, 44.4020313301362, -3.081619498146665, 8008.971647395857, 8056.21674530286, 8065.420932601901, 0.999999995110228, 0.9999886538548066, 0.9999999552985617, 60.03691306020185, 60.03411443970974, 60.03258544718938, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.8126, 3.522529, 2736.191, 600.2721, 4.577879, 2747.992, 828.2234, 3.292613, 2726.569, 796.2515, 6.900861, 5495.121, 788.2685, 6.963468, 5489.183, 588.2631, 9.322494, 5484.236, 99.58316, 100.0, 99.23088, 99.99485, 99.88984, 99.79787
142133.93792000003, 285.17201362411276, 285.2410802625101, 285.60158230800033, 28.179950581743146, 28.306329771659303, 28.313364584144836, 8013.12037933183, 8053.037109925233, 8063.56325120494, 157.06967736941897, 33.198597045941824, 3.856461456146235, 8001.841793883253, 8068.0043260737775, 8071.964140888217, 0.9999999998738811, 0.999992843924739, 0.9999999279074542, 60.03283032394957, 60.03040906838854, 60.03214064878765, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.0621, 3.500756, 2741.75, 600.2916, 4.5788, 2748.215, 827.214, 3.297031, 2728.839, 789.9794, 6.950872, 5490.993, 794.5059, 6.915437, 5494.354, 594.5654, 9.239174, 5493.083, 99.77711, 100.0, 99.31351, 99.91972, 99.9809, 99.95876
142136.23888000002, 285.2870078256394, 285.3359721661885, 285.80233862035533, 28.182001271135555, 28.339687985834104, 28.292608672519243, 8012.215665890748, 8058.248663025814, 8063.4326530887065, 154.9425806416666, 34.83811029457365, 2.7923685821078834, 8013.722243936637, 8064.903070548684, 8073.972202078224, 0.9999997372310845, 0.9999905129757181, 0.9999999936177045, 60.029583661925415, 60.02974053154484, 60.02715691889343, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 789.4892, 3.477912, 2746.083, 593.949, 4.624113, 2746.451, 820.8663, 3.334029, 2736.561, 783.6489, 6.997206, 5483.295, 800.7625, 6.863389, 5495.943, 600.8677, 9.147798, 5495.5, 99.91721, 99.95449, 99.5905, 99.78179, 100.0, 100.0
142138.58644, 285.2655701328761, 285.14553429941, 285.7409725014753, 28.19107219746028, 28.297990491545576, 28.31021719059961, 8010.017164082669, 8066.896551618923, 8070.242118055264, 156.76648519608761, 31.746311357775085, 4.086142507132536, 8009.380193212773, 8062.529376690987, 8066.74713835146, 0.9999999974257902, 0.9999918920055755, 0.9999998863603384, 60.02577835634577, 60.024209093138346, 60.02376029771066, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.0424, 3.501113, 2741.497, 600.1943, 4.578248, 2747.939, 827.1364, 3.298135, 2727.918, 789.96, 6.950688, 5490.881, 794.4869, 6.915255, 5494.137, 594.5654, 9.238808, 5493.083, 99.78355, 100.0, 99.28558, 99.9177, 99.97798, 99.95778
142140.90384, 285.26873697699114, 285.32231465868125, 285.73307061295293, 28.136136218566314, 28.304458932061635, 28.254294669267285, 8001.776829683682, 8053.396225739463, 8049.783545802239, 147.33206897707487, 30.62526030005347, 5.481929290888331, 7997.0576478627945, 8055.90110546455, 8049.4831249722365, 0.9999999720364305, 0.9999916165635223, 0.9999999485909873, 60.02518064961115, 60.02459534920412, 60.02438480571135, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.0818, 3.501113, 2741.995, 600.3694, 4.572906, 2748.051, 828.6505, 3.2893, 2725.609, 792.6397, 6.92697, 5493.853, 790.4049, 6.947031, 5490.12, 588.7203, 9.316451, 5484.43, 99.76006, 100.0, 99.17902, 99.96344, 99.91213, 99.80031
142143.21848, 285.2475219806152, 285.4120488222511, 285.81060997266917, 28.18749175209043, 28.344512228931645, 28.326402980059218, 8021.056465071489, 8062.139037603874, 8070.7096920578415, 155.65309474440096, 31.52698367334051, -0.18568023472107598, 8008.054019383189, 8065.136776014299, 8074.430340532356, 0.9999999797022412, 0.9999912672919176, 0.9999999931667518, 60.02362552802966, 60.02683488515347, 60.02377773982289, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 778.8826, 3.514319, 2738.892, 603.599, 4.556881, 2747.826, 828.864, 3.288195, 2725.902, 790.426, 6.949401, 5490.935, 794.4678, 6.915255, 5494.246, 594.5455, 9.238991, 5493.137, 99.67938, 99.9966, 99.18546, 99.91868, 99.97893, 99.95778
142145.50596, 285.1147378548949, 285.20408771736743, 285.66822738250795, 28.16776152933828, 28.296486775532923, 28.297576517501614, 8018.377839987831, 8054.43875640376, 8068.523410991485, 152.237477566395, 31.998045813414137, 3.1550435830822607, 8016.016867681681, 8049.687528277034, 8058.340135400844, 0.999999951498962, 0.9999901465345005, 0.9999997612053467, 60.02126116648104, 60.025377670929785, 60.023964603326185, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 777.8575, 3.518603, 2736.187, 600.2526, 4.577695, 2748.1, 827.1946, 3.298319, 2728.311, 796.2904, 6.900861, 5495.062, 794.525, 6.915072, 5494.303, 588.3028, 9.322127, 5484.417, 99.60351, 100.0, 99.25988, 99.99378, 99.97896, 99.80007
142147.89292, 285.29439959399355, 285.4576321646478, 285.86803015121615, 28.146285140738193, 28.30827622454665, 28.295011496940106, 8000.280877825195, 8052.325745582281, 8059.30104886923, 155.16468703397913, 33.84792410056457, 5.149086973253361, 8000.17158613602, 8053.9376404153545, 8051.118914171052, 0.9999999974382534, 0.9999911781619303, 0.9999995458190344, 60.026257939976645, 60.02402185942534, 60.026956086411275, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 770.5433, 3.541625, 2729.225, 594.0074, 4.623929, 2746.34, 820.9052, 3.333477, 2736.735, 802.5043, 6.847541, 5495.5, 800.7816, 6.863206, 5495.831, 581.9806, 9.398672, 5469.902, 99.32909, 99.95043, 99.60085, 100.0, 100.0, 99.52948
142150.22796000002, 285.1699483011183, 285.20952934941334, 285.7845015635441, 28.14669638465138, 28.30099999005626, 28.280770044838132, 8000.0884687435555, 8054.118452854036, 8060.086202791054, 152.73177730878342, 34.53908341236047, 2.577901459407463, 8016.480654228163, 8058.077198690994, 8058.988858391671, 0.9999999971384547, 0.999992139280875, 0.9999999359329541, 60.02758030101629, 60.02727250346579, 60.02852834956077, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.8126, 3.521815, 2736.464, 600.2526, 4.578063, 2747.991, 827.0199, 3.298872, 2727.171, 796.2904, 6.900861, 5495.231, 794.5059, 6.915072, 5494.081, 588.2829, 9.322677, 5484.181, 99.59101, 100.0, 99.28415, 99.99376, 99.97992, 99.79686
142152.56696000003, 285.27734432499125, 285.3586087024674, 285.88027971910793, 28.160908775101166, 28.313000980896373, 28.297222395459585, 7997.644496448892, 8049.278173592715, 8043.177442608333, 149.15053208784718, 34.80413360646526, 2.7721762293635948, 8004.687362565549, 8055.128312537924, 8052.422235526481, 0.9999999108200938, 0.9999906576036645, 0.9999997272492294, 60.026353273266764, 60.02882853920089, 60.02697679928471, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.6943, 3.522172, 2736.254, 600.3694, 4.578063, 2748.098, 827.3693, 3.29611, 2727.456, 796.271, 6.900861, 5494.896, 794.5059, 6.915072, 5494.089, 588.2631, 9.319381, 5485.399, 99.58336, 100.0, 99.27523, 99.99076, 99.97697, 99.81795
142154.88916000002, 285.24996406628503, 285.37297568687256, 285.71561234983625, 28.167039605404867, 28.32257783971672, 28.268892048789443, 8003.339929730071, 8052.494561795877, 8066.075323019835, 157.87383826162386, 36.07844878511719, -4.639245206607029, 8008.105931286726, 8064.408049049432, 8058.810840793779, 0.9999996413858385, 0.9999906130054057, 0.9999999801834433, 60.03056879953354, 60.02993180606312, 60.03461754441016, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1607, 3.500577, 2741.597, 606.6146, 4.527041, 2746.158, 833.5616, 3.259112, 2716.681, 790.1153, 6.94554, 5491.796, 789.9662, 6.947579, 5491.783, 591.3049, 9.288434, 5487.491, 99.774, 99.94382, 98.86403, 99.93435, 99.93411, 99.87306
142157.22436000002, 285.1537171468205, 285.2397741278499, 285.7746736782421, 28.152955117540372, 28.30690586958379, 28.290439667005643, 8001.6428684387865, 8054.547857191975, 8065.856025073639, 153.40107165716336, 36.749093727718446, 2.668348029616709, 8005.407850699896, 8060.928145611135, 8068.515537191702, 0.9999998380700605, 0.9999921733438573, 0.9999999652553356, 60.0248911182454, 60.03224912691615, 60.02752657191502, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7731, 3.521815, 2736.989, 600.2137, 4.578616, 2748.214, 827.0005, 3.298135, 2727.461, 792.4261, 6.934876, 5492.026, 789.2985, 6.955797, 5489.467, 594.4461, 9.239724, 5492.962, 99.58646, 100.0, 99.29806, 99.93853, 99.8952, 99.95666
142159.53272000002, 285.13997886743795, 285.26686973068286, 285.79235077452734, 28.173909845349353, 28.313863269876922, 28.280445825092272, 8001.484605132831, 8059.982492596348, 8068.840154802436, 158.42631924096395, 30.289750412295234, -5.646242232421855, 8010.727660900807, 8065.4935878620645, 8070.521490831963, 0.9999997966087772, 0.9999924190470121, 0.999999861162146, 60.02878365141092, 60.02502076869909, 60.02689060582065, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 785.2702, 3.490583, 2743.929, 596.4199, 4.608824, 2747.186, 822.031, 3.327219, 2736.049, 783.8043, 6.997022, 5483.301, 781.9357, 7.009124, 5480.646, 600.7882, 9.14615, 5495.639, 99.86268, 99.98545, 99.57591, 99.78074, 99.73144, 100.0
142161.84372, 285.29157881477494, 285.4357612478389, 285.86477446688997, 28.155508723858148, 28.32239875738491, 28.299429677593114, 8014.46607039348, 8060.056923607915, 8061.886987732465, 158.2801813498986, 30.984890266972343, 0.5991087259349115, 8013.966314598377, 8058.687682708183, 8077.699252003865, 0.999999985901479, 0.9999933123584737, 0.9999999857671751, 60.02531334068335, 60.02793584075492, 60.02687147115656, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.9888, 3.4979, 2741.582, 600.1748, 4.578432, 2747.932, 827.1558, 3.298135, 2727.282, 789.9405, 6.951056, 5490.88, 788.2495, 6.96365, 5489.353, 594.5455, 9.238808, 5493.138, 99.78877, 100.0, 99.28633, 99.91769, 99.88897, 99.95679
142164.25664, 285.2360476693201, 285.2809803861459, 285.8587373912505, 28.10872411265886, 28.32555051047243, 28.303362568720306, 8006.685702757968, 8057.784749089185, 8062.274378476406, 153.6898755482589, 32.872021070606095, 0.32169617431736697, 8014.268017873744, 8054.7287785895605, 8064.4700828608, 0.9999999999372144, 0.9999910868622741, 0.9999999802794718, 60.026788215589626, 60.02139603333481, 60.02269933544857, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1213, 3.500756, 2741.382, 600.1165, 4.578248, 2747.939, 827.0005, 3.299056, 2727.559, 789.9405, 6.950688, 5490.823, 788.2685, 6.963468, 5489.132, 594.5455, 9.239174, 5493.083, 99.77591, 100.0, 99.24857, 99.91566, 99.88588, 99.95778
142166.64348, 285.3245852397945, 285.27690405517353, 285.7694963026842, 28.15538421341267, 28.326462129285346, 28.289100653267884, 8014.616066457897, 8064.861222004916, 8067.289781345112, 145.713575380149, 37.26701330795504, 7.300528108691651, 8014.911450241408, 8069.857922776516, 8068.838848953921, 0.9999997268882558, 0.9999922169967912, 0.9999994321747221, 60.01840954856813, 60.02086030733399, 60.020884386915476, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7731, 3.522707, 2736.254, 606.634, 4.526673, 2746.099, 833.5228, 3.258744, 2716.65, 796.271, 6.901045, 5495.172, 794.4869, 6.915072, 5494.029, 588.2631, 9.32286, 5484.234, 99.58336, 99.94586, 98.85381, 99.9896, 99.97905, 99.79675
142168.98416000002, 285.27845753266115, 285.3325955018935, 285.755674491068, 28.167241735814038, 28.302696463343842, 28.284086338096348, 8011.049785407764, 8061.266743008933, 8069.115698226828, 152.00936864470032, 32.218593075734134, -0.6863355100549597, 8009.638010135115, 8053.584839891382, 8068.290653977944, 0.9999999743406616, 0.9999918081610238, 0.9999999025962159, 60.019841937364276, 60.01776555194629, 60.019247386496104, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.141, 3.501113, 2741.377, 600.2332, 4.578616, 2748.045, 827.1364, 3.298319, 2728.133, 789.9405, 6.950872, 5491.568, 788.9933, 6.955067, 5490.861, 592.2592, 9.269938, 5488.912, 99.76982, 100.0, 99.31729, 99.9208, 99.91733, 99.90115
142171.35396, 285.11127387709746, 285.3072211120868, 285.83246101565106, 28.155134015930415, 28.303963981771073, 28.261320732177, 7998.973147111805, 8050.351581537192, 8058.685214035136, 151.27735343015763, 33.58016188711326, 5.527174311563158, 8013.003221848634, 8050.381994175922, 8060.974221753734, 0.9999999987473832, 0.9999907470471062, 0.9999997364021102, 60.01965015789702, 60.01683913013753, 60.01167902166852, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7731, 3.522351, 2736.091, 600.2916, 4.577879, 2748.1, 826.2046, 3.304578, 2730.785, 798.4847, 6.877327, 5495.932, 797.7677, 6.883295, 5495.721, 583.4717, 9.388051, 5470.971, 99.57742, 100.0, 99.38433, 100.0, 100.0, 99.55539
142173.7244, 285.2990278257539, 285.4503248059524, 285.8154909072097, 28.17980971282102, 28.30389941553242, 28.27962952918825, 8010.3118538741355, 8056.963925583413, 8069.84254645162, 155.0653875262226, 35.260834964401965, 4.1975863536190445, 8009.558678477713, 8058.114490415162, 8065.224993587692, 0.9999999808108387, 0.99999146393035, 0.9999999789285091, 60.012300828926705, 60.01134473800142, 60.01141528797402, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 772.5148, 3.534129, 2732.558, 597.237, 4.60072, 2747.93, 825.7581, 3.305866, 2727.891, 796.5623, 6.900126, 5495.284, 794.525, 6.915072, 5494.249, 588.2631, 9.323043, 5484.181, 99.46296, 100.0, 99.32779, 99.99175, 99.97792, 99.79882
142176.08864, 285.32961045566793, 285.44612821197285, 285.7737231882389, 28.17602511984889, 28.275011702365628, 28.27485192358771, 8014.638447813388, 8054.942410410259, 8067.320877772746, 149.5286133540153, 41.61301277211919, 0.6383153191081874, 8005.1428852636445, 8053.79722222669, 8065.93857162912, 0.9999999993858795, 0.9999893846056352, 0.9999999699405792, 60.00966665600744, 60.010775396016314, 60.00979115414616, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.8126, 3.522172, 2736.139, 600.2721, 4.577511, 2748.213, 827.2528, 3.297215, 2728.322, 796.271, 6.900861, 5495.12, 794.5441, 6.915072, 5494.19, 588.2631, 9.32231, 5484.296, 99.58717, 100.0, 99.29468, 99.99686, 99.97792, 99.79588
142178.42848, 285.2981146604737, 285.3185820584111, 285.7596997394458, 28.12513337103692, 28.30998716824179, 28.272015122881974, 8001.199316019097, 8052.8852709302755, 8061.687432774365, 145.06880038452664, 37.26374834327659, -0.4458579580573314, 8004.873662924338, 8061.44731137564, 8061.617903207582, 0.9999999999946774, 0.9999885829590189, 0.999999774110353, 60.006367010685594, 60.011025281057684, 60.00763491493221, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1213, 3.500934, 2741.597, 606.6146, 4.527041, 2745.992, 833.5228, 3.258744, 2716.26, 789.96, 6.950872, 5491.162, 788.2495, 6.96365, 5489.461, 594.5455, 9.238991, 5493.089, 99.77782, 99.94373, 98.85572, 99.91963, 99.89186, 99.95679
142180.79324, 285.1348034127867, 285.25905099295426, 285.8223821323439, 28.168461486501826, 28.305456877024703, 28.313069236792916, 8007.616465067282, 8057.77722455896, 8066.320655553111, 154.74111633181974, 34.08868051246213, 2.5437419109248367, 8008.999484826243, 8061.074098200342, 8067.840771423958, 0.9999999839427501, 0.9999925459953645, 0.9999999609824906, 60.00413227187523, 60.01087068056548, 60.013090981271596, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.8323, 3.522707, 2736.301, 600.1748, 4.578984, 2748.104, 827.1364, 3.299792, 2727.798, 796.271, 6.901229, 5495.284, 794.5059, 6.915072, 5494.197, 588.2829, 9.321944, 5484.295, 99.58508, 100.0, 99.29747, 99.99175, 99.98, 99.79701
142183.09724, 285.3268399598984, 285.3809364693908, 285.78114421460845, 28.185717829805117, 28.307109638577554, 28.302312015811864, 8013.551636922704, 8062.255263942403, 8067.332648540711, 157.6749321044108, 31.37521548457744, 0.12568874982912348, 8018.563003885067, 8059.728405635639, 8060.694252169692, 0.9999999989024837, 0.9999916623066744, 0.9999998974631479, 60.00634970203956, 60.011865895000085, 60.009540027243716, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1607, 3.500756, 2741.712, 600.1553, 4.578063, 2748.155, 827.0781, 3.298135, 2727.693, 789.96, 6.950872, 5490.934, 788.2685, 6.96365, 5488.851, 594.8835, 9.22892, 5494.171, 99.78601, 100.0, 99.2734, 99.9176, 99.8879, 99.97757
142185.38784, 285.419775358845, 285.35220558673683, 285.9636162509768, 28.161009529130446, 28.304495163005303, 28.29445993027021, 8014.973576312324, 8058.876417017126, 8067.445308593632, 160.79968203646104, 29.420470551917333, -2.69677763136849, 8014.528717716199, 8057.679438292866, 8066.11760307096, 0.9999998670144646, 0.9999946530018875, 0.9999999866085613, 60.013454869240924, 60.01410173335012, 60.01534548528655, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 789.6272, 3.47702, 2745.524, 594.0269, 4.62356, 2746.508, 820.8857, 3.333661, 2736.495, 784.4451, 6.991506, 5485.975, 783.7097, 6.993966, 5485.067, 598.2434, 9.186802, 5495.377, 99.9247, 99.95248, 99.59468, 99.8129, 99.8119, 99.99859
142187.7306, 285.32133458509793, 285.3862552303061, 285.9444873393833, 28.15004125658979, 28.327382713940622, 28.31080408890706, 8017.3476813240095, 8064.869380318998, 8066.077109711907, 153.6568262680014, 36.919547550208335, -0.134473758162585, 8014.124880792451, 8060.12829810044, 8068.770707941752, 0.99999999985525, 0.9999898115128106, 0.9999999979071207, 60.01520659418142, 60.01643517544027, 60.023504964685124, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1016, 3.501113, 2741.875, 600.2332, 4.578248, 2747.936, 827.2334, 3.297215, 2727.428, 789.96, 6.950688, 5490.881, 788.2876, 6.96365, 5489.297, 594.5455, 9.238808, 5492.963, 99.76982, 100.0, 99.26215, 99.91664, 99.88888, 99.95888
142190.04320000001, 285.34231909598975, 285.3511476110305, 285.7846839660929, 28.112500767052666, 28.302618721334824, 28.25027251956105, 8001.536980392241, 8054.864627401193, 8052.171632798452, 145.92538543094707, 41.654827527152065, 7.040762269080915, 8005.27198332904, 8058.766029702195, 8050.364398458008, 0.9999998944319552, 0.9999891460108947, 0.9999995852417732, 60.017381914528535, 60.019009752158645, 60.018696631749, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 780.5978, 3.512356, 2738.879, 603.813, 4.550066, 2746.992, 831.6011, 3.266659, 2717.676, 796.1351, 6.901413, 5495.113, 794.5059, 6.914889, 5494.138, 588.2432, 9.32286, 5484.294, 99.67556, 99.98633, 98.90723, 99.99479, 99.97893, 99.79783
142192.32872000002, 285.30282285559343, 285.30786650489534, 285.8547145383324, 28.164378160461652, 28.343061152775768, 28.256036979489966, 8015.332098915248, 8054.998583770749, 8069.376219836604, 154.6861941905595, 30.343107249420427, 1.9084939538279286, 8007.309330476034, 8062.843934734861, 8064.891877590607, 0.9999999479774287, 0.9999899762544259, 0.9999999999862151, 60.016500420840465, 60.020500437737155, 60.01743888567341, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 782.5298, 3.50147, 2741.597, 600.2332, 4.577879, 2748.102, 828.4175, 3.290956, 2726.231, 789.96, 6.950688, 5490.939, 788.2685, 6.963468, 5489.247, 594.5455, 9.238991, 5493.138, 99.77836, 100.0, 99.22378, 99.9177, 99.88793, 99.95778
142194.66964, 285.28536353528716, 285.3119618472386, 285.7410067447195, 28.149056414328015, 28.32188134419062, 28.292729387399202, 8009.444625452696, 8062.064266222752, 8065.94705702561, 154.6699328509967, 30.43306020607247, 0.9088261781707843, 8011.389538356488, 8058.247996584319, 8058.228220280301, 0.9999997369028595, 0.9999917755394769, 0.9999999920965527, 60.02856703809938, 60.01887938880036, 60.02189000750051, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7928, 3.522351, 2736.081, 600.2526, 4.578248, 2748.044, 827.2528, 3.297767, 2728.314, 796.271, 6.900861, 5495.114, 794.525, 6.915072, 5494.192, 588.2631, 9.322494, 5484.3, 99.58336, 100.0, 99.29441, 99.99474, 99.98104, 99.79785
142196.99708, 285.23094738144425, 285.39919893223185, 285.76136793217137, 28.12661746460341, 28.277593998092165, 28.279465034175114, 8003.48964051096, 8054.120027672044, 8062.426568252901, 158.8013668848671, 34.171565087451654, 0.9670992785505632, 8005.94601487976, 8053.554944852448, 8056.796396872366, 0.9999999766846748, 0.99999120231617, 0.9999999948072759, 60.01772326769345, 60.02062836048798, 60.01949368086713, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 770.5038, 3.541982, 2729.334, 594.0852, 4.623007, 2746.395, 820.8469, 3.334029, 2736.516, 802.5626, 6.847357, 5495.388, 800.7434, 6.863206, 5496.0, 581.9607, 9.398672, 5469.666, 99.31568, 99.9585, 99.59289, 99.99865, 100.0, 99.53168
142199.42940000002, 285.2223318123129, 285.2637291428578, 285.8572513223076, 28.146479701327074, 28.279879747569087, 28.285968845233956, 8007.287219044369, 8049.699743881099, 8069.542068452625, 151.9916171227119, 34.97372588866392, 1.9502599296929475, 8009.949623489632, 8051.009246138459, 8066.259264338974, 0.9999999951865429, 0.9999919905012219, 0.9999999702140473, 60.01359162410676, 60.020769576110496, 60.019941533192274, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7928, 3.522351, 2736.138, 600.2721, 4.578616, 2748.271, 827.1946, 3.297031, 2727.641, 796.2904, 6.901045, 5495.172, 794.5059, 6.915072, 5494.081, 588.2432, 9.322677, 5484.182, 99.58491, 100.0, 99.28362, 99.99375, 99.98, 99.79468
142201.76756, 285.1237090807786, 285.26069102199517, 285.7557896305393, 28.13716973225734, 28.310872855387146, 28.271852291262924, 8003.869726189882, 8061.08385483842, 8059.246170743158, 144.1002466559379, 21.801768705667655, 1.6538125215543005, 8006.114224593261, 8059.435442098315, 8056.327025147288, 0.9999999231743574, 0.9999919236098521, 0.9999998476729955, 60.016317195251226, 60.01196411834222, 60.01722619830161, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7731, 3.522529, 2736.301, 600.311, 4.577879, 2748.102, 827.2916, 3.295926, 2726.67, 794.9893, 6.91649, 5493.681, 791.6257, 6.941005, 5491.217, 592.6369, 9.265361, 5491.661, 99.59118, 100.0, 99.26021, 99.9749, 99.93238, 99.93188
142204.08752, 285.19906510498134, 285.2284094406849, 285.72274890626704, 28.133605594149998, 28.336601618705885, 28.296897305754154, 8003.74520554574, 8061.031584657013, 8070.721178417971, 152.81211529207485, 31.92080045355965, 5.588065029505287, 8012.1087027402455, 8058.741342868603, 8066.156474355932, 0.9999999908662214, 0.9999932296257871, 0.9999996270242014, 60.01692157055911, 60.01412861858682, 60.01846605351184, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 782.2933, 3.505218, 2740.377, 604.3577, 4.545461, 2747.492, 829.5046, 3.283962, 2724.601, 794.9893, 6.908032, 5494.772, 794.4296, 6.915072, 5494.195, 588.2631, 9.322494, 5484.176, 99.73341, 99.98839, 99.15926, 99.9885, 99.97896, 99.79568
142206.3722, 285.21325154007997, 285.35965221303627, 285.7860843172387, 28.158399888286716, 28.282756933877707, 28.30779934380787, 8012.601821873039, 8070.503980442481, 8066.92408011894, 157.00422117893413, 30.513351862911122, 1.3260153090277527, 8012.087096341449, 8059.633305558216, 8067.057209865456, 0.9999999026633026, 0.9999906180630079, 0.9999999463510364, 60.02125742373768, 60.01911357648982, 60.01757184976716, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 781.2878, 3.507538, 2740.54, 600.2332, 4.577879, 2748.106, 827.6799, 3.294638, 2728.696, 789.9405, 6.950872, 5490.939, 788.2685, 6.96365, 5489.132, 594.5256, 9.239174, 5493.077, 99.73933, 100.0, 99.24799, 99.91664, 99.88784, 99.95677
142208.73064000002, 285.26558818567213, 285.3540738788357, 285.856568937038, 28.1297765490434, 28.30701469501128, 28.30485322141975, 8018.47429283258, 8059.49406939117, 8071.651869411878, 156.50232693463386, 31.65444699955333, -4.718358633370599, 8010.618791116916, 8058.223699673037, 8067.253953134142, 0.9999998576503775, 0.9999901680964003, 0.9999998998145979, 60.01955232283556, 60.01928164301319, 60.020428372802414, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 789.2526, 3.477198, 2745.59, 594.0269, 4.623744, 2746.507, 820.8857, 3.334029, 2736.804, 783.6295, 6.997206, 5483.301, 781.9357, 7.009124, 5480.651, 600.9274, 9.145234, 5495.6, 99.93881, 99.95658, 99.60338, 99.7787, 99.73155, 100.0
142211.05260000002, 285.2802984276332, 285.31056739177654, 285.720269205927, 28.172517848495367, 28.302647625845033, 28.308938708755885, 8005.883255230848, 8054.965628653608, 8067.506187389725, 158.3590160721817, 34.56638799341681, -5.139960189233534, 8011.32914638005, 8067.361038715101, 8068.805850813046, 0.9999999994162375, 0.9999905338171649, 0.9999999934987506, 60.02043178995527, 60.01864365253405, 60.01645097778444, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1213, 3.501113, 2741.502, 600.311, 4.578432, 2748.106, 827.0393, 3.298135, 2727.575, 789.9405, 6.950872, 5490.939, 788.2685, 6.96365, 5489.189, 594.5256, 9.239174, 5493.083, 99.7841, 100.0, 99.26567, 99.91875, 99.88888, 99.95776
142213.38408000002, 285.2807770022189, 285.370095730922, 285.78734030264235, 28.169229697439924, 28.288361867020562, 28.298512211856284, 8009.209420833459, 8062.342886235439, 8067.800102918538, 153.2942102665225, 34.66353760134052, 2.049363459948381, 8009.697405702079, 8059.732373643407, 8044.9638795629935, 0.9999999150674268, 0.9999896385559551, 0.999999806682606, 60.02352935282035, 60.02250804990932, 60.02203628546611, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1213, 3.500756, 2741.817, 600.2332, 4.578432, 2748.046, 826.9811, 3.298872, 2728.165, 789.96, 6.950872, 5491.162, 788.2685, 6.96365, 5489.297, 594.5455, 9.239357, 5493.017, 99.77782, 100.0, 99.30099, 99.92079, 99.88992, 99.95669
142215.70440000002, 285.2710192171865, 285.21943508821164, 285.67755678474373, 28.142752210629432, 28.338732244777027, 28.305980039013797, 8008.331367167547, 8054.588450156697, 8065.577547042907, 152.79888175689257, 31.881923828316303, 3.0575608534322782, 8015.332733717882, 8055.669653439449, 8071.962405155815, 0.9999999361261134, 0.9999912525311312, 0.9999998731381727, 60.02379781772313, 60.018175661832885, 60.023612010494055, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.714, 3.521994, 2735.803, 606.5952, 4.527041, 2745.985, 833.5228, 3.258928, 2716.423, 796.271, 6.900861, 5495.229, 794.1626, 6.922194, 5493.534, 590.112, 9.299054, 5488.393, 99.54539, 99.93962, 98.86603, 99.99682, 99.96727, 99.87242
142218.03228, 285.3716591277294, 285.4511290375055, 285.88606715161626, 28.116904746730167, 28.304802429235433, 28.270585230626747, 8008.739679376595, 8053.975239539818, 8059.294106181466, 153.01358968163368, 38.03921082974716, 5.146534493701893, 8007.306396553375, 8056.058281085394, 8064.420622388493, 0.999999841505054, 0.9999915645185786, 0.9999999485601512, 60.02052950984094, 60.02114969138967, 60.0195535874284, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1016, 3.500577, 2741.827, 600.2332, 4.577695, 2747.933, 827.2528, 3.298135, 2727.532, 791.8436, 6.933037, 5493.337, 791.6257, 6.933517, 5492.959, 589.5951, 9.305647, 5484.881, 99.78619, 100.0, 99.26593, 99.95304, 99.95409, 99.81734
142220.43548000001, 284.9810479538439, 285.1706034353115, 285.56735195313536, 28.148583649216995, 28.276035729140222, 28.273985946745416, 8006.066269941728, 8049.341217491525, 8063.443758301153, 156.1635162812895, 34.605884468761815, 5.589180336794357, 8005.074112138072, 8054.990787033106, 8059.110626540697, 0.9999999511304147, 0.9999908992807462, 0.9999994139427513, 60.01782931329905, 60.021019799299644, 60.01692064596154, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.3986, 3.525028, 2735.133, 598.3265, 4.595747, 2747.589, 823.7587, 3.320776, 2735.017, 801.3004, 6.85416, 5495.506, 800.7625, 6.862658, 5495.724, 581.9607, 9.398489, 5469.722, 99.53693, 99.9959, 99.51533, 100.0, 100.0, 99.53058
142222.83176, 285.08285603004276, 285.2043800349379, 285.59336420732933, 28.168252286752285, 28.321342107538275, 28.315200133757326, 8013.472401481638, 8056.450370467368, 8069.410044864124, 153.79417588503793, 32.68756891149678, 1.2574411539148969, 8005.427849358449, 8054.0374622884765, 8064.547836662457, 0.9999996963063885, 0.9999916090439177, 0.9999999861510996, 60.012700982863535, 60.01692324019001, 60.0149829635713, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 775.6494, 3.526098, 2736.005, 600.2137, 4.5788, 2748.051, 827.1364, 3.297951, 2727.959, 796.271, 6.900861, 5494.945, 794.525, 6.915072, 5494.302, 588.2829, 9.322127, 5484.294, 99.54596, 100.0, 99.28149, 99.99474, 99.97792, 99.79578
142225.12516000003, 285.0808759678389, 285.1969305582181, 285.5568701626822, 28.140634022043532, 28.357050934449028, 28.308068847632562, 8015.364087307561, 8061.169102052025, 8064.607628858816, 154.2302470844371, 37.99823892111499, 2.181215106516902, 8009.033514580488, 8058.55845609048, 8059.465345517216, 0.9999999113689652, 0.9999924127237004, 0.9999999292814998, 60.01488477940621, 60.01809676296467, 60.01688443291028, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7337, 3.522351, 2736.306, 600.2916, 4.577695, 2748.049, 827.4664, 3.295558, 2727.325, 796.2904, 6.900861, 5495.063, 794.5441, 6.915072, 5494.198, 588.3028, 9.322494, 5484.361, 99.58317, 100.0, 99.26404, 99.9927, 99.97806, 99.79678
142227.46620000002, 285.07769981095396, 285.1757340972968, 285.6810261141622, 28.157029828059148, 28.32328487714345, 28.28352153465287, 8010.024448171798, 8062.865780355532, 8061.544199936439, 146.66687955621956, 36.149103725897476, -0.2937359029988329, 8018.672005073658, 8064.80217745333, 8062.908025829183, 0.9999997298507947, 0.9999871423238539, 0.9999999245811415, 60.0183216871115, 60.01334233530264, 60.02112176340331, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1804, 3.500934, 2741.812, 606.6146, 4.527041, 2746.152, 833.5034, 3.259112, 2716.774, 789.9794, 6.950872, 5490.992, 788.2495, 6.963468, 5489.188, 594.5455, 9.238991, 5493.028, 99.77781, 99.94787, 98.86581, 99.91974, 99.88689, 99.95876
142229.82352, 285.19354823493813, 285.1810584911476, 285.671955814902, 28.16802938939086, 28.33554515141035, 28.308360567707716, 8014.391265942245, 8057.9720483935625, 8068.525522879698, 156.76068102950967, 31.221128086179306, 2.8277004931028387, 8010.112521695325, 8056.05665003957, 8071.272439368803, 0.9999999982479447, 0.9999899566946003, 0.9999999520632807, 60.022231459863285, 60.01875741727182, 60.01772027672678, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.7731, 3.522351, 2736.149, 600.2526, 4.578432, 2748.162, 827.214, 3.297951, 2727.853, 796.2904, 6.900861, 5495.003, 794.5059, 6.915255, 5494.064, 588.7203, 9.31169, 5487.454, 99.58508, 100.0, 99.26349, 99.9927, 99.9779, 99.84858
142232.15704000002, 285.01708451311384, 285.177802588763, 285.6720773977543, 28.17287372843575, 28.3178182937389, 28.291082880521554, 8010.547951053808, 8056.9058557079525, 8070.830792972431, 150.27148551516484, 34.288208885188396, -2.3567306943888298, 8008.365391943788, 8062.935498699215, 8066.459386390653, 0.9999999993341113, 0.999991184244419, 0.9999999937828232, 60.020483608245335, 60.01409588353258, 60.017887164891405, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.1607, 3.500934, 2741.76, 600.2526, 4.5788, 2747.992, 827.1364, 3.298135, 2727.478, 789.8823, 6.953814, 5489.853, 786.876, 6.978443, 5486.383, 597.3289, 9.191013, 5495.274, 99.78183, 100.0, 99.2881, 99.89898, 99.83585, 99.99764
142234.50928, 285.1459177815636, 285.17744844418405, 285.69259291177525, 28.176064879485082, 28.30759832759464, 28.30766170099592, 8008.035632620717, 8059.666444358962, 8072.593404578168, 159.9093377025306, 29.658908154244273, -6.160358766615218, 8014.085043115796, 8063.113329461013, 8058.705940773613, 0.9999999885711071, 0.9999927980139617, 0.9999998805129379, 60.019176906643445, 60.01738178275022, 60.0164274804702, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 789.0358, 3.479518, 2745.144, 595.3109, 4.610482, 2747.531, 823.2346, 3.316543, 2732.293, 787.6686, 6.964846, 5489.737, 786.9905, 6.970042, 5489.073, 594.6052, 9.238075, 5493.028, 99.9069, 99.9854, 99.43921, 99.88338, 99.88565, 99.95767
142236.80444, 285.0757407885578, 285.270922335679, 285.69989247171515, 28.16225924915975, 28.32558131698843, 28.30022747374663, 8012.150782371323, 8061.486513575079, 8069.723635517628, 157.67957864171578, 31.55176166353067, 1.4520583315843396, 8008.575206677784, 8062.184558457469, 8061.335315484123, 0.999999997252569, 0.9999906900578963, 0.9999999952579334, 60.012356946084296, 60.018807323063484, 60.01578939087177, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.0818, 3.500934, 2741.707, 600.2721, 4.577879, 2748.216, 826.9228, 3.299424, 2728.326, 789.96, 6.950688, 5491.051, 788.2876, 6.963285, 5489.132, 594.5654, 9.239174, 5493.084, 99.78374, 100.0, 99.29485, 99.9177, 99.8868, 99.95779
142239.13040000002, 285.1678336019475, 285.1867357152245, 285.6657009382924, 28.125594927535474, 28.308175078746885, 28.245297968989902, 8001.729318151176, 8056.791254951165, 8052.296349830683, 147.9271865989242, 37.715283673926024, 5.359748059508092, 8005.78519488428, 8053.194495064787, 8056.95866070459, 0.9999996579438337, 0.9999909557143419, 0.9999996104370148, 60.01399571826042, 60.01425831631923, 60.01359133970351, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 777.3448, 3.522351, 2736.258, 606.5367, 4.527225, 2746.211, 833.4452, 3.25948, 2716.596, 796.2515, 6.900677, 5495.003, 794.5059, 6.915255, 5494.252, 588.2631, 9.322677, 5484.121, 99.55586, 99.94368, 98.85542, 99.99068, 99.97689, 99.79677
142241.44568, 285.09668637600925, 285.22370543385495, 285.68192623812587, 28.18005743859998, 28.33255674137037, 28.307243920326616, 8011.19073096052, 8056.5843880361035, 8069.274609412248, 153.42884279341797, 33.72684334571636, 6.640307915032736, 8008.161361920233, 8061.323094259129, 8070.431176945455, 0.9999999979038313, 0.9999922618010758, 0.9999999987939706, 60.010170894808276, 60.01352349525743, 60.01357896408244, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 783.0424, 3.500756, 2741.975, 600.1748, 4.577879, 2747.937, 827.4276, 3.296479, 2727.252, 789.96, 6.950872, 5490.992, 788.2685, 6.96365, 5489.247, 594.5455, 9.238625, 5493.028, 99.79156, 100.0, 99.25573, 99.91865, 99.88796, 99.95677
142243.75284, 285.126567643943, 285.27233162740947, 285.6822076514667, 28.133874176637097, 28.33057766841806, 28.295284519332338, 7995.016005960757, 8055.967862217365, 8058.635807377291, 156.19675858138862, 30.579956298273828, 1.820161842559628, 8006.877481065083, 8055.172095989279, 8060.842506905853, 0.9999995759574264, 0.9999916677376138, 0.9999998960323986, 60.00983302299528, 60.01132600906486, 60.01020043513201, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 776.8323, 3.522172, 2736.029, 600.1553, 4.578063, 2747.934, 827.2528, 3.297215, 2727.855, 796.2904, 6.900677, 5494.945, 794.5441, 6.914889, 5494.362, 588.2631, 9.322677, 5484.296, 99.57516, 100.0, 99.28179, 99.99271, 99.97905, 99.79787
142246.07732, 285.18192307375807, 285.302166821648, 285.8146600731315, 28.125135278376444, 28.32456507883392, 28.255564406417594, 8009.918764733808, 8055.821838695967, 8059.133897709539, 153.6560014886386, 34.632494786143525, 6.669828135032731, 8010.607908086322, 8052.667063834986, 8064.291810198489, 0.9999996639530421, 0.9999923623698358, 0.9999998585405072, 60.01193237949985, 60.01315404087433, 60.01218298390415, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 600 800 800 800 600], 5500.0, [], 770.6221, 3.541982, 2729.574, 593.9296, 4.623929, 2746.342, 820.8275, 3.334029, 2736.682, 802.582, 6.847357, 5495.39, 800.7816, 6.863389, 5495.717, 582.5174, 9.392262, 5473.906, 99.32925, 99.95051, 99.60099, 99.99672, 100.0, 99.57908
