TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
144950.3984, 285.2896014046371, 285.421581862699, 285.9000095491518, 28.134812042187445, 28.290032092831673, 28.286265882103002, 8006.2713171020805, 8064.176318779878, 8058.2462272477, 150.24640977883465, 27.30116112823407, -2.1971620850895306, 8014.963420531166, 8053.822040498372, 8066.6485596908315, 0.9999999999619466, 0.9999932169032477, 0.9999999921445629, 60.00055324210092, 60.00053355856641, 59.99784181802002, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.2023, 3.486122, 2744.266, 799.8663, 3.436044, 2748.223, 581.2851, 4.703533, 2733.961, 613.6006, 8.928875, 5479.259, 789.0125, 6.957989, 5490.972, 810.0182, 6.773645, 5488.58, 99.87496, 100.0, 99.49992, 99.69178, 99.91086, 99.89975
144952.69624000002, 285.23323614289643, 285.415440384581, 285.840109527016, 28.146279804200233, 28.298523459399526, 28.262927216038808, 8008.5469254702075, 8065.631699667414, 8068.633584394889, 156.1733172120472, 28.094308184411602, -0.001077198950042657, 8005.778244979009, 8062.101314499098, 8052.131882787635, 0.9999998399648076, 0.9999935443295478, 0.9999999979205153, 59.99677226517231, 60.00008095115501, 60.000642956933135, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.8738, 3.508787, 2740.239, 793.5822, 3.461831, 2747.085, 587.5745, 4.665982, 2741.631, 607.542, 9.037354, 5490.685, 794.5441, 6.915072, 5494.413, 814.3722, 6.735007, 5484.38, 99.72037, 99.98803, 99.77521, 99.91413, 99.98295, 99.83291
144955.05796, 285.3100589844151, 285.43207042550875, 285.97327617022665, 28.169544771018078, 28.291561259708672, 28.299398258133703, 8008.915167306534, 8063.420408794283, 8066.985739900968, 154.63876428206146, 29.147121461428014, 5.427455327440839, 8014.36564121325, 8059.757956347181, 8068.4115412727015, 0.9999999972895938, 0.9999922070020847, 0.9999999989242265, 59.99481331228665, 59.9949379663861, 59.99620660632513, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 779.6121, 3.512892, 2738.348, 791.228, 3.47233, 2745.806, 591.2628, 4.639108, 2745.498, 602.3572, 9.128735, 5495.479, 800.6862, 6.863754, 5495.772, 820.754, 6.668717, 5473.1, 99.65958, 99.93433, 99.91977, 99.9978, 100.0, 99.59413
144957.40772000002, 285.25656425285086, 285.4765625935379, 285.8354496187064, 28.1432935983958, 28.299944057678896, 28.314685636119496, 8011.373437626734, 8065.38939284428, 8070.647060403971, 153.35864697383045, 29.524115893942508, -2.4511654960747364, 8018.61388988346, 8066.0821018576435, 8076.565504662007, 0.9999999937142766, 0.9999943012491168, 0.9999999852940862, 59.99666710287439, 59.99878199751012, 59.9953748625318, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 779.6121, 3.512892, 2739.507, 793.0958, 3.462199, 2747.09, 587.6522, 4.665982, 2741.633, 607.5614, 9.036802, 5490.559, 794.4869, 6.915255, 5494.246, 814.4119, 6.73519, 5485.185, 99.69398, 99.97773, 99.77717, 99.91281, 99.97893, 99.81406
144959.81824000002, 285.23953360263056, 285.4111255933934, 285.9528736421683, 28.14445302874293, 28.328869641001763, 28.26116612756818, 8013.521299413923, 8062.371889489736, 8076.78766101359, 154.26925296595883, 23.12754540277092, 1.4437978720584397, 8016.066953671203, 8066.910180066619, 8069.419224844247, 0.9999999205557888, 0.9999952096916712, 0.9999999965728703, 59.994215703699176, 59.99872661045846, 59.99603897897281, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 781.0316, 3.508609, 2739.966, 793.5432, 3.461831, 2747.26, 593.8251, 4.624566, 2746.176, 607.6003, 9.036802, 5490.625, 794.4487, 6.915437, 5494.248, 820.7342, 6.668351, 5472.929, 99.72054, 99.97999, 99.95253, 99.91196, 99.97897, 99.59208
144962.15976, 285.25875010597645, 285.4750901694205, 285.85794431500926, 28.13517294327044, 28.256058100331618, 28.272377434890807, 8000.719255536103, 8065.034786081839, 8061.0377682982435, 155.92434415692279, 31.874691247171086, 0.18959709725459106, 8016.224106418317, 8056.372194809496, 8070.076827725836, 0.9999999983960723, 0.9999917147237974, 0.9999999452400957, 59.996984072755346, 59.99753561490508, 59.99541284627093, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.1826, 3.4863, 2744.319, 799.8273, 3.435859, 2748.285, 600.1146, 4.578916, 2748.02, 613.62, 8.928139, 5478.368, 788.2113, 6.964015, 5489.242, 827.0167, 6.597484, 5455.526, 99.88087, 100.0, 100.0, 99.69, 99.88391, 99.28158
144964.49356, 285.2950819199311, 285.44973466051994, 285.82468237357506, 28.14580583300448, 28.306979146365187, 28.291016436133408, 8013.765759623773, 8067.306072084954, 8071.721510249178, 152.96484405056304, 20.781463954249375, 1.9867284853630736, 8010.990104763496, 8071.990364846112, 8075.679329497746, 0.9999999874146948, 0.9999935369937103, 0.9999999603466316, 59.99993904467968, 59.996625948924304, 60.000493354386386, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.9724, 3.50843, 2740.023, 793.5237, 3.462015, 2747.205, 593.7475, 4.624198, 2746.45, 607.5614, 9.036802, 5490.566, 794.4487, 6.915437, 5494.083, 820.8137, 6.667619, 5472.99, 99.71654, 99.97572, 99.95257, 99.91092, 99.97994, 99.58793
144966.88932000002, 285.2540002620951, 285.4459792703411, 285.8931193945791, 28.15628648092974, 28.332418508813866, 28.33344044501497, 8018.3975851826535, 8070.942089247531, 8076.217552476359, 146.29648452606668, 28.736854332346866, -2.661518852652989, 8024.7904609943025, 8069.42498269108, 8076.721352207945, 0.9999998782203781, 0.9999945337682847, 0.9999999995356877, 59.99772233819185, 59.995896041715184, 59.99924705402736, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.1826, 3.4863, 2744.261, 793.5432, 3.461831, 2747.206, 593.6505, 4.629904, 2745.839, 605.9108, 9.064566, 5493.432, 797.2908, 6.889139, 5495.566, 817.0562, 6.707722, 5482.628, 99.88104, 99.98196, 99.93219, 99.95555, 100.0, 99.75195
144969.21112000002, 285.2114033911138, 285.49868572353483, 285.899653297046, 28.148504830437904, 28.300116774061987, 28.296638833234226, 8008.996113413295, 8072.366897133834, 8067.829091991958, 151.50021170603554, 26.473337218536926, -2.92061467215035, 8019.697874578919, 8064.9172633869175, 8078.233598228974, 0.9999999839953071, 0.9999960994915601, 0.9999999681943447, 60.00249763291369, 60.002426066820746, 60.00291567818648, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 792.8801, 3.464527, 2746.86, 789.2047, 3.476014, 2746.232, 590.3893, 4.645182, 2744.826, 605.4836, 9.064198, 5491.925, 794.8112, 6.914341, 5493.972, 820.6149, 6.669084, 5473.222, 99.96934, 99.91499, 99.89535, 99.93669, 99.97394, 99.59627
144971.52044000002, 285.2561454144399, 285.43201890481146, 285.9411362713844, 28.176053630655154, 28.326364330991755, 28.301622397991697, 8020.644731281035, 8073.815504570979, 8078.018057351783, 152.15567908265166, 26.06528637086558, 1.9107713392054393, 8022.667528895169, 8068.0585684562775, 8070.692038224901, 0.999999977441529, 0.9999943108414107, 0.9999999741159504, 60.005738030900226, 59.99892429572992, 60.0017695584893, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.2023, 3.486122, 2744.424, 793.5822, 3.461463, 2747.203, 587.5939, 4.665798, 2741.689, 601.3087, 9.138662, 5495.535, 794.525, 6.915255, 5494.138, 814.5114, 6.735007, 5485.302, 99.8807, 99.97564, 99.78116, 100.0, 99.97902, 99.81617
144973.84004, 285.2512769745738, 285.55559833524643, 285.878577192883, 28.107204593075465, 28.30646067747492, 28.22092105586755, 8005.713612021918, 8056.5702873832315, 8060.594562377937, 148.86885364920454, 28.68131900232447, -4.766512243448233, 8002.76287194286, 8056.912815430244, 8060.497325760751, 0.9999996843035436, 0.9999911188923928, 0.9999999631114974, 60.004887860699085, 60.00498673338149, 60.00226399863195, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 781.0316, 3.508787, 2739.803, 799.8273, 3.435859, 2748.219, 581.188, 4.703901, 2734.015, 595.017, 9.232433, 5493.493, 788.2495, 6.963833, 5489.353, 808.1693, 6.796719, 5492.462, 99.71254, 100.0, 99.506, 99.96522, 99.88894, 99.94646
144976.15576000002, 285.29550571531945, 285.5802459713173, 285.88590382813453, 28.145549641912943, 28.29541580802338, 28.297309457191506, 8004.976871670712, 8066.181208476595, 8073.638983688939, 151.98517657493812, 26.85031839591693, 1.8747059428424109, 8008.849467924636, 8055.874150256503, 8070.151455375736, 0.9999999976298121, 0.999994087267546, 0.9999998443281652, 60.00630901776471, 60.00642497266973, 60.00279798054467, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.2811, 3.485408, 2744.156, 793.5822, 3.461647, 2747.314, 587.5745, 4.665798, 2741.635, 601.3281, 9.139215, 5495.528, 794.5441, 6.915072, 5494.306, 814.4318, 6.735557, 5485.644, 99.87615, 99.98589, 99.7813, 100.0, 99.98002, 99.79932
144978.49800000002, 285.37149631189095, 285.52378096805006, 285.91132072299257, 28.123429540657085, 28.299818287137988, 28.270374999738628, 8009.86816166078, 8059.542127885916, 8072.8075378934855, 153.23808410703077, 27.638882679890102, -0.42115653429846134, 8011.653968584684, 8061.176797473128, 8066.2089729411, 0.9999999861664203, 0.9999936005240221, 0.999999999697044, 60.01000293785692, 60.01078472836628, 60.00907788677229, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.9133, 3.507895, 2739.823, 793.5627, 3.461831, 2747.202, 587.5551, 4.665798, 2741.634, 601.2504, 9.13995, 5495.633, 794.525, 6.915072, 5494.141, 814.5313, 6.732993, 5484.55, 99.72401, 99.98179, 99.77721, 100.0, 99.982, 99.8162
144980.8474, 285.22459676966326, 285.46135292429113, 285.87377679894234, 28.167019798578195, 28.33977010600369, 28.298177879751353, 8015.232766878693, 8065.404658803067, 8077.704611943472, 152.61742298764193, 27.925328206184076, -0.6163842593473419, 8012.171210820765, 8073.042957478707, 8069.631417957317, 0.9999999357686215, 0.9999949360447443, 0.9999999686738847, 60.01019919807893, 60.013261766057944, 60.01102364737181, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 774.3482, 3.528597, 2734.607, 787.2396, 3.485777, 2744.655, 593.7669, 4.625118, 2746.511, 607.5614, 9.036986, 5490.456, 800.4573, 6.865763, 5495.777, 819.7004, 6.685565, 5478.413, 99.47346, 99.8886, 99.95667, 99.91389, 100.0, 99.67109
144983.23076, 285.27415089920896, 285.4658700080504, 285.9065028664925, 28.17085853939079, 28.257454888588683, 28.300675101703106, 8016.047362754867, 8064.5418985794, 8072.0798343457445, 152.2693326941553, 28.738175948418757, 3.141411763223914, 8013.083953238894, 8063.819091792155, 8055.734031122784, 0.9999999996562717, 0.9999940875753981, 0.9999999987516746, 60.01421397406442, 60.00956311571904, 60.01070779980333, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.8936, 3.50843, 2740.134, 793.5627, 3.461647, 2747.031, 588.3122, 4.65954, 2743.652, 603.4058, 9.09858, 5493.545, 794.5059, 6.915072, 5494.467, 819.2828, 6.677141, 5474.017, 99.72456, 99.97769, 99.84439, 99.97556, 99.98295, 99.62747
144985.54704, 285.156922957789, 285.3925513185015, 285.883313056896, 28.114752396655547, 28.29465514669739, 28.241101635837126, 8008.122264198195, 8060.086932940204, 8062.926082730829, 151.39163185854886, 27.817524423250234, -1.8090493553487477, 8005.920047030252, 8045.370249162316, 8063.62912772092, 0.9999999523594182, 0.9999943798552663, 0.9999999943810751, 60.012254857833454, 60.011794819159, 60.00800260882862, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 781.8596, 3.50379, 2741.334, 795.8584, 3.450411, 2748.005, 597.9017, 4.59309, 2748.023, 612.7656, 8.935678, 5478.786, 788.3066, 6.964015, 5489.184, 827.0564, 6.596019, 5455.697, 99.76826, 100.0, 100.0, 99.70977, 99.88681, 99.28172
144987.85608, 285.3117047368777, 285.4643762814065, 285.85912692259154, 28.16180481770166, 28.302320608287054, 28.294675843730726, 8016.762131472361, 8065.379860896142, 8070.119941351257, 152.86669318116446, 29.66203943300252, -0.7591850531300679, 8009.329167727695, 8068.3988756683575, 8066.874788499774, 0.9999999916930616, 0.9999927354107375, 0.9999998317700224, 60.01432735576162, 60.00960597964122, 60.01395963511257, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 782.6481, 3.504325, 2740.893, 793.9907, 3.461278, 2747.144, 593.9611, 4.623829, 2746.563, 607.5809, 9.037538, 5490.618, 794.4678, 6.91562, 5494.192, 820.7739, 6.6689, 5472.929, 99.7522, 99.97355, 99.95853, 99.91279, 99.97795, 99.59411
144990.19788000002, 285.30953252613335, 285.40476856538476, 285.82133790880533, 28.164531106000062, 28.310914904704727, 28.310212200774924, 8015.210170671537, 8067.219423088226, 8078.46142202667, 153.27690425438539, 28.519084905483396, -0.2444026590478643, 8009.550767543209, 8069.796269660249, 8069.507779200954, 0.999999959943172, 0.9999953126454468, 0.9999999925913924, 60.00757118075822, 60.00900236564147, 60.006806202291784, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.8147, 3.509501, 2740.416, 793.5043, 3.461647, 2747.09, 593.9028, 4.624566, 2746.395, 607.5614, 9.036986, 5490.566, 794.4487, 6.91562, 5494.413, 820.7739, 6.667802, 5473.045, 99.70906, 99.97576, 99.94645, 99.91292, 99.98197, 99.58901
144992.59384000002, 285.3305694440274, 285.4367756092025, 285.87225017551134, 28.172591284406735, 28.34222738598724, 28.271551355470365, 8016.592718164572, 8061.658108082996, 8067.8602224440765, 154.84594768431958, 31.57511167772418, 0.4927376595028363, 8013.620980637478, 8064.625135209871, 8068.980038383257, 0.9999999358955174, 0.999992806455396, 0.9999999999872836, 60.00838278218856, 60.01172416654512, 60.010356113763365, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 774.6636, 3.528775, 2734.187, 787.2786, 3.486145, 2744.71, 587.5357, 4.665798, 2741.633, 601.1921, 9.13995, 5495.535, 800.7243, 6.863023, 5495.728, 814.4119, 6.735007, 5484.839, 99.47765, 99.8586, 99.77913, 100.0, 100.0, 99.80775
144995.00344, 285.34919668231277, 285.4989530874856, 286.02393192918396, 28.16825354049536, 28.312577626456648, 28.30889533003203, 8010.943189688782, 8065.3421392048585, 8075.514962425315, 152.31726695176258, 29.129873593469938, 0.5873474154891483, 8016.406848858046, 8063.882839371697, 8075.531239621799, 0.9999999999411506, 0.9999946007251302, 0.9999999718123596, 60.01562502320269, 60.016155102124095, 60.01820965795289, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.9724, 3.508252, 2739.856, 793.5237, 3.461831, 2747.035, 593.8057, 4.624934, 2746.402, 607.5809, 9.036251, 5490.515, 794.4487, 6.915437, 5494.142, 820.2173, 6.678606, 5477.044, 99.72056, 99.97572, 99.95045, 99.91007, 99.97793, 99.6534
144997.32136, 285.3651518356825, 285.50832650089694, 285.9956041678482, 28.14681888471812, 28.30952448082741, 28.28119924972786, 8011.534255540536, 8056.672405651174, 8069.913888407251, 152.55297337431603, 29.734279697318215, -4.606684448731357, 8009.990761438543, 8054.474781942184, 8074.0575759625535, 0.9999999853055023, 0.9999939923939504, 0.9999997306532736, 60.020056066916055, 60.02106362352142, 60.01915655377039, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 781.0118, 3.50843, 2739.914, 793.5627, 3.461831, 2747.314, 587.6133, 4.667639, 2740.791, 600.6873, 9.155762, 5495.569, 792.2551, 6.9379, 5491.904, 810.0381, 6.781519, 5491.52, 99.72265, 99.98589, 99.76488, 100.0, 99.94358, 99.92932
144999.64864, 285.22863773791653, 285.41225351601895, 285.87782800607533, 28.123068075584687, 28.322352274080895, 28.26981076045299, 8010.711746212917, 8062.50309898707, 8071.985985526782, 152.4583339641099, 25.625831950798784, 1.1562932848657965, 8010.449202458911, 8055.727275744468, 8067.142031233656, 0.9999999622905837, 0.9999925175351988, 0.9999999527521743, 60.01776016498025, 60.02098051380112, 60.0212736339101, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 786.8277, 3.487906, 2743.767, 798.5044, 3.443043, 2747.887, 583.8475, 4.688807, 2738.722, 598.6095, 9.176354, 5495.676, 793.5713, 6.917629, 5494.296, 814.5114, 6.733725, 5485.013, 99.85604, 100.0, 99.64875, 100.0, 99.97581, 99.81711
145002.01152, 285.3786639305437, 285.5436979479764, 285.9908987744605, 28.153165701253346, 28.288214158024932, 28.2628950126001, 8007.113226482459, 8060.6785146592865, 8061.305198075861, 151.87292793190954, 26.822120472595543, 0.9753467242426268, 7998.120400977496, 8068.857480058469, 8064.575683888572, 0.9999999902958875, 0.9999944779327262, 0.9999999137047396, 60.017873581119524, 60.02014830022985, 60.014757191254375, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.933, 3.508965, 2740.091, 793.5822, 3.461831, 2747.203, 587.6133, 4.665982, 2741.693, 601.2698, 9.139215, 5495.475, 794.525, 6.915255, 5494.192, 814.2728, 6.736106, 5484.668, 99.72281, 99.98183, 99.7813, 100.0, 99.98101, 99.82333
145004.44668000002, 285.3062488084179, 285.4511532927091, 285.89547951037594, 28.158664741656292, 28.314016623644306, 28.286447879848094, 8004.795958531297, 8065.270263502829, 8074.647942069731, 152.48975637825515, 27.224424962381363, 1.1838372217712276, 8005.067560538781, 8057.648368287103, 8071.569295906072, 0.9999999988761061, 0.9999938309576261, 0.9999999842767064, 60.01644742255626, 60.01616315772956, 60.01499415356497, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 774.7425, 3.528954, 2734.34, 787.0451, 3.486145, 2744.044, 593.8057, 4.624566, 2746.338, 607.5809, 9.036618, 5490.45, 800.6862, 6.863571, 5495.717, 820.7342, 6.668351, 5472.93, 99.50675, 99.90066, 99.95462, 99.90985, 100.0, 99.58686
145006.76412, 285.2791128188206, 285.4831186571423, 285.83642572745, 28.130652177616124, 28.308518957200068, 28.29007235591612, 8009.709872483457, 8069.163249015669, 8063.271061707193, 155.601928194518, 28.951618585924734, 4.23086430813737, 8007.684421377848, 8058.817355120489, 8067.749880718971, 0.9999999951355668, 0.9999962795409082, 0.9999999895127957, 60.01472605074248, 60.01302312388344, 60.01590825366709, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.9724, 3.50843, 2740.019, 793.5822, 3.461647, 2747.26, 587.5939, 4.665798, 2741.69, 601.1921, 9.13995, 5495.514, 794.4869, 6.915437, 5494.188, 808.547, 6.771265, 5487.396, 99.71272, 99.98393, 99.77513, 100.0, 99.98194, 99.90784
145009.09916, 285.21656782599246, 285.3604849734408, 285.9129872305381, 28.158132682797383, 28.290479028818837, 28.27566778826181, 8010.477775511345, 8051.977863442847, 8067.871618413808, 153.61422857590242, 28.41202858698705, 0.15501543572418086, 8014.699605956109, 8057.13091219379, 8065.741392275082, 0.9999999483607368, 0.9999942826021387, 0.999999991516388, 60.0139180175725, 60.00967382430076, 60.01679028257622, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.9921, 3.508787, 2739.971, 793.5432, 3.461647, 2747.152, 593.7281, 4.624566, 2746.233, 607.5614, 9.037722, 5490.566, 794.4487, 6.91562, 5494.135, 820.7938, 6.668168, 5472.528, 99.71863, 99.97594, 99.95267, 99.91092, 99.97793, 99.59209
145011.42312000002, 285.18552283128986, 285.37692873650127, 285.8429797428972, 28.15762839716748, 28.298923155007454, 28.284727262150017, 8010.8124513724615, 8063.78590274289, 8070.880676567047, 157.77078128108587, 26.779002143500293, 0.9634859691454949, 8009.825408831055, 8060.876582254626, 8073.835485478281, 0.9999999983397192, 0.9999925737309973, 0.9999998960787021, 60.01045796213254, 60.00631584423318, 60.01355426371895, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.2023, 3.485943, 2744.371, 799.8468, 3.436228, 2748.052, 600.1729, 4.578547, 2747.861, 613.5618, 8.934942, 5480.22, 789.4512, 6.949771, 5491.432, 824.6309, 6.630812, 5465.841, 99.88087, 100.0, 100.0, 99.7237, 99.91941, 99.46204
145013.78488000002, 285.16509705079403, 285.37109669084936, 285.81653154851085, 28.172405536245112, 28.325966663902154, 28.309005584816234, 8007.3975389247325, 8069.930829477538, 8077.436669006375, 154.73154894865274, 28.4608718422337, -4.19157836602335, 8010.449591194602, 8065.511574235696, 8073.38119659728, 0.9999999859497901, 0.9999946291465766, 0.9999999770085819, 60.00545305376275, 60.009499990628214, 60.00875259765553, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.9527, 3.50843, 2739.98, 793.5237, 3.461647, 2746.923, 593.864, 4.624566, 2746.229, 607.5032, 9.038457, 5490.508, 794.4487, 6.91562, 5494.135, 820.8336, 6.667253, 5472.933, 99.71061, 99.9779, 99.94645, 99.91092, 99.97689, 99.5911
145016.14952, 285.1052977140322, 285.36857964691, 285.9276705693963, 28.196627801037533, 28.34055668718217, 28.3300928630613, 8019.902633900483, 8073.571035760583, 8070.928811333829, 156.27960880597493, 25.373293771554927, 0.4149189726916802, 8019.2577897930605, 8070.152000762194, 8078.675717592404, 0.9999997829677941, 0.9999942554955041, 0.999999995209469, 59.99659181441266, 60.00024899916214, 60.004159012601335, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 789.0949, 3.475949, 2745.368, 790.4887, 3.476014, 2745.266, 589.5934, 4.657147, 2742.423, 601.8329, 9.135169, 5495.394, 800.7053, 6.863023, 5495.612, 814.4716, 6.734274, 5485.016, 99.90796, 99.91136, 99.80786, 100.0, 100.0, 99.81399
145018.45952, 285.2500533322043, 285.3729115233025, 285.8240333430676, 28.16625128929756, 28.31607198603431, 28.297349109606287, 8015.658481659777, 8070.046394928919, 8072.1951864544535, 155.41937278177875, 27.502823632810305, -2.389038486379718, 8012.013566798895, 8066.149546254628, 8074.926930342889, 0.9999998639031177, 0.9999935095219031, 0.9999999306255868, 59.99578015343962, 60.000454977045905, 60.00339426917219, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.7543, 3.483623, 2744.366, 793.5043, 3.461647, 2747.206, 593.8251, 4.624566, 2746.346, 607.6003, 9.036802, 5490.508, 794.4678, 6.915255, 5494.135, 820.7342, 6.668534, 5472.987, 99.88225, 99.98196, 99.95066, 99.91187, 99.97691, 99.59532
145020.8042, 285.2003106344278, 285.43548781068057, 285.8193077079125, 28.1708370214286, 28.345028109264852, 28.30918614149446, 8017.430585245564, 8066.314799134768, 8073.911968221173, 151.89752361878755, 24.099870453224412, 2.907449662649583, 8012.765322649398, 8075.736796642944, 8075.735153674813, 0.9999999983132184, 0.9999955661178177, 0.9999999859028434, 59.9971830337895, 59.99978415606273, 60.0020171918973, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.2023, 3.4863, 2744.424, 793.5822, 3.461463, 2747.144, 587.6522, 4.66543, 2741.582, 607.5614, 9.036251, 5490.618, 794.5059, 6.915072, 5494.195, 814.3722, 6.736655, 5485.411, 99.87704, 99.9717, 99.77725, 99.91103, 99.97801, 99.81709
145023.13220000002, 285.30672914449354, 285.3591655493776, 285.8100772290342, 28.111730656034133, 28.295838076351846, 28.263043439146006, 8004.015837888404, 8056.999633966614, 8061.470008398505, 150.98602459217136, 26.465920691950487, 1.1254682480108613, 8008.958481184831, 8055.088910720275, 8062.837837060652, 0.9999999581131337, 0.9999937259280209, 0.9999999060687801, 59.99566195516162, 59.99581763761913, 59.99218005315888, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.933, 3.508073, 2739.908, 799.8663, 3.435859, 2748.221, 581.1686, 4.704085, 2733.958, 613.6006, 8.927403, 5478.415, 788.2303, 6.96365, 5489.129, 808.0698, 6.798183, 5492.406, 99.71409, 100.0, 99.50192, 99.68799, 99.88582, 99.94545
145025.45880000002, 285.3985515405352, 285.40481367536074, 285.7545491254448, 28.146188161708942, 28.298982709201386, 28.275607489325832, 8011.705117225338, 8055.071095466893, 8063.110982863078, 158.50229710475696, 27.49364918056972, 8.223686034887919, 8012.994058670161, 8057.46947266791, 8063.680896908095, 0.9999999366042356, 0.9999948972964507, 0.999999999982217, 59.99530942451829, 59.995355731243464, 59.99748413153928, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.1826, 3.486122, 2744.261, 793.5822, 3.461647, 2747.149, 587.5163, 4.665798, 2741.636, 607.6003, 9.036067, 5490.566, 794.5059, 6.915255, 5494.195, 814.4318, 6.732993, 5485.873, 99.87513, 99.98166, 99.77721, 99.91103, 99.97607, 99.82657
145027.81464000003, 285.28135145112236, 285.42596024653017, 285.78508861501996, 28.152675776497325, 28.310828974339117, 28.307338957877196, 8010.19398684119, 8063.466468414825, 8064.9002361795665, 156.58616748262148, 20.993911799791476, -1.7508452533411116, 8017.712812112863, 8064.948837961375, 8066.082487282065, 0.999999985669576, 0.9999948120268386, 0.9999999455927102, 60.00183952945997, 60.00465334257641, 60.00247135617397, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.8738, 3.50843, 2739.913, 793.5822, 3.461463, 2747.09, 587.5745, 4.665614, 2741.635, 607.1924, 9.049121, 5492.034, 796.3943, 6.899731, 5495.422, 818.9647, 6.692157, 5477.845, 99.71654, 99.97743, 99.77921, 99.9275, 99.99673, 99.67837
145030.1428, 285.3754770523074, 285.29395513859566, 285.7843357793482, 28.162246740805013, 28.32113102223324, 28.29157813516697, 8023.071756798297, 8068.388058939885, 8070.8717542406675, 154.08307620478854, 22.551877232646802, 4.271944651715216, 8022.530035164232, 8067.397346920574, 8064.389378897054, 0.9999999975609974, 0.9999945783457886, 0.9999986587222596, 60.005535446425846, 59.99887709397081, 59.9969732339585, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 775.0777, 3.527169, 2735.738, 789.1657, 3.477672, 2746.2, 590.7775, 4.645182, 2743.652, 604.9399, 9.069714, 5492.443, 795.3071, 6.913246, 5494.308, 814.7897, 6.731162, 5485.015, 99.51468, 99.94534, 99.86887, 99.94612, 99.97715, 99.81094
145032.43988000002, 285.28921209852103, 285.47051209656024, 285.9240873599232, 28.165863328731877, 28.31878556969336, 28.32000231342791, 8013.1593636046555, 8066.426497244912, 8074.19490815382, 152.41537195785395, 26.088890662726953, 4.5702304858070875, 8011.263839225538, 8063.574858530441, 8071.56355442766, 0.9999999796205832, 0.9999950590866059, 0.9999993280435947, 60.00680449357502, 60.0067887224562, 60.005270518865814, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.9724, 3.508073, 2739.793, 793.5822, 3.461647, 2747.144, 593.5146, 4.626775, 2746.285, 601.4058, 9.138662, 5495.529, 794.4487, 6.91562, 5494.356, 820.6746, 6.667619, 5472.817, 99.71272, 99.9779, 99.94845, 100.0, 99.97888, 99.59519
145034.76896000002, 285.4330116288276, 285.51254923642915, 285.80019836846014, 28.15841387479142, 28.3020738263068, 28.261082070645703, 8006.366663968619, 8057.818636869815, 8061.8541746353085, 153.09561795991, 24.974255254735, 2.738857431391807, 8012.48856039168, 8061.34020148552, 8062.366575681831, 0.9999998676010584, 0.9999951345335675, 0.999999996662095, 60.0099672982441, 60.00951086455439, 60.00880583661446, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 786.5911, 3.487014, 2744.109, 799.7885, 3.436044, 2748.226, 600.0564, 4.5791, 2748.081, 594.9782, 9.232985, 5493.381, 788.1732, 6.964381, 5489.126, 826.9172, 6.59785, 5455.066, 99.87375, 100.0, 100.0, 99.9632, 99.88877, 99.28789
145037.11788, 285.29808618042017, 285.3518961753696, 285.72225024430276, 28.15844349885223, 28.304435257152296, 28.307338199852133, 8010.127803966643, 8073.950911876771, 8072.25736610724, 152.7397964206836, 28.607918688294376, 2.6192441357929965, 8018.05292318785, 8072.172116410311, 8069.163709808158, 0.999999725092968, 0.9999947223263199, 0.9999999934134005, 60.006719133717326, 60.010140165154965, 60.01474967341063, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.8541, 3.508609, 2739.866, 793.5432, 3.461831, 2747.26, 593.9417, 4.623829, 2746.233, 601.2504, 9.140318, 5495.527, 794.4678, 6.91562, 5494.299, 820.7342, 6.667619, 5472.815, 99.71481, 99.97982, 99.94654, 100.0, 99.97989, 99.58896
145039.40604, 285.37562683277235, 285.4843178498956, 285.7797484444475, 28.140999089899378, 28.32398957683383, 28.3185878044338, 8021.906719700186, 8073.543121658182, 8066.457352130192, 157.26300527378817, 25.84168725271911, -0.1349707802824014, 8019.189804677259, 8074.589082463863, 8071.356678534634, 0.9999999744318622, 0.9999934383596272, 0.9999999329011598, 60.00768479336481, 60.01087340611239, 60.00883657533723, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.1431, 3.486835, 2744.046, 793.5627, 3.461647, 2747.031, 593.9028, 4.625118, 2746.287, 601.231, 9.139766, 5495.582, 794.4678, 6.91562, 5494.305, 820.8336, 6.667802, 5472.816, 99.89133, 99.97363, 99.95041, 100.0, 99.97795, 99.58996
145041.7698, 285.17743018515984, 285.31702358507937, 285.7656590133564, 28.1919519160994, 28.356862201182057, 28.33377313038816, 8012.736035105585, 8064.471829990627, 8077.2536016025515, 151.98449075243116, 27.527007304036488, 4.131639707067734, 8013.981627800794, 8072.186518015503, 8073.648207845596, 0.9999999923939207, 0.9999908066211682, 0.9999999857225803, 60.00121045140625, 59.99831999613422, 60.00628171914434, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 793.5701, 3.46185, 2746.923, 787.2591, 3.484672, 2744.027, 587.5939, 4.665982, 2741.462, 607.5614, 9.037538, 5490.507, 800.6862, 6.863389, 5495.792, 814.9487, 6.726217, 5482.858, 99.98156, 99.89283, 99.7793, 99.91589, 100.0, 99.7717
145044.053, 285.19709487815777, 285.33510724820513, 285.7707982141256, 28.151362938096042, 28.334083218795563, 28.328148856050404, 8010.871236203061, 8065.313751292742, 8067.221274129244, 149.5267064499667, 26.945545027566823, 2.989517615371369, 8012.305758176768, 8058.306636490469, 8074.598097559567, 0.9999999170688035, 0.9999922464656933, 0.9999999999084892, 60.01083580226424, 60.012572560804095, 60.009296048820296, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.1037, 3.486479, 2744.381, 793.5237, 3.461831, 2747.094, 593.7863, 4.626775, 2745.839, 602.4543, 9.12138, 5494.649, 794.5059, 6.915437, 5494.302, 820.7739, 6.668534, 5472.874, 99.87914, 99.97982, 99.93219, 99.99493, 99.9779, 99.59424
145046.33412, 285.2001194315656, 285.3499911725217, 285.7438879686031, 28.109157773461934, 28.26976338420765, 28.26067911910393, 7995.25903292906, 8054.504580120164, 8054.390055138451, 154.03555443713776, 26.044921502235866, 0.9141283786484564, 7995.415326129713, 8051.229664871567, 8056.954088339898, 0.9999997719684416, 0.9999947753780284, 0.9999999877036416, 60.00604038851736, 60.00254451315768, 60.00764084633207, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.1826, 3.485765, 2743.879, 793.9323, 3.457963, 2747.745, 585.8469, 4.679235, 2738.609, 610.1635, 8.980172, 5484.314, 790.1188, 6.954337, 5490.052, 826.281, 6.600048, 5456.158, 99.8767, 100.0, 99.69765, 99.79821, 99.91086, 99.27321
145048.6896, 285.34487727987715, 285.43539860275337, 285.81798499654525, 28.15065609258839, 28.309401342579942, 28.30904575775032, 8014.745747506446, 8061.182052320957, 8065.4795230654245, 155.82304902105943, 26.457227042277964, 3.7426664272061316, 8015.2686819370765, 8069.361590269463, 8072.298101820015, 0.99999994215327, 0.999996558320789, 0.9999995576415901, 60.01303448152585, 60.007735400440325, 60.01410381567476, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 782.9438, 3.499328, 2742.357, 796.4226, 3.452806, 2747.754, 586.0604, 4.67537, 2741.184, 607.6585, 9.036618, 5490.619, 794.4869, 6.915437, 5494.246, 820.6547, 6.669267, 5473.162, 99.80546, 100.0, 99.74856, 99.9141, 99.98399, 99.59105
145051.11052000002, 285.1449623862918, 285.2766414975875, 285.7736328845161, 28.154589219813328, 28.284443343057525, 28.315589553058068, 8013.949637926013, 8055.706784238621, 8073.504957766148, 157.04293189273812, 28.233968484434172, 2.520382255184586, 8015.421373064482, 8060.312697703099, 8067.281318237037, 0.9999999637124831, 0.9999926946624123, 0.9999999836116003, 60.01273836795265, 60.00580575099141, 60.00632724559164, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.8936, 3.508965, 2739.996, 793.5627, 3.461647, 2747.149, 587.5163, 4.665798, 2741.637, 607.5226, 9.036251, 5490.62, 794.4869, 6.915437, 5494.356, 820.6944, 6.668351, 5472.819, 99.73292, 99.98376, 99.7813, 99.9121, 99.97801, 99.59208
145053.4788, 285.4021676123572, 285.33860580825655, 285.8439288015235, 28.15140549562539, 28.333658175616478, 28.30611238359828, 8017.579560322515, 8071.345686463343, 8073.954337393658, 153.90815200221232, 34.481650366213216, 1.0636049251227178, 8017.356241117224, 8069.269680215772, 8068.450220103943, 0.999999935891077, 0.9999934506664463, 0.9999999233989, 60.0074607203775, 60.00586877397158, 60.00821449905044, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 774.5453, 3.529846, 2733.977, 787.3564, 3.486514, 2744.323, 593.6699, 4.625302, 2746.451, 601.231, 9.13995, 5495.586, 800.6671, 6.863754, 5495.611, 814.4716, 6.734641, 5485.014, 99.50394, 99.86893, 99.95449, 100.0, 100.0, 99.81094
145055.93264, 285.26948154531925, 285.40534577205045, 285.81893193598523, 28.171842984452677, 28.317827134090454, 28.309559410430253, 8012.8285340815755, 8057.994985385826, 8069.584114531763, 152.59211108229056, 29.673624327041125, -1.7088703261126739, 8013.797508245665, 8071.699478298906, 8077.127708299931, 0.9999999287549448, 0.9999941694407144, 0.9999999418930583, 60.013909561825464, 60.0077496335432, 60.00572487634184, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 781.0316, 3.507895, 2740.421, 793.5627, 3.461647, 2747.197, 587.5551, 4.666166, 2741.633, 607.5614, 9.03717, 5490.566, 794.4869, 6.915255, 5494.135, 820.3962, 6.676226, 5475.328, 99.72593, 99.97559, 99.77916, 99.91077, 99.97691, 99.63468
145058.28868, 285.20854126444544, 285.4161867754909, 285.85800216441066, 28.14130091345243, 28.26119921878334, 28.28637059890626, 8015.590580655711, 8063.999984082945, 8065.33540418985, 151.76265018500112, 30.020327507299953, 2.4979733734503498, 8013.274290309514, 8057.16502285216, 8070.313274640306, 0.9999999632485516, 0.999990242849537, 0.9999999926795364, 60.00527193200385, 59.999743569553765, 59.99800818903643, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.8738, 3.508609, 2740.018, 793.5432, 3.461647, 2747.035, 593.864, 4.62475, 2746.844, 608.4352, 9.02191, 5487.995, 802.7081, 6.841839, 5495.018, 810.3562, 6.77511, 5491.518, 99.723, 99.97572, 99.94836, 99.87496, 99.99963, 99.91786
145060.6398, 285.16015722654913, 285.40786850634385, 285.9051821596278, 28.148015237478983, 28.288583373758577, 28.280950323382324, 8006.279515005244, 8057.862278157527, 8068.602058986259, 154.87535407073096, 35.4553109108997, 1.3345684978899044, 8009.4673168393865, 8052.936506222465, 8067.567952242915, 0.99999994005357, 0.9999887526329025, 0.9999999641384805, 60.00556959318885, 60.003025129513475, 59.99815339306289, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 787.2811, 3.488085, 2743.819, 798.446, 3.444332, 2747.893, 597.8434, 4.601925, 2747.18, 609.7363, 9.009039, 5488.74, 801.5446, 6.861562, 5495.727, 814.5909, 6.733542, 5485.072, 99.87118, 100.0, 99.9954, 99.87873, 100.0, 99.82555
145062.98572000003, 285.27806058937955, 285.50382291569247, 285.9658441221899, 28.135306186640364, 28.285987257027347, 28.289146638127242, 8013.745800282662, 8060.702078874368, 8074.644849407298, 151.8988240248836, 30.871512817152052, 0.13246074814742315, 8012.480561102007, 8057.206412449336, 8067.659541059869, 0.9999999555877264, 0.9999943198470382, 0.9999999915053817, 60.0009262476341, 60.00083609182991, 60.00784956562174, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 780.7753, 3.508252, 2740.239, 793.5627, 3.461831, 2747.265, 593.8251, 4.62475, 2746.397, 607.5226, 9.037354, 5490.448, 800.6862, 6.863754, 5495.552, 814.2927, 6.736472, 5485.006, 99.70871, 99.97559, 99.94654, 99.90982, 100.0, 99.8108
145065.32008, 285.20978956127095, 285.19689705218707, 285.7833238529565, 28.136964033488404, 28.281068906678463, 28.29028166614535, 8014.32207006468, 8064.436712371456, 8068.6163420030125, 154.80365224076667, 26.422439238735024, 4.872045664581492, 8013.9036025444975, 8061.308714501242, 8067.917339625158, 0.9999999999862349, 0.9999933204191681, 0.9999998661685114, 60.00450530064277, 60.004214281464584, 60.00372699684819, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 600 800 800], 5500.0, [], 774.9396, 3.530203, 2734.005, 787.3369, 3.486329, 2744.755, 587.5939, 4.665982, 2741.746, 601.1921, 9.140869, 5495.586, 794.4869, 6.915437, 5494.359, 820.7342, 6.668168, 5472.934, 99.5064, 99.89274, 99.78325, 100.0, 99.97596, 99.59112
