TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
146142.26544000002, 285.4255542865686, 285.39630280033344, 285.86286627635786, 28.195201489871344, 28.367821594144036, 28.33559767122535, 8024.795559005597, 8067.18919419722, 8075.03569334733, 158.1605028462737, 26.95766236870304, 2.308951642264674, 8026.777825514625, 8070.568558403953, 8074.185493413083, 0.9999999966858114, 0.9999961672057155, 0.9999999910347604, 60.016861627979345, 60.01642601139539, 60.01691561620101, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0316, 3.508252, 2740.076, 795.9946, 3.452069, 2747.702, 593.8445, 4.624566, 2746.398, 794.4068, 6.915938, 5494.199, 601.2216, 9.140553, 5495.535, 820.8336, 6.668351, 5473.279, 99.72019, 100.0, 99.95253, 99.97913, 100.0, 99.59525
146144.62708, 284.70406235589303, 284.6744275907499, 285.1482634128785, 28.273325932270236, 28.418778744194977, 28.43400561693027, 8020.517557799356, 8064.167802888611, 8074.051225122079, 158.6933848373742, 23.52478585814106, 2.044384915371211, 8017.096469580872, 8060.097258414745, 8074.203942045743, 0.9999999335473587, 0.9999947697604051, 0.9999999905031118, 60.016051572793145, 60.01767004131926, 60.01626248296898, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9921, 3.508252, 2739.961, 795.9946, 3.451885, 2747.814, 593.7863, 4.625118, 2746.282, 794.4068, 6.916122, 5494.311, 601.2407, 9.140188, 5495.607, 820.6944, 6.670366, 5474.131, 99.71828, 100.0, 99.94849, 99.9801, 100.0, 99.60357
146146.97308000003, 285.35224488977696, 285.29606850178584, 285.6714676802607, 28.193718818405454, 28.33188703061904, 28.33325076558667, 8025.945327663319, 8071.330946412734, 8068.6337225232155, 164.43525356289, 16.76052190503151, -2.0210010775776936, 8022.1248924844485, 8071.864798926621, 8072.917137427676, 0.9999999997499597, 0.9999961841521198, 0.9999999761007632, 60.019122822561656, 60.01917809024718, 60.02276633236943, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 774.7425, 3.529311, 2734.115, 802.2204, 3.425544, 2748.148, 587.6522, 4.665614, 2742.083, 789.1443, 6.953998, 5491.222, 605.6851, 9.078461, 5494.301, 818.2689, 6.688495, 5470.247, 99.51735, 100.0, 99.77921, 99.91447, 99.9749, 99.54221
146149.35188, 285.3446514820184, 285.28802793074794, 285.7317368886296, 28.183540391772354, 28.33850609785831, 28.313288766092573, 8017.076928365785, 8058.556330391067, 8070.128588779204, 160.84676253138878, 25.251451372260362, -3.1755225482062883, 8021.1090008258925, 8069.1973884194185, 8080.478264886816, 0.9999999999047106, 0.9999957347052506, 0.9999999945530604, 60.01793622202731, 60.01581859392455, 60.016813351614076, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.508252, 2740.138, 796.0141, 3.451885, 2747.753, 593.9222, 4.624934, 2746.399, 789.8046, 6.956572, 5489.171, 601.2026, 9.140919, 5495.49, 820.8535, 6.667069, 5473.047, 99.72056, 100.0, 99.9524, 99.89691, 100.0, 99.59213
146151.68804, 285.2901050347904, 285.33162047712835, 285.7617730145914, 28.16205232089175, 28.319973552911744, 28.336097843041493, 8017.230144856897, 8058.145030778488, 8066.302812812762, 158.78679475084232, 18.693834149954, -4.665364045376009, 8011.5529949461115, 8052.282655531388, 8057.594062983526, 0.9999998481076182, 0.9999974197953068, 0.9999995828926389, 60.02280046654961, 60.020920541002916, 60.01925240927465, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 784.4225, 3.494509, 2743.769, 790.9362, 3.47233, 2746.368, 599.5905, 4.580941, 2747.964, 781.8041, 7.009892, 5480.456, 594.946, 9.232963, 5493.452, 827.0962, 6.596019, 5455.867, 99.82259, 99.95144, 100.0, 99.72799, 99.96476, 99.28055
146154.05296, 285.34706205543705, 285.2467284086008, 285.74294017971613, 28.196557757116974, 28.345595519474635, 28.344647957941717, 8019.618655676871, 8057.613030135835, 8067.0924262033295, 157.60190366127154, 21.036683412587536, -5.137013370640943, 8023.270348201484, 8062.253246319289, 8079.583451460466, 0.9999999998714966, 0.999995618837069, 0.999999957275686, 60.02830387645106, 60.02604373879499, 60.02538915590004, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0118, 3.508073, 2740.344, 795.9752, 3.451885, 2747.702, 593.7475, 4.625486, 2746.454, 788.1346, 6.964662, 5489.056, 601.2216, 9.14037, 5495.483, 820.7739, 6.667802, 5473.163, 99.71828, 100.0, 99.94858, 99.88448, 100.0, 99.59113
146156.42500000002, 285.2577375186693, 285.3243058802772, 285.8053117219764, 28.21700256107923, 28.375717057397857, 28.340644451794653, 8026.643702653372, 8067.912961976783, 8073.949272629666, 160.28263159036578, 24.91320880668053, -1.2091063920129272, 8012.993600616183, 8074.488395796783, 8075.242237147534, 0.9999999591076506, 0.9999953544368756, 0.9999999870515778, 60.0282730063909, 60.02658064930753, 60.02604882522187, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0316, 3.50843, 2739.856, 795.9752, 3.451885, 2747.586, 593.8834, 4.624198, 2746.229, 788.1346, 6.964294, 5489.056, 601.2407, 9.140188, 5495.484, 820.7342, 6.668168, 5473.214, 99.71445, 99.99985, 99.9464, 99.8835, 100.0, 99.59622
146158.7604, 285.2376635572674, 285.3211348397926, 285.77871367599727, 28.131678074510237, 28.33453435082043, 28.323176840264946, 8010.657513807727, 8057.531810853228, 8068.515619130153, 161.0466396828674, 19.236103757295496, -0.629849734108916, 8019.624039315072, 8067.301140687186, 8072.629863293733, 0.9999998900289176, 0.9999965322886445, 0.9999999854005768, 60.0251970883249, 60.024479028983606, 60.02935524854558, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 774.8016, 3.528775, 2733.89, 802.2204, 3.42536, 2748.157, 587.6328, 4.66543, 2741.525, 794.4456, 6.915938, 5494.364, 607.5353, 9.037735, 5490.765, 814.4716, 6.734641, 5484.109, 99.4914, 100.0, 99.77708, 99.98108, 99.91551, 99.81407
146161.10940000002, 285.504730612984, 285.4463882081479, 285.78688580194597, 28.220362354232627, 28.33503782297077, 28.354361382562583, 8024.694783371634, 8069.726605213098, 8078.9606249124045, 155.60486242039042, 25.85177478587366, -2.871249853008976, 8023.1381727277, 8067.101024605471, 8080.964082584641, 0.9999999698088571, 0.9999969629097544, 0.999999991570792, 60.030108052005275, 60.027585908856544, 60.026444956322, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9921, 3.508787, 2739.861, 795.9946, 3.452069, 2747.752, 593.864, 4.624566, 2746.284, 788.1346, 6.964846, 5489.277, 601.1835, 9.141284, 5495.594, 820.8137, 6.66945, 5473.163, 99.72492, 100.0, 99.94645, 99.88437, 100.0, 99.59518
146163.49320000003, 285.45273348471204, 285.3704584589936, 285.95907601422135, 28.178634143725365, 28.3286652552937, 28.32565235176263, 8017.508061966021, 8063.18104171389, 8064.29250178568, 152.12901770195504, 18.81959644335825, -3.499729584104898, 8016.297628991515, 8055.7340126795825, 8064.862354018434, 0.9999995734449175, 0.9999967839378623, 0.9999998399665124, 60.03313563970594, 60.0275782648118, 60.02927098723268, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.508252, 2740.099, 795.8195, 3.454279, 2747.474, 595.4169, 4.610576, 2747.462, 784.95, 6.990954, 5483.696, 597.1587, 9.201734, 5494.61, 826.5792, 6.597667, 5455.93, 99.71827, 99.99172, 99.99127, 99.80151, 99.98555, 99.28169
146165.84216, 285.48205334964405, 285.40019878762797, 285.8326373819344, 28.211530737818077, 28.354483537260418, 28.351048941860736, 8022.939708819989, 8067.614242230844, 8073.150935539048, 159.3110894619972, 24.193579338988002, 0.4471652896929754, 8024.3602520750155, 8060.710745373111, 8081.3969056605565, 0.9999999502598623, 0.9999946839471768, 0.9999999766849949, 60.03057064366325, 60.0340841428556, 60.0296349457936, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 784.4225, 3.498079, 2741.778, 793.8545, 3.4587, 2747.532, 594.9705, 4.621437, 2746.45, 788.0569, 6.964478, 5489.113, 601.2216, 9.14037, 5495.603, 820.6944, 6.668717, 5473.104, 99.80438, 99.98734, 99.95478, 99.88552, 100.0, 99.59631
146168.21372, 285.36074785492275, 285.4096943321555, 285.772154982949, 28.19870884100474, 28.346871386067193, 28.346932889643533, 8014.805008114095, 8058.058804907196, 8068.865405725669, 157.54703460776636, 25.08569920703212, -2.984738971058505, 8026.2657722378935, 8056.308376748615, 8082.5469602786225, 0.9999999998820944, 0.9999949486029006, 0.9999999257875682, 60.03128102660567, 60.03129823431961, 60.0299840355706, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.1301, 3.507716, 2740.287, 795.9946, 3.451885, 2747.698, 593.8057, 4.624934, 2746.398, 788.1346, 6.964662, 5489.055, 601.2598, 9.140188, 5495.659, 820.6944, 6.668351, 5472.988, 99.71391, 100.0, 99.94831, 99.88553, 100.0, 99.59525
146170.5258, 285.37277076442, 285.3372060685255, 285.7796229028867, 28.147930270920558, 28.356103566535538, 28.298082811433797, 8011.612391116311, 8070.467658848761, 8065.261220306293, 159.32869606660256, 21.493168498222985, -0.1475576709976849, 8009.707758548293, 8065.2583854518125, 8067.04346390995, 0.9999999926171816, 0.9999964670226633, 0.999999895117232, 60.03083726294666, 60.03087088432997, 60.02741407137268, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 774.6636, 3.528775, 2734.162, 802.2399, 3.425176, 2748.041, 587.4969, 4.66635, 2741.577, 794.4456, 6.915938, 5494.364, 607.5163, 9.03737, 5490.759, 814.3523, 6.733359, 5485.355, 99.50724, 100.0, 99.77709, 99.98108, 99.91166, 99.81714
146172.88960000002, 285.49564288767897, 285.37454768983383, 285.86504389043694, 28.193499404564765, 28.33622013957605, 28.334862290295632, 8025.380527273414, 8063.755677760085, 8077.895335862257, 159.7886336747979, 25.376042094064815, -1.7894760482045058, 8025.04422293323, 8053.776032153056, 8073.557835305057, 0.9999999212528277, 0.9999947910374304, 0.9999998595665999, 60.02492491344562, 60.02843763394137, 60.03013831989152, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.50843, 2739.904, 795.9946, 3.452069, 2747.868, 593.8251, 4.623829, 2746.176, 788.1346, 6.964478, 5489.113, 601.2979, 9.14037, 5495.435, 820.8336, 6.6689, 5472.876, 99.71619, 100.0, 99.95257, 99.88552, 100.0, 99.59007
146175.23, 285.3109490476739, 285.28308301443957, 285.87310726338166, 28.167888111702133, 28.339129543440723, 28.323846015166417, 8012.751963039545, 8058.571636340795, 8064.48301912841, 153.69712640181297, 24.30130126697304, -4.844213299954163, 8016.09493416233, 8060.4814479690185, 8067.536441588413, 0.9999999103612178, 0.9999968536080722, 0.999999895492586, 60.02296731290603, 60.02808431289416, 60.02828927911765, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0118, 3.507895, 2740.071, 795.9946, 3.451885, 2747.698, 593.7863, 4.625118, 2746.337, 788.1346, 6.964478, 5489.107, 601.0309, 9.143476, 5495.618, 821.4698, 6.653702, 5468.874, 99.71601, 99.99985, 99.95041, 99.88544, 100.0, 99.51723
146177.51632000002, 285.47414389339195, 285.3103261240174, 285.74850531560105, 28.19629400484, 28.353509406703797, 28.34550622464132, 8024.5739007850025, 8057.605209539595, 8074.30677655353, 159.8427156049952, 23.14517380170355, -4.336424927617827, 8017.807702502027, 8068.98189632262, 8073.895620257265, 0.999999992408293, 0.9999959822429862, 0.9999994655623663, 60.016416084958195, 60.01831200950303, 60.02114613149635, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 787.1826, 3.485765, 2744.352, 789.6716, 3.476567, 2745.69, 599.4546, 4.584254, 2748.02, 783.3965, 6.994632, 5484.61, 597.483, 9.197167, 5495.645, 823.1199, 6.649124, 5469.958, 99.8847, 99.9052, 100.0, 99.78808, 99.99948, 99.51512
146179.9102, 285.32012287498236, 285.29317212523557, 285.7555893879507, 28.210124513019334, 28.358240026035954, 28.356232303481857, 8027.575499849388, 8065.58722055791, 8071.515110296514, 158.14015403634426, 23.411556373394887, -2.0333558562902, 8019.556376215863, 8068.011888148298, 8074.00997784005, 0.999999999825898, 0.9999956871389706, 0.9999999543134072, 60.01972603919464, 60.016128116807096, 60.017061084754026, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.933, 3.508073, 2740.344, 795.9946, 3.451885, 2747.756, 593.8057, 4.625302, 2746.285, 788.1346, 6.964478, 5489.108, 601.2407, 9.139823, 5495.659, 820.7739, 6.667253, 5473.392, 99.71254, 99.99365, 99.95049, 99.88746, 100.0, 99.59001
146182.23112, 285.38950053405205, 285.3865012459135, 285.8195581555236, 28.19283500054248, 28.33055453605046, 28.3130864783674, 8014.181016424211, 8055.512467630526, 8069.684433741859, 161.95096748960304, 18.467739425462298, 0.7205524809728558, 8019.3712715163365, 8060.754616145206, 8061.903069685588, 0.9999998639891575, 0.9999966962120148, 0.9999999676133273, 60.011012348914214, 60.01296336980686, 60.01293774598737, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 776.6154, 3.523778, 2735.255, 800.6445, 3.429965, 2748.09, 587.8463, 4.66543, 2741.635, 794.4456, 6.915938, 5494.481, 607.5353, 9.037552, 5490.761, 814.2927, 6.736472, 5485.876, 99.55709, 100.0, 99.78121, 99.97811, 99.91551, 99.81401
146184.6112, 285.22452354501695, 285.27212562975006, 285.81527428997924, 28.194743879233602, 28.36649948668347, 28.36358526203789, 8017.338062880269, 8066.715183758001, 8075.07848705636, 163.52929220924534, 25.568561571922373, 0.039074618973700126, 8021.416835927151, 8058.317544731683, 8074.352720924394, 0.9999999943179355, 0.9999955801921486, 0.9999999098068822, 60.01042899494654, 60.00948459063132, 60.00892560250234, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9724, 3.508073, 2739.794, 796.0141, 3.451885, 2747.868, 593.864, 4.624566, 2746.451, 788.154, 6.964662, 5489.167, 601.2407, 9.140188, 5495.602, 820.9529, 6.665971, 5472.935, 99.72437, 100.0, 99.95449, 99.88649, 100.0, 99.59313
146186.96996000002, 285.24210875659674, 285.21860311969795, 285.74797686163515, 28.18391551510183, 28.351025258553452, 28.359904796601285, 8015.9303989347, 8062.222774698921, 8077.2336244425815, 158.97745643550206, 24.704107786031727, 2.1156139494480612, 8022.132331784388, 8071.620857097359, 8072.494429360806, 0.9999999096637092, 0.999995439664332, 0.9999999474071732, 60.00872930605861, 60.00950137730436, 60.00376532528717, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.071, 3.508073, 2740.071, 796.0141, 3.452069, 2747.927, 593.9028, 4.624013, 2746.396, 788.154, 6.964294, 5489.172, 601.2216, 9.140188, 5495.651, 820.8336, 6.6689, 5473.217, 99.72229, 100.0, 99.95249, 99.88342, 100.0, 99.59627
146189.37464000002, 285.4108268715818, 285.2651322519297, 285.81283202945554, 28.204354679425713, 28.359169699185866, 28.344125225775677, 8023.157392409579, 8063.189980527319, 8075.367170137352, 160.04955751708712, 18.76937496533037, -3.0146177091270374, 8022.951396319193, 8065.110516149562, 8075.245348879325, 0.9999998739467132, 0.9999981938310334, 0.9999999128853455, 60.00698430873479, 60.00368496245168, 60.00472644835914, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 787.3008, 3.485765, 2744.261, 789.691, 3.477304, 2745.655, 600.1923, 4.578363, 2747.967, 781.8235, 7.009892, 5480.626, 594.946, 9.233328, 5493.922, 826.281, 6.610119, 5461.144, 99.87651, 99.92589, 100.0, 99.72896, 99.96845, 99.37657
146191.69456, 285.3077427612661, 285.31624765431275, 285.6328168671663, 28.17424160605991, 28.365557666583918, 28.355186752134177, 8017.175565603362, 8067.88414456148, 8069.548015322195, 162.8258807768907, 26.18920099333127, -3.282749173588016, 8025.928515507175, 8063.724401405167, 8071.21075005271, 0.999999871714016, 0.999995036702245, 0.9999998247752895, 59.99914074979394, 60.00470972908732, 60.00496283477401, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0316, 3.507895, 2739.914, 795.9946, 3.451885, 2747.756, 593.8445, 4.62475, 2746.398, 788.1346, 6.964662, 5489.167, 601.2789, 9.140553, 5495.56, 820.6944, 6.668534, 5473.102, 99.72265, 100.0, 99.95457, 99.88651, 100.0, 99.59416
146194.01488, 285.3046694095662, 285.34282905013055, 285.764289999261, 28.191954262909338, 28.319082435992126, 28.322395774248164, 8011.436319716589, 8062.974124591224, 8067.804461371735, 158.13553415265187, 22.725250053323634, -1.5826801661963827, 8008.247279089369, 8062.012102684712, 8063.2269055450915, 0.9999999973071619, 0.9999964878278738, 0.999999962700623, 60.005335379207914, 60.004867367750414, 60.004540896922634, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9921, 3.508252, 2739.298, 796.5783, 3.44728, 2747.994, 591.7481, 4.638924, 2744.437, 791.8047, 6.936715, 5493.335, 605.9713, 9.053806, 5491.448, 812.4437, 6.75515, 5486.492, 99.70822, 100.0, 99.89136, 99.95719, 99.93602, 99.84614
146196.35864000002, 285.20632693855384, 285.38649763688414, 285.8314116240055, 28.211932965243605, 28.358353525476463, 28.337348770323647, 8019.32672864732, 8060.53688398285, 8084.485949723647, 157.99397666092864, 26.381181061259667, -3.835484427003621, 8016.10802823192, 8066.521440836636, 8071.892114557539, 0.9999999692325237, 0.9999942134326321, 0.9999999998648813, 60.00444647480318, 60.001190299010595, 60.002439401830024, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 777.68, 3.51771, 2737.872, 797.9596, 3.44378, 2747.944, 593.3981, 4.627695, 2746.342, 788.1929, 6.964478, 5489.056, 601.2598, 9.140005, 5495.486, 820.7342, 6.668351, 5472.762, 99.64223, 100.0, 99.95033, 99.88651, 100.0, 99.5984
146198.69916000002, 285.40829233474466, 285.41615409712233, 285.71791905817713, 28.195901067081266, 28.354572299313972, 28.329212573931088, 8024.825102850359, 8065.913540518864, 8076.780583230247, 160.41410996339232, 21.140661419856315, -0.9725162229274247, 8024.203990571825, 8066.21336165443, 8076.70906614132, 0.9999999997964079, 0.9999949130793866, 0.9999999507630367, 60.00272958706236, 59.996202151828214, 59.99911762889892, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0513, 3.508252, 2740.024, 795.9752, 3.452069, 2747.809, 593.7669, 4.624934, 2746.454, 788.154, 6.964478, 5489.055, 601.2407, 9.14037, 5495.56, 820.6944, 6.669084, 5473.221, 99.72875, 100.0, 99.95045, 99.88341, 100.0, 99.59732
146201.05860000002, 285.12266691424844, 285.16763294650053, 285.57035314891357, 28.17935970486957, 28.344886231280743, 28.339854939075366, 8011.392894072635, 8059.564235853199, 8066.5749182507025, 162.8532676739719, 16.417016733912533, -2.9145605553080713, 8020.087674406467, 8062.055894140244, 8065.902429682764, 0.9999994866429956, 0.9999981926168802, 0.9999994804942002, 59.99704168837791, 59.99815309428095, 59.997220014983434, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 787.1628, 3.485943, 2744.204, 789.691, 3.477488, 2745.055, 600.134, 4.578732, 2748.076, 781.8235, 7.009708, 5480.457, 594.9842, 9.23278, 5493.517, 827.116, 6.596568, 5455.813, 99.87268, 99.94208, 100.0, 99.73014, 99.96558, 99.27852
146203.40004, 285.2939292654939, 285.2888157719139, 285.7030004261675, 28.20588601881488, 28.352572011332295, 28.352545175895628, 8013.12798462665, 8066.254394336345, 8079.674983091536, 158.46925837542744, 24.44955997535726, -1.9530175048307683, 8023.092326667677, 8067.066669811082, 8074.690008850127, 0.9999999941053367, 0.9999962930074562, 0.9999995880254461, 59.994096828673946, 60.00393402406089, 59.994738038648364, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9724, 3.50843, 2740.071, 795.9946, 3.451885, 2747.702, 593.8834, 4.624566, 2746.398, 788.154, 6.964294, 5488.886, 601.2598, 9.13964, 5495.557, 820.7143, 6.668717, 5473.219, 99.72838, 100.0, 99.95053, 99.88553, 100.0, 99.59206
146205.76536000002, 285.15348417430073, 285.2532827337203, 285.7925369761852, 28.218888355308827, 28.353501807262873, 28.35355068329963, 8020.331951124907, 8067.96556195716, 8068.7473711011435, 157.5600851514614, 22.77007443822231, -1.1408667201469598, 8016.602005491107, 8062.880943310322, 8072.655531947565, 0.999999998734939, 0.9999955132742461, 0.9999997658500819, 59.9936823096076, 59.996236470574715, 59.995245241458186, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0513, 3.508073, 2739.914, 795.9752, 3.451885, 2747.811, 593.9611, 4.62475, 2746.45, 788.1346, 6.964478, 5489.167, 601.2598, 9.137266, 5495.273, 819.4618, 6.682086, 5478.07, 99.72647, 100.0, 99.95049, 99.88649, 100.0, 99.66483
146208.09420000002, 285.2917256307636, 285.3817114222536, 285.8168124289206, 28.209268592945655, 28.360756517288557, 28.349766798170368, 8019.829323320618, 8062.8820808717155, 8075.396372873236, 166.08263255129486, 21.715715445590376, -0.3040253566325646, 8018.305982776918, 8074.544239910119, 8073.068385427983, 0.9999999076851027, 0.9999958724515854, 0.9999998359368328, 59.992790628270185, 59.9929770686261, 59.991987642834424, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 774.8016, 3.528954, 2734.325, 802.2204, 3.425544, 2748.098, 588.1763, 4.660092, 2743.144, 792.1736, 6.937266, 5491.912, 603.8539, 9.108411, 5494.923, 821.4499, 6.66066, 5472.759, 99.51316, 100.0, 99.8341, 99.94781, 99.98713, 99.58283
146210.41836, 285.29538818386453, 285.33857753277977, 285.7386527624415, 28.200200983355966, 28.365211485231175, 28.361715992548422, 8017.948935051313, 8074.500744035255, 8071.39322503696, 161.3861293717132, 24.689091701453435, -2.2376758317407166, 8024.048100652212, 8062.865721167824, 8075.20057939804, 0.9999999361931303, 0.9999957009163103, 0.999999998567797, 59.992933749188694, 59.99459385205181, 59.99731277468951, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.071, 3.50843, 2739.961, 796.0141, 3.451885, 2747.756, 593.8251, 4.624566, 2746.396, 788.1346, 6.964662, 5489.166, 601.2407, 9.14037, 5495.552, 820.7739, 6.668168, 5473.161, 99.72437, 100.0, 99.95249, 99.88649, 100.0, 99.58898
146212.82072000002, 285.2639762670721, 285.2434973280624, 285.7359657345533, 28.169290097130627, 28.333593771709914, 28.35277452188138, 8008.728051123147, 8062.2125376614695, 8070.244878816158, 160.7569237640164, 13.137904615466141, -4.477427244082605, 8014.554245454462, 8058.767515333145, 8069.028934590759, 0.9999995304131977, 0.9999969404274796, 0.999999832573511, 59.996556511742234, 59.99669971484309, 59.99437482576366, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 786.0391, 3.490762, 2743.564, 789.944, 3.476567, 2745.78, 600.1534, 4.578916, 2748.021, 781.843, 7.009708, 5480.568, 594.946, 9.233145, 5493.46, 827.0763, 6.596751, 5455.53, 99.84942, 99.93004, 100.0, 99.73003, 99.96463, 99.28482
146215.233, 285.21663383032376, 285.24612038972185, 285.68803274521844, 28.208723954877428, 28.342987496109515, 28.359205734126107, 8022.57181133266, 8066.740201134464, 8081.535483534566, 156.6973818171291, 22.492678975295348, 0.7269223348911282, 8019.7302169773775, 8064.593604440585, 8077.792541517419, 0.9999999951491126, 0.9999944322012522, 0.9999999954772922, 59.99784328904092, 60.002681268937025, 60.003409223304324, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9921, 3.508073, 2739.966, 796.0141, 3.452069, 2747.806, 593.9417, 4.624566, 2746.396, 788.154, 6.964662, 5489.05, 601.2026, 9.141284, 5495.543, 820.7739, 6.669084, 5473.045, 99.71847, 100.0, 99.95249, 99.88959, 100.0, 99.59314
146217.6528, 285.1773619646195, 285.20269032690095, 285.70636970861824, 28.220923368587368, 28.34977512396579, 28.37279051316094, 8023.293160698532, 8067.857985509435, 8077.535299246912, 161.55416058983792, 20.983271509649057, -0.06972835425517587, 8021.609027926223, 8056.097218061532, 8078.412420934427, 0.9999999966506825, 0.9999961854282056, 0.9999999988170497, 60.00011010742939, 60.00308907650844, 60.004626682362755, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0316, 3.508073, 2739.966, 796.0141, 3.452069, 2747.868, 593.7281, 4.625486, 2746.342, 788.154, 6.964478, 5489.225, 601.2407, 9.140553, 5495.544, 820.8137, 6.667253, 5473.563, 99.71409, 100.0, 99.95049, 99.88651, 100.0, 99.59828
146219.96868000002, 285.21760944879446, 285.1459314271776, 285.71766271366573, 28.208349541800803, 28.37470644324279, 28.357259435009116, 8011.5622052807785, 8067.09469311708, 8078.3178016395, 159.46018624480485, 26.532496182293016, -2.3594615941276516, 8025.567896573805, 8071.232904051835, 8073.6263481186825, 0.9999999768191483, 0.9999952115328204, 0.999999942044908, 59.998883252030566, 60.00021567466873, 60.00130141038741, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 774.7622, 3.528954, 2734.268, 802.2204, 3.425544, 2748.152, 587.5939, 4.665614, 2741.634, 794.4456, 6.915938, 5494.138, 607.2111, 9.04851, 5492.099, 816.4398, 6.708638, 5480.528, 99.50935, 100.0, 99.77916, 99.98108, 99.93986, 99.74064
146222.29584, 285.2639548041821, 285.23335731092845, 285.69416175407537, 28.206077759257205, 28.35566302510286, 28.3498819399197, 8020.0290940075765, 8062.224089557654, 8072.849626709955, 161.83299867181768, 19.91875754765988, 0.5849012880662485, 8028.660774579364, 8066.459252955084, 8076.030857715328, 0.9999999808511169, 0.9999960683629578, 0.9999999457798161, 60.003722178873865, 60.00798685730547, 60.002134387124386, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.071, 3.507895, 2740.124, 795.9946, 3.451885, 2747.927, 593.8445, 4.625118, 2746.34, 788.1346, 6.964478, 5489.225, 601.2216, 9.140553, 5495.552, 820.8137, 6.668534, 5473.16, 99.72419, 99.99968, 99.95045, 99.88756, 100.0, 99.59314
146224.52852000002, 285.25760492723634, 285.22859741478084, 285.6832794231538, 28.17742275003054, 28.327451597984922, 28.318754376924876, 8018.357308931428, 8057.970331395645, 8067.871598102555, 159.36793177684194, 20.75612118614481, -4.342467531321745, 8013.535010993676, 8062.224058624293, 8065.756845104032, 0.999999955049153, 0.9999969660455155, 0.9999999326555254, 60.00026705653894, 60.00162281594692, 60.00160562298719, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.3667, 3.505574, 2741.245, 794.2242, 3.458884, 2747.137, 596.5234, 4.602661, 2747.796, 783.8043, 6.996102, 5482.898, 596.5865, 9.215612, 5493.758, 827.0763, 6.596568, 5455.871, 99.74329, 99.97945, 99.99921, 99.77243, 99.9782, 99.28062
146226.86008, 285.29733847771564, 285.16434177570926, 285.68614500563575, 28.223213628525052, 28.343936911138048, 28.377741643397542, 8017.8372639803565, 8067.100002579458, 8075.2273388245985, 160.73494332571477, 23.503694005498346, -3.2441451513936954, 8018.146050350854, 8070.545270483085, 8075.588077048581, 0.999999999963314, 0.9999963489911228, 0.9999998835289368, 60.00528173754842, 60.00156896443181, 59.99885624159834, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 784.3042, 3.498971, 2742.027, 793.9907, 3.459805, 2747.575, 595.0093, 4.621989, 2746.398, 788.0958, 6.964478, 5489.219, 601.1453, 9.14037, 5495.55, 820.6149, 6.669633, 5472.935, 99.79348, 99.98918, 99.95657, 99.88746, 100.0, 99.59627
146229.21004, 285.4300248261658, 285.29660782106066, 285.8497820274345, 28.193234957720094, 28.367686385734775, 28.354302039279897, 8028.442663993189, 8059.706181085129, 8080.49302139777, 156.8860833055353, 21.63120543495552, 0.8050430945218068, 8025.596556379134, 8063.975993339774, 8078.62771402272, 0.999999971442054, 0.9999957854838889, 0.9999999999159811, 60.00590216829751, 60.00951918468689, 60.01003750824819, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0316, 3.508073, 2740.138, 795.9946, 3.452069, 2747.755, 593.8445, 4.62475, 2746.392, 788.154, 6.964662, 5489.056, 601.2598, 9.14037, 5495.544, 820.754, 6.668351, 5472.992, 99.72473, 100.0, 99.94845, 99.88448, 100.0, 99.59105
146231.61748000002, 285.2624361501747, 285.2225998365479, 285.7761545702074, 28.177232718409588, 28.336072411858883, 28.320418627309905, 8014.367046202829, 8055.393526447695, 8062.311931587901, 159.8854207520826, 17.798233326076115, -0.2588796721579456, 8019.495598334009, 8054.97085181747, 8066.593883822048, 0.9999999909031382, 0.9999967260896073, 0.99999999776153, 60.00803619816526, 60.01193774784153, 60.01117483295732, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 774.7228, 3.529489, 2734.33, 802.2593, 3.425729, 2748.041, 587.5357, 4.66635, 2741.694, 794.4456, 6.915754, 5494.37, 607.4972, 9.037917, 5490.543, 814.5114, 6.735007, 5485.353, 99.51333, 100.0, 99.779, 99.97907, 99.91649, 99.81716
146233.98784000002, 285.3453982586245, 285.2792811029633, 285.70239538110536, 28.187841559241694, 28.375309526544974, 28.366833234175424, 8021.22830010285, 8060.344560287801, 8074.229929474209, 158.29930276533196, 24.471743228733658, 0.37200751554655653, 8023.822038634299, 8070.760469813596, 8073.5804094464265, 0.9999999780256236, 0.9999957755814671, 0.9999998931628494, 60.01173850221669, 60.01752828466372, 60.0183637339757, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0316, 3.50843, 2740.009, 795.9946, 3.452069, 2747.865, 593.9028, 4.624198, 2746.398, 788.154, 6.964478, 5489.055, 601.2407, 9.140553, 5495.615, 820.7342, 6.668351, 5473.278, 99.72265, 99.99579, 99.95462, 99.88544, 100.0, 99.59737
146236.35168000002, 285.37438186799125, 285.3115605383758, 285.8614302710132, 28.154535203256437, 28.349971252507565, 28.327771287194242, 8008.818290758302, 8061.8393819151825, 8080.699353923911, 154.02114151755177, 26.725959380253983, -4.053588965900417, 8018.769093280719, 8055.853219400072, 8061.3550231282225, 0.9999995276589233, 0.9999971208520411, 0.9999999900001755, 60.015436569599245, 60.01232354667062, 60.011626760934995, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0513, 3.508073, 2739.961, 795.9946, 3.451885, 2747.979, 593.7281, 4.625302, 2746.4, 788.154, 6.966684, 5487.624, 600.1153, 9.162834, 5495.524, 823.3983, 6.639235, 5464.071, 99.72019, 100.0, 99.94858, 99.86784, 100.0, 99.45993
146238.71704000002, 285.3550478242616, 285.3141017505354, 285.7923934207242, 28.221724667073232, 28.352626407409783, 28.32893777976353, 8022.556269209255, 8072.230577847614, 8078.460286060309, 161.8103417559164, 25.178175545995146, -2.108464026488491, 8020.507391093218, 8070.297188327231, 8081.72168214983, 0.9999998597412552, 0.9999977823918139, 0.9999996014108864, 60.01805231078732, 60.01703716604476, 60.017581209639665, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 787.3797, 3.485943, 2743.99, 790.5665, 3.472146, 2746.153, 597.9017, 4.595482, 2747.461, 785.0859, 6.9836, 5486.603, 599.2188, 9.171417, 5495.763, 821.4102, 6.660843, 5472.876, 99.86489, 99.95398, 99.99758, 99.83042, 100.0, 99.58381
146241.12004, 285.3433518374051, 285.2338821043271, 285.7139232619575, 28.20792472765049, 28.365457560309924, 28.35794915011815, 8026.368780447565, 8066.059325785651, 8078.221073069385, 156.2932124695226, 23.233558776048085, -0.451388135103457, 8023.929713893216, 8059.026354997495, 8075.260916217395, 0.9999999988405491, 0.9999961556239045, 0.9999999022161604, 60.01128172919204, 60.01585103883189, 60.012760473322686, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9527, 3.508073, 2740.181, 795.9946, 3.451885, 2747.586, 593.8057, 4.62475, 2746.343, 788.1735, 6.964478, 5489.05, 601.2407, 9.14037, 5495.498, 820.7938, 6.66652, 5472.821, 99.72994, 99.99579, 99.95049, 99.88438, 100.0, 99.58906
146243.40904, 285.1609275622351, 285.3012462456376, 285.8042926623455, 28.183646473666737, 28.352312895367106, 28.334681203047378, 8010.327895056675, 8057.740259721959, 8071.666986778992, 158.6171808617671, 23.834903481645597, 0.9871628017099283, 8003.661874032889, 8059.437519400448, 8063.250072005066, 0.9999998781359017, 0.9999947493118071, 0.999999951988667, 60.01623420240311, 60.016837870610466, 60.01623590504842, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 774.8805, 3.52824, 2734.105, 802.2399, 3.42536, 2748.157, 587.5745, 4.66543, 2741.524, 794.465, 6.915387, 5494.201, 607.5353, 9.037917, 5490.753, 814.571, 6.733176, 5484.838, 99.49469, 100.0, 99.77925, 99.97811, 99.91548, 99.81085
146245.70376, 285.4036618650743, 285.3840635366718, 285.882365129785, 28.217939992539527, 28.34308474810418, 28.36944792116539, 8022.446046669749, 8065.0009386612255, 8073.684954176795, 161.1076291859867, 28.400112329576586, -4.8188737448676875, 8018.200439530593, 8069.266249038232, 8075.48110085332, 0.9999999108462821, 0.9999950152262358, 0.9999999520337943, 60.017926996492555, 60.019034599058934, 60.015075151140934, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.9921, 3.508252, 2740.134, 795.9946, 3.452253, 2747.756, 593.8445, 4.624566, 2746.344, 788.1735, 6.964294, 5489.166, 601.2598, 9.139823, 5495.543, 820.8137, 6.667802, 5473.107, 99.7221, 100.0, 99.95053, 99.88649, 100.0, 99.59639
146248.05060000002, 285.2010319074498, 285.28200512603394, 285.7251120314519, 28.196179440837884, 28.33406987121141, 28.381027152928223, 8017.735913135305, 8068.386431774701, 8073.290546632206, 158.33097707151023, 24.64212052898256, -5.917881439213488, 8020.338564181118, 8069.864383118879, 8074.746151303552, 0.9999996487149613, 0.9999969101942983, 0.9999999480696262, 60.00725318204389, 60.00683119134144, 60.005446692955836, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0118, 3.508073, 2740.129, 796.0141, 3.452069, 2747.699, 593.8251, 4.624566, 2746.285, 788.1735, 6.964478, 5489.167, 601.2407, 9.140188, 5495.652, 820.8137, 6.667802, 5473.222, 99.71619, 99.99989, 99.94845, 99.88651, 100.0, 99.59116
146250.38444000002, 285.2282930852593, 285.26139308633947, 285.74495650518816, 28.222377683327327, 28.355612954544085, 28.34248126301647, 8021.876711378116, 8061.677840512355, 8076.764009944682, 157.70122633724895, 17.546913572007497, -0.6410465506742185, 8020.56876161241, 8058.415499416781, 8071.31767561677, 0.9999998002763109, 0.9999979191903849, 0.9999997070467715, 59.9947563989455, 59.99293219367694, 59.99941267801088, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 787.36, 3.485408, 2744.251, 789.691, 3.476198, 2745.796, 600.134, 4.5791, 2747.967, 781.8235, 7.009708, 5480.627, 594.9269, 9.233875, 5493.88, 825.8834, 6.610486, 5461.202, 99.88835, 99.93062, 100.0, 99.7311, 99.96758, 99.37762
146252.75792, 285.19176336007274, 285.0856511760452, 285.68700565620003, 28.199908730937494, 28.358913512455274, 28.356146447385907, 8010.672480291531, 8075.797727330007, 8073.969459738897, 155.95459594428598, 25.844358338733855, -2.677337681861445, 8014.507324848987, 8070.4525842409275, 8073.94329107646, 0.9999998516450613, 0.9999943716881698, 0.9999999995071968, 59.98262401031526, 59.99074961016813, 59.991892738154974, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 781.0513, 3.507895, 2740.301, 795.9946, 3.4517, 2747.699, 593.7669, 4.625118, 2746.34, 788.154, 6.964478, 5489.05, 601.2598, 9.140005, 5495.603, 820.8932, 6.667253, 5473.393, 99.71428, 99.99775, 99.95236, 99.88854, 100.0, 99.59001
146255.12488000002, 285.27424196278463, 285.23618989992394, 285.8060989380485, 28.190432886522625, 28.319664099275222, 28.33132442664034, 8005.5953416486045, 8059.192993964347, 8068.721612412575, 159.31670660092811, 25.051289252772676, 0.5402467686117234, 8016.7055184165665, 8052.212754330723, 8071.649851141113, 0.9999999951573975, 0.9999966195907222, 0.9999999991595132, 59.98804644812376, 59.98801510449289, 59.985132750873504, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 780.2232, 3.513606, 2738.626, 798.1736, 3.443043, 2748.171, 590.001, 4.65052, 2743.481, 792.9116, 6.923109, 5494.138, 607.4019, 9.040109, 5490.819, 813.4377, 6.741783, 5485.981, 99.65924, 100.0, 99.84638, 99.96866, 99.91338, 99.82854
146257.4462, 285.23612069040064, 285.25505017315993, 285.73730184220346, 28.209588385421785, 28.35759852496417, 28.35379629199211, 8012.846000948378, 8067.682610630167, 8069.940334943218, 157.7837940109274, 24.13007481598379, -1.2805595652212105, 8024.000368338943, 8063.2036511222705, 8074.176116679682, 0.9999998713887678, 0.999995247888079, 0.9999999738642036, 59.98451587580307, 59.98216813344369, 59.984245296484005, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 600 800], 5500.0, [], 778.8629, 3.515926, 2739.05, 797.2982, 3.4482, 2747.728, 593.7475, 4.62475, 2746.34, 788.1735, 6.964478, 5489.226, 601.2598, 9.140188, 5495.659, 820.7342, 6.668717, 5473.272, 99.67298, 100.0, 99.95049, 99.88756, 100.0, 99.59517
