TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
147335.54752000002, 285.7163859944123, 285.5843746751453, 285.9831788645004, 28.20580715412503, 28.33863330572215, 28.319870065324334, 8023.375697435065, 8073.137441187535, 8077.4474432241, 164.12569613167898, 15.415713596421938, -13.635771831301554, 8023.168959030419, 8063.440204059406, 8080.859683407718, 0.9999987071497538, 0.9999978488289892, 0.9999982893541725, 60.011379147790294, 60.015086514868514, 60.01648313857034, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6163, 3.483623, 2744.193, 800.7418, 3.431991, 2748.092, 595.9799, 4.609656, 2747.683, 791.1833, 6.936163, 5493.338, 799.9041, 6.865215, 5495.839, 826.6588, 6.598949, 5456.268, 99.87628, 100.0, 99.99526, 99.95303, 100.0, 99.28784
147337.88812000002, 285.5327195026083, 285.68074269670626, 285.9323848079224, 28.226750852292692, 28.374307058922653, 28.361599984648148, 8030.178210095341, 8069.523466029648, 8083.980728066682, 159.07730898029558, 24.648114421868286, -6.684238418834241, 8027.943206953282, 8068.923952582166, 8077.800003311996, 0.9999996265882282, 0.9999970098556217, 0.9999999239565002, 60.0161691811431, 60.009105038297946, 60.009507959422514, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 790.7706, 3.476127, 2745.198, 802.0453, 3.428492, 2748.277, 594.3104, 4.624382, 2746.288, 788.0569, 6.965213, 5489.105, 795.1926, 6.909958, 5494.666, 820.6944, 6.6689, 5473.105, 99.93373, 100.0, 99.94854, 99.87921, 99.98657, 99.59424
147340.22720000002, 285.75799108830745, 285.61723066652206, 285.94024656884017, 28.206911398201537, 28.332664647813413, 28.34245836118096, 8028.064751880294, 8070.621284248697, 8082.415026019235, 159.89771783132028, 23.606676750824136, -6.339593360505887, 8029.257478313521, 8064.673129791429, 8080.507126566928, 0.9999998200784593, 0.9999964793824715, 0.9999998716607091, 60.00655691603839, 60.00690295335477, 60.01680392107839, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6951, 3.484694, 2745.016, 800.0803, 3.435122, 2748.142, 593.8445, 4.624566, 2746.234, 788.0569, 6.965213, 5488.888, 795.1736, 6.909958, 5494.497, 820.8336, 6.6689, 5473.045, 99.88812, 100.0, 99.95049, 99.88143, 99.98349, 99.59737
147342.56732, 285.59770249155895, 285.56493302008244, 285.97999071938216, 28.19804322804201, 28.29857998139607, 28.302462067852844, 8022.076828298422, 8064.8071075832495, 8071.27902366523, 161.9090969524816, 14.00746858623188, -12.438180014702539, 8016.526068606026, 8062.388392713088, 8072.444588829806, 0.9999992499048729, 0.9999991283623774, 0.9999997718183361, 60.01244237489727, 60.02284919972083, 60.019404714887216, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 781.5836, 3.506467, 2739.702, 793.8545, 3.460173, 2747.908, 587.4775, 4.666534, 2741.52, 781.7847, 7.01026, 5480.286, 788.9552, 6.958354, 5489.992, 814.4517, 6.734457, 5485.01, 99.70885, 99.97868, 99.775, 99.72489, 99.90048, 99.81713
147344.93868000002, 285.53387720503196, 285.56834621043146, 286.0051061534559, 28.173736625007127, 28.326368655144837, 28.32162387311026, 8023.070101123088, 8065.35115656123, 8078.605062418132, 159.59748248910228, 11.788693138504641, -5.339720111328461, 8023.70876080757, 8063.149436412572, 8077.2469341139, 0.9999996207150871, 0.9999994039918372, 0.9999996219068377, 60.01468722331732, 60.00720717176888, 60.013152176708466, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.8726, 3.484159, 2744.805, 800.0997, 3.434938, 2748.138, 593.8057, 4.625118, 2746.287, 788.0958, 6.96503, 5489.106, 795.1926, 6.90941, 5494.555, 820.7342, 6.67, 5472.471, 99.91407, 100.0, 99.94849, 99.88541, 99.98456, 99.58268
147347.25412, 285.818889894343, 285.68568954278004, 286.005542101215, 28.193266923605506, 28.3886331374905, 28.358277417846253, 8020.340568112763, 8068.707305491065, 8085.289507574522, 166.92195521400754, 14.244678820340823, -6.42952014747425, 8025.693046314614, 8071.882063394262, 8079.765383615918, 0.999999454450763, 0.999998541931848, 0.9999997143428246, 60.012267266009474, 60.01232463433848, 60.007911907395595, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.774, 3.484159, 2744.858, 800.0803, 3.434754, 2748.026, 593.7863, 4.624934, 2746.394, 788.0764, 6.964846, 5489.277, 795.4788, 6.904297, 5495.043, 825.0683, 6.611401, 5461.661, 99.89649, 100.0, 99.9524, 99.88445, 99.99344, 99.34736
147349.52608, 285.7413922312498, 285.51445816495533, 286.0565924106355, 28.205273607151284, 28.351657164040624, 28.384718297830855, 8027.563399703811, 8074.075907474587, 8081.455557198735, 159.70208570465275, 12.998460110881865, -3.605599405274006, 8029.060015803964, 8078.2360746348295, 8078.884033148308, 0.99999959530254, 0.9999974509668844, 0.999999748062366, 60.013638966151056, 60.018057433058964, 60.015530984564904, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 794.0038, 3.460422, 2747.519, 806.4228, 3.406388, 2747.11, 599.8428, 4.584806, 2748.023, 792.6203, 6.930279, 5492.366, 798.7024, 6.885669, 5495.432, 823.1796, 6.646194, 5469.325, 99.99371, 99.97844, 100.0, 99.95292, 100.0, 99.50363
147351.86076, 285.6247719527989, 285.74554564040454, 286.1728719558034, 28.20930256908749, 28.357350426909743, 28.36169253881555, 8029.689085220214, 8080.815768550613, 8080.652363333456, 155.93897151183455, 24.925974290607428, -5.094272356957845, 8025.924310499592, 8071.843631189073, 8079.41707862175, 0.9999997075323765, 0.9999939064094587, 0.9999999910004504, 60.01793610908858, 60.01262650264748, 60.01680538663799, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7346, 3.48398, 2744.93, 800.0608, 3.434938, 2748.031, 593.7863, 4.62475, 2746.454, 788.0569, 6.96503, 5488.999, 795.1926, 6.90941, 5494.501, 820.7143, 6.669816, 5472.819, 99.88867, 100.0, 99.95458, 99.88133, 99.98548, 99.58903
147354.15704000002, 285.75946425736925, 285.7082535093308, 286.0806100391438, 28.190477541711346, 28.324520350954728, 28.326700413564037, 8013.213638043429, 8060.476647229041, 8075.167694343169, 156.78809987940667, 15.908330254194425, -3.2269828088951726, 8020.418455249071, 8060.182134858337, 8067.524718184039, 0.9999991576447304, 0.9999969689690261, 0.9999994278934112, 60.01362257522059, 60.021686915305835, 60.0227623452506, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 784.5408, 3.498079, 2741.793, 795.1191, 3.455384, 2746.754, 588.021, 4.665062, 2741.635, 781.7847, 7.009708, 5480.285, 788.9552, 6.958171, 5489.992, 814.4517, 6.735007, 5485.128, 99.78699, 99.96549, 99.78521, 99.72488, 99.9025, 99.81507
147356.54072000002, 285.6467740296568, 285.76114506651203, 286.20733897718173, 28.173754300924863, 28.342002434149713, 28.335537499822088, 8025.654452603798, 8071.885862973402, 8073.079650623108, 163.67972860122484, 9.406674036912136, -6.629525168758846, 8025.412003075669, 8062.8960444064405, 8071.032984345178, 0.9999994939074657, 0.9999978007043344, 0.999999910834432, 60.024681866967555, 60.020287692832895, 60.02228735806684, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6754, 3.483623, 2744.973, 800.0803, 3.434938, 2748.313, 593.7669, 4.62475, 2746.453, 788.0569, 6.964846, 5488.941, 795.2308, 6.909593, 5494.72, 820.7342, 6.66945, 5472.816, 99.87647, 100.0, 99.95031, 99.88338, 99.98756, 99.60466
147358.88684000002, 285.64531510309115, 285.62594550913235, 286.0556340559411, 28.189048508868517, 28.337291883942036, 28.326257331665055, 8013.904900602425, 8066.080093760294, 8071.748099575456, 160.9264168046734, 18.82697865972318, -4.92006885214596, 8019.517029914522, 8070.370773599207, 8073.168411360203, 0.9999995341606145, 0.9999973361625933, 0.9999997225808896, 60.02280507899604, 60.01649533333918, 60.01603400185719, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.5966, 3.48398, 2744.638, 800.0803, 3.434754, 2748.202, 593.8445, 4.624566, 2746.342, 788.0958, 6.964846, 5488.995, 795.2117, 6.909593, 5494.606, 820.7342, 6.668717, 5473.387, 99.873, 100.0, 99.95249, 99.88039, 99.98548, 99.59936
147361.22088, 285.70011378290343, 285.67152055988464, 286.28355684111955, 28.200227551607462, 28.357283113109766, 28.328345986465358, 8027.611371484844, 8066.426434812131, 8076.935767821677, 154.98290201087275, 17.25625313946773, -10.061266216821878, 8034.1313358083125, 8063.682302473812, 8079.583106806272, 0.9999997576786656, 0.9999975894994112, 0.9999994030454071, 60.01856286120621, 60.01897449816182, 60.01940362062885, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 794.0827, 3.459887, 2747.194, 806.4617, 3.406572, 2747.05, 600.0952, 4.5791, 2747.909, 794.368, 6.91649, 5494.31, 801.4301, 6.857544, 5495.59, 827.1359, 6.595469, 5456.16, 99.98152, 99.98246, 100.0, 99.98009, 100.0, 99.2796
147363.56808000003, 285.63868683924886, 285.64607792049213, 286.3472833695393, 28.17576328553611, 28.336752577702562, 28.33378133466367, 8023.511641174548, 8064.394646895973, 8077.459708202704, 160.2724258555386, 20.208359096116055, -5.8174840262340695, 8021.26820435036, 8063.8342354746765, 8071.050304134606, 0.9999996587222347, 0.9999970167480661, 0.9999999997371061, 60.01869993457686, 60.017779224553344, 60.01563997137288, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7346, 3.484515, 2744.6, 800.0803, 3.434754, 2748.197, 593.8251, 4.624934, 2746.458, 788.0764, 6.964846, 5489.053, 795.2117, 6.909593, 5494.606, 820.754, 6.66945, 5472.986, 99.8871, 100.0, 99.95031, 99.88239, 99.98747, 99.59206
147365.91708, 285.73585539324955, 285.69027277991034, 286.2572978726082, 28.18271770424341, 28.359057621716847, 28.317640791524735, 8011.26913455366, 8059.350078591127, 8070.74604827045, 160.94910887018364, 12.906975043316379, -0.46557350465400305, 8020.874712400628, 8063.084024441, 8068.181322597409, 0.9999991315467167, 0.9999984758299592, 0.9999994040143864, 60.0236114076698, 60.02673392083334, 60.02566400957934, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.5768, 3.484159, 2744.48, 800.0608, 3.436044, 2748.215, 592.4857, 4.636714, 2745.0, 785.9015, 6.985622, 5484.263, 790.8245, 6.944109, 5491.102, 815.1674, 6.733908, 5485.068, 99.88273, 100.0, 99.91162, 99.80983, 99.92171, 99.80258
147368.22524, 285.73274779616526, 285.6888869808347, 286.2294270148008, 28.177174525133925, 28.33303811232716, 28.31474976727285, 8019.310386103874, 8062.133950003829, 8071.785823788643, 160.40627316327618, 16.61173798092841, -6.104158028426355, 8018.433997180516, 8060.139047939711, 8075.32121405463, 0.9999997112073596, 0.9999966019137965, 0.9999993985572667, 60.023122586692985, 60.01858789287338, 60.02288402576455, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 783.6142, 3.497544, 2742.536, 797.5316, 3.444332, 2748.089, 591.9228, 4.63469, 2746.117, 787.7074, 6.966133, 5488.994, 795.1926, 6.909593, 5494.607, 820.4757, 6.668717, 5473.334, 99.78646, 100.0, 99.93427, 99.88028, 99.98652, 99.59739
147370.55816000002, 285.7795844595269, 285.7685900470783, 286.2862821015339, 28.205790037161613, 28.320892107063862, 28.35039469504732, 8023.190625877958, 8070.46418860763, 8075.9883150716505, 158.56838790139363, 18.44562933889994, -4.1090885879261805, 8020.846651476717, 8064.744375314835, 8072.822652603817, 0.9999994506825849, 0.9999977806613018, 0.9999997663822556, 60.02324740905172, 60.02801995088555, 60.026824811895956, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7937, 3.484337, 2744.59, 800.0997, 3.434938, 2748.143, 593.8445, 4.62475, 2746.343, 788.0569, 6.964846, 5488.883, 795.2308, 6.909776, 5494.663, 820.7143, 6.669084, 5473.616, 99.88675, 100.0, 99.94854, 99.8824, 99.98545, 99.58896
147372.87892000002, 285.62478317152346, 285.671752308727, 286.1831390388494, 28.199139596109603, 28.342676054051147, 28.3285953800392, 8025.081969138648, 8069.846075361615, 8083.770710495237, 158.72454291923532, 18.935053448079998, -2.486218371060886, 8024.294396100272, 8072.580786876073, 8083.999867482023, 0.9999993895538605, 0.9999976312517288, 0.9999997639769852, 60.022174294059326, 60.02634302861617, 60.0262713390786, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 794.0433, 3.460065, 2747.032, 806.4423, 3.406388, 2747.162, 600.0758, 4.579284, 2747.969, 794.3485, 6.916306, 5494.139, 801.4492, 6.857362, 5495.859, 827.0962, 6.59492, 5455.813, 99.99946, 99.98036, 100.0, 99.97699, 100.0, 99.27023
147375.18188000002, 285.741534010061, 285.79391466446714, 286.24902383562915, 28.200160211503682, 28.3669672804857, 28.356769189838342, 8022.707063229247, 8073.200201382205, 8078.356762606206, 153.7286439609361, 29.16480438264989, -2.7813834268908977, 8025.784824421737, 8074.156005758729, 8085.8736491048685, 0.9999999457975598, 0.9999947647051699, 0.9999999277757877, 60.022273114710906, 60.02290665620975, 60.02106000451958, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7543, 3.484337, 2744.752, 800.0414, 3.434938, 2748.088, 593.7669, 4.62475, 2746.337, 788.0181, 6.965213, 5489.0, 795.1545, 6.909776, 5494.501, 820.7739, 6.667985, 5472.934, 99.89266, 100.0, 99.95458, 99.88346, 99.98453, 99.59112
147377.46524000002, 285.67860413769273, 285.7967587158407, 286.1838214452075, 28.201048523605188, 28.328775433133917, 28.341479053809177, 8015.994954351899, 8070.308578835555, 8074.510272907575, 155.86210859300178, 24.69615514309453, 0.15497206441523304, 8014.94389630758, 8054.817585500165, 8073.467372214908, 0.9999999964649503, 0.9999946419408583, 0.9999997160132927, 60.017425850780505, 60.021065255039375, 60.02198020724699, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6951, 3.48398, 2744.92, 800.0608, 3.434938, 2748.201, 593.7669, 4.624566, 2746.398, 788.0375, 6.965213, 5488.888, 795.1736, 6.909593, 5494.552, 820.6149, 6.669816, 5473.044, 99.88447, 100.0, 99.95253, 99.88238, 99.9845, 99.59937
147379.825, 285.5763404182234, 285.673425421628, 286.1994003817437, 28.17404745932212, 28.341096930528984, 28.312038070497763, 8020.223105208332, 8064.560742587663, 8074.8115382649685, 158.56650630855984, 19.44144037727324, -9.600438099164876, 8023.427553548371, 8067.40170375481, 8076.382525878736, 0.999999656026136, 0.9999971149289409, 0.9999996322905902, 60.02521379743498, 60.02243756093813, 60.02431829258579, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 781.2681, 3.507359, 2740.965, 793.7183, 3.460726, 2746.859, 587.5357, 4.666166, 2741.576, 781.7653, 7.009892, 5480.792, 789.6991, 6.948127, 5491.667, 817.0363, 6.708088, 5478.812, 99.75481, 99.96679, 99.77704, 99.72906, 99.92658, 99.71468
147382.17132000002, 285.646650032206, 285.7636890887065, 286.1910506938563, 28.183668616308438, 28.337868882610717, 28.314438614568882, 8022.4655465366295, 8065.634223988693, 8082.589664263539, 160.4892995281225, 23.326314174275467, -5.73216074040738, 8024.884643411638, 8073.541802724394, 8075.627466797307, 0.9999999522426648, 0.9999973228292494, 0.999999478755623, 60.018124248710855, 60.02102205904103, 60.01911426731426, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6951, 3.483802, 2744.308, 800.0608, 3.434754, 2748.43, 593.8057, 4.624934, 2746.342, 788.0764, 6.964846, 5489.105, 795.1926, 6.909593, 5494.612, 820.7143, 6.669633, 5473.389, 99.88466, 100.0, 99.94849, 99.88549, 99.98453, 99.60256
147384.47036, 285.6144683699275, 285.7540355006936, 286.33451082152556, 28.184100584679413, 28.353423037834066, 28.345118730380154, 8020.076313172943, 8062.992311319118, 8081.32050446753, 160.4203330947562, 22.49876425899629, -11.116130608468438, 8020.235845892242, 8072.691133569989, 8080.424702541449, 0.9999990946433727, 0.9999978771267518, 0.9999984658496969, 60.020752614746215, 60.020715271903704, 60.02653321819866, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 789.3315, 3.475057, 2746.382, 802.5122, 3.422597, 2747.799, 597.8046, 4.592353, 2748.136, 793.0281, 6.922189, 5494.082, 801.3538, 6.857362, 5495.698, 826.9968, 6.596934, 5455.812, 99.90879, 100.0, 100.0, 99.97594, 100.0, 99.27857
147386.79012000002, 285.69667092247346, 285.62408660809405, 286.1277981242578, 28.203315036799157, 28.36706214946429, 28.365369809431566, 8028.9764415493155, 8071.521728143888, 8082.916869591439, 154.66173680914835, 26.37163715620045, -6.215770534973217, 8016.601409955845, 8072.613637628732, 8087.9016810354415, 0.9999999464303757, 0.999995274637001, 0.9999999345570479, 60.017932240557705, 60.02030328999235, 60.0221303790703, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 789.4301, 3.47934, 2745.104, 800.411, 3.433465, 2748.138, 593.9417, 4.625302, 2746.4, 788.0181, 6.965397, 5489.163, 795.1736, 6.909958, 5494.774, 820.6547, 6.669267, 5473.506, 99.89951, 100.0, 99.95262, 99.88238, 99.98649, 99.60152
147389.11456000002, 285.5827677616975, 285.5664145989714, 286.09032081036395, 28.20523249394581, 28.341951014533542, 28.371531694664817, 8030.029043596991, 8076.613591678375, 8075.772120079385, 156.37152906133474, 22.214427574599085, -2.2037789070773215, 8033.103609018148, 8075.253945191833, 8080.372677073251, 0.9999999108221495, 0.999995117250035, 0.9999998592922454, 60.015629506011074, 60.018494237407985, 60.01543458719912, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6754, 3.484515, 2744.537, 800.0608, 3.435122, 2748.312, 593.8057, 4.62475, 2746.227, 788.0569, 6.965213, 5488.941, 795.1926, 6.909776, 5494.552, 820.6547, 6.67, 5473.277, 99.90067, 100.0, 99.95053, 99.88239, 99.98554, 99.60044
147391.47536, 285.60779070606515, 285.65241134963884, 286.1815538823768, 28.16495508268944, 28.31170730870594, 28.315672216743362, 8011.982580602586, 8070.178699681475, 8075.297329205456, 156.7762419038104, 21.60749468828351, -7.612203589988894, 8023.3946275059125, 8063.017917211117, 8073.444708420767, 0.9999992787228702, 0.9999976300211989, 0.9999987352265277, 60.01328671120214, 60.01508225260669, 60.01236095791741, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 781.6427, 3.505931, 2740.175, 793.7378, 3.460726, 2747.292, 587.4969, 4.66635, 2741.576, 781.7847, 7.009892, 5480.403, 788.9743, 6.958171, 5489.825, 814.5114, 6.73574, 5485.011, 99.72937, 99.98509, 99.77704, 99.72489, 99.89848, 99.82035
147393.84096, 285.5498995890814, 285.6398645452123, 286.2903252728751, 28.182087086715377, 28.304266673536183, 28.32813578972082, 8019.961711183862, 8069.989253391552, 8082.111299572059, 161.73503975420863, 22.771971688039685, -0.4412157805800234, 8022.010296902886, 8071.505558528137, 8074.22585293112, 0.9999999962769895, 0.9999969177861234, 0.9999995354951178, 60.011665727844566, 60.01175327834464, 60.01789953571742, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.774, 3.484515, 2744.858, 800.0608, 3.435122, 2748.367, 593.8251, 4.62475, 2746.455, 788.0569, 6.96503, 5488.941, 795.2117, 6.90941, 5494.498, 820.8137, 6.668351, 5472.583, 99.90449, 100.0, 99.95049, 99.88443, 99.98559, 99.58474
147396.15240000002, 285.63074986786796, 285.7179955609477, 286.2660773813869, 28.205283497134715, 28.34564898268952, 28.352597143909765, 8030.4074752840825, 8065.941002065954, 8080.586702131688, 160.23011228530595, 19.42077982465753, -10.157816141182366, 8031.83256681542, 8071.7425830429165, 8076.148722771328, 0.9999989853192137, 0.9999967232229842, 0.99999935365294, 60.011465174415925, 60.0096168417027, 60.01309952657977, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7148, 3.484159, 2745.02, 800.0803, 3.434754, 2748.256, 593.864, 4.624934, 2746.346, 788.5812, 6.961352, 5490.704, 796.6042, 6.894618, 5495.426, 825.5256, 6.614331, 5462.289, 99.90414, 100.0, 99.95453, 99.90202, 99.99893, 99.38905
147398.43296, 285.60243259483866, 285.687752739647, 286.1089671831348, 28.223843263789377, 28.349280964850944, 28.37620120929946, 8027.293278748328, 8076.3963053922835, 8090.236823745844, 158.66670819419824, 20.4038864883737, -7.4778030189315245, 8027.687728344874, 8071.9381402734125, 8077.992907867199, 0.9999994099316816, 0.9999958724816924, 0.9999999205277355, 60.01441838649344, 60.011328520281914, 60.011177725162085, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 794.063, 3.460065, 2747.434, 805.9364, 3.41044, 2747.602, 598.6005, 4.593274, 2747.799, 791.4163, 6.944253, 5491.282, 797.5198, 6.895531, 5494.994, 821.8674, 6.66066, 5471.845, 99.99025, 99.98776, 100.0, 99.93017, 99.99254, 99.56402
147400.72332000002, 285.6384658811169, 285.7180866833309, 286.23686661222274, 28.18910528209022, 28.31846284285053, 28.336316215817742, 8018.194663505809, 8061.390303268176, 8079.118000680261, 160.05631383226182, 22.694779639012722, -7.066860095554148, 8016.245882169884, 8062.599912211973, 8079.864932009404, 0.999999959326218, 0.9999963957939461, 0.9999999825511292, 60.01889637600983, 60.00424937141722, 60.01589087762077, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6754, 3.483802, 2744.815, 800.0414, 3.434938, 2748.201, 593.864, 4.624382, 2746.398, 788.0569, 6.96503, 5489.058, 795.1926, 6.909593, 5494.607, 820.7143, 6.667802, 5473.562, 99.89493, 100.0, 99.95253, 99.88549, 99.98551, 99.58687
147403.17500000002, 285.56286773357397, 285.5178871898125, 286.0809320633701, 28.175348070951284, 28.31740746692887, 28.32223345325448, 8008.831175404662, 8064.3471978475045, 8076.14891863933, 162.44177228937082, 10.367829231096948, -6.078730487166467, 8020.463631804116, 8062.359306408066, 8071.74122600271, 0.9999985751219777, 0.9999981910119337, 0.9999994531579028, 60.017772185003125, 60.004156231302, 60.00818584354765, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 781.623, 3.507181, 2740.687, 793.8545, 3.460173, 2747.026, 587.4775, 4.66635, 2741.522, 781.7847, 7.010076, 5480.513, 788.9743, 6.958354, 5489.935, 814.4716, 6.734824, 5484.957, 99.75045, 99.97923, 99.77509, 99.72595, 99.90048, 99.814
147405.50376000002, 285.62365909320096, 285.7443010858263, 286.3259772205855, 28.187472229243976, 28.335862461744835, 28.316740476341067, 8020.773116868102, 8066.156946019429, 8075.376515102811, 163.74343460959665, 18.12714278880094, -0.8284867169500103, 8022.305846985251, 8065.260985488456, 8076.200493199784, 0.9999998400873813, 0.9999984726152411, 0.9999999341248904, 60.0071772097803, 60.00895149989212, 60.007409408677184, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6754, 3.48398, 2744.815, 800.0997, 3.434754, 2748.138, 593.8251, 4.624566, 2746.284, 788.0958, 6.96503, 5489.053, 795.2117, 6.909593, 5494.828, 820.6746, 6.668717, 5473.33, 99.89493, 100.0, 99.94841, 99.88133, 99.98256, 99.59831
147407.82580000002, 285.7669737572998, 285.69841579095504, 286.2737656768341, 28.21000274740677, 28.326759972484492, 28.34487702085794, 8024.484487631269, 8070.10153023849, 8074.832009328889, 160.60299589595843, 20.344369965087708, -5.381838479173439, 8024.595074422377, 8062.431568220477, 8078.98879457435, 0.9999997907433518, 0.9999988598094934, 0.9999998503672112, 60.006504947872386, 60.01192320941702, 60.00922973050673, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7148, 3.483802, 2744.26, 800.0997, 3.434754, 2748.313, 593.8251, 4.62475, 2746.395, 788.0764, 6.96503, 5488.994, 795.2117, 6.909776, 5494.606, 820.6944, 6.668168, 5472.583, 99.88501, 100.0, 99.95053, 99.88133, 99.98952, 99.5952
147410.15876000002, 285.66406363507195, 285.8496126779171, 286.1869765287512, 28.198106736687667, 28.33710708917891, 28.34502792001057, 8027.209668479911, 8074.799220044539, 8085.698381184906, 158.3573274816399, 17.979744840912417, -12.318912717921194, 8032.132282074482, 8069.318828080172, 8083.276894219557, 0.9999997083908092, 0.9999979921734472, 0.999998567251489, 60.003346580637334, 60.011318289887384, 60.00781925912569, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 794.0433, 3.460065, 2747.257, 806.4617, 3.406572, 2747.107, 600.1534, 4.5791, 2747.909, 794.368, 6.916306, 5494.192, 801.4301, 6.857362, 5495.68, 826.3208, 6.605358, 5460.689, 99.98761, 99.97835, 100.0, 99.97602, 100.0, 99.34008
147412.5062, 285.7438104715102, 285.7772786493855, 286.1993454003995, 28.186384130327344, 28.341470946401017, 28.332965786504044, 8023.4543883679, 8068.523891028404, 8075.2138068061995, 164.50089186578452, 21.422453803287794, -0.7510106543691109, 8024.87160426968, 8064.671041064181, 8075.544317487063, 0.9999999974949806, 0.9999954567626466, 0.9999999953586458, 60.01288145294361, 60.010266842160405, 60.010636032216745, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7346, 3.484515, 2744.638, 800.0803, 3.435122, 2748.202, 593.8834, 4.624566, 2746.396, 788.0569, 6.964846, 5488.941, 798.092, 6.885851, 5495.856, 820.6547, 6.668534, 5472.988, 99.88501, 100.0, 99.95249, 99.88143, 100.0, 99.57957
147414.86496, 285.4907344376837, 285.6872626290914, 286.1658885932643, 28.16485826317819, 28.33893397084876, 28.305816234096014, 8012.994887934226, 8070.326972581759, 8073.787793894075, 165.75026898017768, 21.285324915754245, 0.9284477124704154, 8023.057494803682, 8064.756908100321, 8072.39630549973, 0.999999545584703, 0.9999968949338248, 0.9999999328929139, 60.00864664338272, 60.01089759579854, 60.012382742539394, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6754, 3.486122, 2744.047, 798.5238, 3.441385, 2748.457, 591.3599, 4.644446, 2744.046, 784.0567, 6.99408, 5482.277, 807.1334, 6.802209, 5493.143, 814.3921, 6.735007, 5484.894, 99.86731, 100.0, 99.86696, 99.76949, 99.95885, 99.81507
147417.24076000002, 285.6827963152028, 285.8723828821853, 286.35361307941065, 28.187088874559176, 28.331296845251572, 28.34112033821232, 8012.70555464295, 8057.1476789234275, 8074.793672781032, 163.1669564763174, 26.618771837989243, -0.8253017955059079, 8020.895142864593, 8064.736460717936, 8070.602791152331, 0.9999998842661295, 0.9999964296260873, 0.9999999929776772, 60.01191654058611, 60.01313739161034, 60.006037395149164, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 785.1913, 3.492011, 2743.823, 798.8546, 3.437517, 2748.056, 593.7281, 4.625854, 2746.343, 788.0569, 6.964846, 5488.825, 801.4682, 6.856997, 5495.643, 820.6547, 6.668351, 5473.042, 99.85885, 100.0, 99.95236, 99.88134, 100.0, 99.59307
147419.529, 285.67449782716216, 285.70052636257947, 286.3007910032334, 28.174165413620933, 28.322898483597893, 28.31024848751792, 8017.64784813027, 8069.257890276375, 8070.790165804787, 163.24318747903135, 15.453379396689343, 0.6789260577240839, 8024.597712421127, 8063.232272052212, 8075.494912884262, 0.9999998005335177, 0.9999959476021023, 0.9999999963946901, 60.01232369177301, 60.009442176039286, 60.00933818948795, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.8528, 3.48398, 2744.92, 800.0803, 3.434938, 2748.312, 593.8057, 4.624934, 2746.454, 788.0569, 6.964846, 5489.053, 801.4492, 6.856997, 5495.694, 820.7143, 6.669816, 5473.039, 99.88447, 100.0, 99.95262, 99.88443, 100.0, 99.59303
147421.77704000002, 285.80324056455294, 285.71761164500515, 286.44317738522665, 28.169518745128226, 28.31844712000489, 28.335683305608303, 8017.389009289208, 8064.743302519082, 8083.001257344026, 158.7120490397126, 18.63742563392543, -6.945064317864308, 8029.68363498033, 8071.725767410189, 8083.100162144902, 0.9999995273395446, 0.9999974360635563, 0.999998887715775, 60.00298648559291, 60.010694522732074, 60.014403882616165, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 794.0038, 3.459887, 2747.257, 806.4423, 3.406572, 2746.938, 600.1729, 4.578732, 2748.133, 794.3485, 6.916306, 5494.25, 795.1736, 6.909958, 5494.495, 827.0763, 6.597117, 5455.871, 99.98552, 99.97221, 100.0, 99.97901, 99.98253, 99.28061
147424.09184, 285.7419208976456, 285.73354943048184, 286.3295823792634, 28.189948779141137, 28.356068725796867, 28.329685180842382, 8022.006638491825, 8069.551077852193, 8074.126441268326, 163.74980453377427, 16.731232266819916, -5.565425159055849, 8029.273513272261, 8062.352543837193, 8076.449880046475, 0.9999999293946044, 0.9999968371520929, 0.9999998113670894, 60.01123153633322, 60.01077377133237, 60.01076012823448, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7346, 3.484337, 2744.81, 800.0803, 3.435122, 2748.148, 593.7281, 4.62475, 2746.282, 788.0375, 6.96503, 5488.882, 801.4301, 6.856997, 5495.698, 814.0541, 6.714131, 5477.501, 99.89475, 100.0, 99.94831, 99.8844, 100.0, 99.67422
147426.42640000003, 285.79192791611825, 285.8172638790366, 286.22720299441977, 28.194349017214044, 28.318927515299027, 28.304015233487256, 8020.117992139145, 8071.473870755161, 8069.919307751263, 164.23198282195608, 20.840436292553022, -7.478573843225149, 8020.723183929813, 8060.837808520756, 8076.0816468854155, 0.9999999197264788, 0.9999987304604038, 0.9999998673192471, 60.013078758941106, 60.00977320665567, 60.010473509190426, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7346, 3.484337, 2744.863, 800.0608, 3.43457, 2748.202, 593.8251, 4.624566, 2746.345, 788.0764, 6.964662, 5489.164, 795.2117, 6.909593, 5494.366, 820.2371, 6.680986, 5476.701, 99.8944, 100.0, 99.94858, 99.88645, 99.98657, 99.65966
147428.75908000002, 285.60831681491715, 285.85204861894204, 286.3214779028917, 28.171457354199756, 28.35133736574372, 28.332011680538415, 8022.722115402485, 8063.410270966631, 8072.610005031352, 163.3716879498288, 14.092228264624168, -3.7579465341846117, 8026.282748691894, 8058.315611489223, 8084.539331557227, 0.9999994280842102, 0.9999987580742445, 0.9999995001937619, 60.009199006349434, 60.01695033991396, 60.00917834628074, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 781.4653, 3.50611, 2740.94, 793.7572, 3.461094, 2747.234, 587.4581, 4.666534, 2742.421, 782.7168, 6.999228, 5483.585, 791.4921, 6.936256, 5493.17, 818.1894, 6.689776, 5475.388, 99.75392, 99.98743, 99.79337, 99.78493, 99.95187, 99.6712
147431.07736000002, 285.7019479553661, 285.86015979860326, 286.2064622977163, 28.196165806010065, 28.317722186310334, 28.34020758197465, 8018.132243390197, 8068.278792342332, 8077.40994866265, 162.9892331179135, 19.808752510763384, -5.9482623308740585, 8016.204325807012, 8071.761582470978, 8073.492032129858, 0.9999999038476154, 0.9999982679751112, 0.9999998996847129, 60.01321454159912, 60.00960238211578, 60.01585134322122, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7937, 3.484159, 2744.978, 800.0803, 3.434938, 2748.313, 593.7669, 4.624934, 2746.228, 788.0764, 6.965213, 5488.941, 795.2117, 6.909593, 5494.555, 820.6944, 6.668351, 5472.928, 99.90067, 100.0, 99.94854, 99.8824, 99.9866, 99.59525
147433.37388, 285.6205699084609, 285.8803301582442, 286.32410307969974, 28.19271449219299, 28.32523993409865, 28.322779223122737, 8024.188527438878, 8071.838652323707, 8077.255090719514, 162.65263833603194, 13.968120539619122, -11.772041810409974, 8023.625080001407, 8072.658923442051, 8084.342764411247, 0.9999991294074198, 0.9999978855704753, 0.9999988896023614, 60.00324427549074, 60.01306989616998, 60.0035872482004, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 790.5538, 3.47238, 2747.249, 804.0492, 3.41744, 2747.75, 598.9111, 4.583149, 2747.968, 794.2903, 6.917041, 5494.255, 801.4301, 6.857179, 5495.808, 826.957, 6.597667, 5456.043, 99.9835, 99.997, 100.0, 99.97899, 100.0, 99.28377
147435.72660000002, 285.76941701043927, 285.7675772639927, 286.2578103944778, 28.187828078972178, 28.324132064541484, 28.332782509769544, 8021.025236617783, 8064.253407832906, 8074.376562374337, 161.24246976223276, 19.268020762673586, -4.275380658758934, 8023.399059730624, 8065.183609512335, 8077.553968401419, 0.9999997514026641, 0.9999985174921642, 0.9999992681117139, 60.009769082804745, 60.01032682933588, 60.00673087334505, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 788.1486, 3.483444, 2744.533, 800.0608, 3.434754, 2748.312, 593.8251, 4.624198, 2746.342, 788.0569, 6.965213, 5489.0, 795.1926, 6.909593, 5494.502, 820.5155, 6.672197, 5473.676, 99.89301, 100.0, 99.94831, 99.88442, 99.9836, 99.61291
147438.09688000003, 285.6331688445252, 285.65319978833844, 286.1897560925436, 28.186206847172247, 28.32517993007927, 28.281669497671786, 8020.2002147892545, 8063.251612153965, 8075.948862579077, 158.12147900525042, 17.662665198572086, -4.964569454563957, 8021.130941866361, 8065.307111002708, 8071.901310146909, 0.9999998618717695, 0.9999984368921983, 0.9999999424583111, 60.003190236708896, 60.00596120490731, 60.00956077483579, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6951, 3.484159, 2744.648, 800.0608, 3.434938, 2748.255, 593.8445, 4.62475, 2746.344, 788.0569, 6.964846, 5489.0, 795.1926, 6.909593, 5494.497, 820.6746, 6.667802, 5472.871, 99.88255, 100.0, 99.95058, 99.8824, 99.98652, 99.6026
147440.46008000002, 285.70622711124804, 285.79762503969926, 286.22238665662246, 28.193985861043476, 28.308992288573133, 28.311509809799627, 8022.582991871179, 8063.67200743218, 8077.285133131937, 163.0358585125109, 10.568937423725856, -8.191618018019653, 8025.315826815105, 8062.429084839729, 8073.178181967323, 0.9999988472453698, 0.9999980406577615, 0.9999989309329801, 60.00303180530095, 60.007995580212366, 60.009253693384125, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 781.7216, 3.50611, 2740.62, 793.7767, 3.461647, 2746.847, 587.4581, 4.666534, 2741.578, 781.7653, 7.01026, 5480.456, 788.9552, 6.958354, 5490.151, 814.3324, 6.73519, 5485.015, 99.74855, 100.0, 99.77713, 99.727, 99.8984, 99.80887
147442.74628000002, 285.67611403925315, 285.6980100178537, 286.20456298293607, 28.17852696418362, 28.318624427734214, 28.289717823898787, 8012.056872874049, 8069.318843214145, 8066.5782705552465, 163.49603950333312, 18.677478073902876, -3.5728013591747185, 8018.064112961451, 8063.351486334388, 8075.299496436742, 0.9999999464773122, 0.999997227335284, 0.9999998965984703, 60.012492626953865, 60.003592408005424, 60.00825915586172, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7346, 3.48398, 2744.532, 800.0997, 3.434938, 2748.202, 593.8057, 4.62475, 2746.393, 788.0569, 6.96503, 5488.883, 795.2117, 6.909593, 5494.776, 820.7143, 6.668168, 5472.987, 99.89684, 100.0, 99.95049, 99.88134, 99.98453, 99.59208
147445.08620000002, 285.75349624377225, 285.7855949759826, 286.19870281765225, 28.190660982454688, 28.336060264201567, 28.339835347674523, 8020.095292189885, 8068.3719368656275, 8075.329228015526, 162.3975820383822, 21.68705397166923, -10.2041550375302, 8021.120233798387, 8071.220634718839, 8083.38359868295, 0.9999991120973407, 0.9999971958053733, 0.9999989110667579, 60.01251902472705, 60.01180080397187, 60.01318250977856, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.6951, 3.48398, 2744.203, 800.0803, 3.434754, 2748.313, 593.9222, 4.6207, 2746.958, 789.6492, 6.950137, 5491.567, 798.1111, 6.880373, 5495.822, 825.446, 6.613781, 5459.829, 99.89895, 100.0, 99.97293, 99.92074, 100.0, 99.35264
147447.42024, 285.7462921703004, 285.64690724172084, 286.1888187775444, 28.199921983499355, 28.349865414537145, 28.34107705606569, 8024.976076394276, 8075.851916268086, 8081.641738018046, 160.1683085219522, 24.881913054497772, -3.9267012232185152, 8030.814029975945, 8079.565293078961, 8081.980261401188, 0.9999999032087908, 0.9999969212232269, 0.9999997179413964, 60.017257393917895, 60.01515999074396, 60.01000468899057, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 792.9787, 3.463992, 2746.837, 804.3994, 3.418729, 2747.816, 596.4651, 4.609104, 2747.068, 789.2803, 6.961168, 5489.108, 795.4406, 6.909228, 5494.441, 820.8535, 6.667802, 5472.815, 99.95805, 100.0, 99.98917, 99.89371, 99.98248, 99.59213
147449.80008000002, 285.6193642759357, 285.6117461153217, 286.1739136969253, 28.190481347548022, 28.350129787965415, 28.365923700780325, 8024.989045953031, 8066.243712198419, 8080.94310950609, 155.7417783376054, 29.677804809436452, -4.103377593997266, 8016.86470981733, 8062.351867446894, 8073.892049501447, 0.9999999936179106, 0.9999961313640211, 0.9999999267484034, 60.01301511012557, 60.010612615727695, 60.01226128725761, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 600 800 800 800], 5500.0, [], 787.7148, 3.484159, 2744.537, 800.0608, 3.434938, 2748.148, 593.8057, 4.624934, 2746.397, 788.0569, 6.965213, 5488.994, 795.1926, 6.909776, 5494.439, 820.7938, 6.667802, 5472.933, 99.87872, 100.0, 99.9525, 99.88238, 99.9845, 99.5911
