TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
148527.33052000002, 285.39851144189936, 285.48490150999817, 286.02458950853827, 28.14112515722553, 28.323864860044196, 28.293263481360942, 8002.984574040829, 8070.359750967311, 8064.924512557608, 153.09047775030695, 39.78583482124395, 4.338530492022528, 8010.484969798201, 8070.032825871442, 8066.294967809337, 0.9999999747709986, 0.9999906897863217, 0.999999716515221, 59.98372181587858, 59.9861261879784, 59.983799884703394, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3952, 3.513606, 2738.659, 795.3915, 3.454279, 2747.477, 837.2693, 3.234262, 2708.152, 613.5035, 8.92961, 5478.511, 594.8125, 9.235519, 5493.368, 814.3126, 6.736289, 5486.146, 99.66478, 99.99803, 98.5606, 99.69272, 99.96296, 99.81925
148529.84268, 285.3355572545501, 285.5185549530418, 285.95287164112324, 28.160209773183844, 28.32556009016619, 28.290571689249987, 8013.846506142636, 8052.070270739659, 8070.96141168816, 158.07214959203293, 37.309503640986804, 1.718178316894864, 8009.833637688544, 8056.179279959852, 8064.4323539452025, 0.9999999291557214, 0.9999908671028976, 0.9999999563844504, 59.98542254299725, 59.982957046171144, 59.98275891884512, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6645, 3.491297, 2743.619, 801.5978, 3.428123, 2748.107, 830.8634, 3.275126, 2721.721, 607.4255, 9.03956, 5490.873, 601.1072, 9.14238, 5495.625, 808.0102, 6.797268, 5492.693, 99.85142, 100.0, 99.0509, 99.91442, 100.0, 99.94958
148532.1656, 285.4276452247913, 285.52003857625976, 285.9138437960267, 28.146873996074323, 28.30676714853679, 28.28736170702484, 8010.967369363154, 8054.655638888842, 8064.9718457825475, 154.6062026303698, 34.22053602795472, 2.6391803858632557, 8011.816247801995, 8059.757356523122, 8071.426561028991, 0.9999998429395432, 0.999991629750393, 0.9999999295126082, 59.97959848167884, 59.987296603519354, 59.98846491573145, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.2769, 3.515569, 2737.37, 793.4654, 3.462568, 2746.641, 830.5529, 3.278624, 2724.713, 603.3282, 9.114025, 5495.13, 606.7151, 9.043214, 5490.929, 801.688, 6.855317, 5495.864, 99.62399, 99.9746, 99.16333, 99.99501, 99.91857, 100.0
148534.47464, 285.44723274304846, 285.49566152720166, 286.0512030989776, 28.15606804555005, 28.331996280780597, 28.285325025485083, 8014.916457347288, 8056.727553953375, 8070.112612911373, 157.43803848210337, 32.468346153285665, 2.11404418883194, 8012.482480221505, 8059.479713300871, 8064.640387847898, 0.9999999992584299, 0.9999917498111642, 0.9999999531567854, 59.988052555076095, 59.98773742662089, 59.98831411986699, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 777.0097, 3.520387, 2737.663, 793.7961, 3.458516, 2747.602, 830.7858, 3.274758, 2721.871, 607.3672, 9.040112, 5490.805, 601.069, 9.142745, 5495.565, 807.9705, 6.798, 5492.809, 99.60298, 100.0, 99.03873, 99.91739, 100.0, 99.95698
148536.79092, 285.55235632189897, 285.49822715569604, 286.04170684554856, 28.14873672821804, 28.293056816017735, 28.280879286976113, 8011.252532493144, 8062.01064814818, 8068.153742921362, 156.91999133470722, 33.80018848506961, 1.551137619281235, 8014.827559894652, 8055.889607833987, 8066.487930026821, 0.9999999942257838, 0.9999917286004902, 0.999999683510969, 60.00087782728187, 59.995481154240316, 59.99992464333515, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.4741, 3.513427, 2738.759, 795.3915, 3.454463, 2747.585, 831.1352, 3.272549, 2721.38, 607.3867, 9.039928, 5490.917, 601.069, 9.142745, 5495.623, 807.9705, 6.798183, 5492.752, 99.66479, 99.99576, 99.01245, 99.9173, 100.0, 99.95492
148539.10968000002, 285.4931455814854, 285.53849935080774, 285.8683480113081, 28.10581318933841, 28.28088971957031, 28.239410770404497, 7992.479097889271, 8051.504117474077, 8054.4479534914235, 152.15869988668396, 36.512176962326976, 8.57669296695849, 7999.936881498198, 8058.393661922133, 8065.841986939937, 0.9999996330784267, 0.9999919264847456, 0.9999991906820968, 59.999217546519134, 60.00041388811951, 60.00092881125538, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6448, 3.491654, 2743.284, 801.6562, 3.428123, 2748.216, 837.3276, 3.23463, 2707.872, 613.5229, 8.92961, 5478.576, 594.8125, 9.235154, 5493.427, 814.3523, 6.73574, 5485.411, 99.84323, 100.0, 98.56908, 99.69379, 99.96402, 99.81718
148541.46920000002, 285.50810564229374, 285.4913699955201, 286.005603722047, 28.16088453502804, 28.31356105963538, 28.297886165286133, 8012.926166077182, 8060.98442252177, 8067.1507213005925, 160.6448822404841, 31.760331213663903, 0.3404887935921579, 8014.443387993782, 8063.891585638479, 8068.042988483281, 0.9999996136468355, 0.9999929701915606, 0.9999996367046748, 60.00781858705567, 60.00167719433458, 60.00153657677761, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.4543, 3.513427, 2738.553, 795.4109, 3.454463, 2747.644, 831.9893, 3.269604, 2720.787, 607.4061, 9.039744, 5490.866, 601.1072, 9.142562, 5495.565, 807.9705, 6.798367, 5492.808, 99.67263, 100.0, 98.97781, 99.91742, 100.0, 99.95484
148543.77356, 285.4217971749027, 285.4764746010767, 286.0745583164546, 28.174718462596008, 28.32459004687126, 28.32103126403022, 8011.433943628791, 8069.487434246927, 8072.0864218384, 165.15847101863937, 32.6756656291908, 2.4066814256484577, 8019.7452569778825, 8067.089632895788, 8078.386566783959, 0.9999999454100474, 0.9999890248861814, 0.99999989931534, 60.00603285847084, 60.001971015669724, 60.008485467505096, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.8813, 3.49094, 2743.562, 801.6172, 3.428123, 2748.216, 830.9993, 3.27439, 2721.805, 607.4061, 9.040296, 5490.903, 601.0118, 9.140736, 5495.573, 806.9764, 6.813749, 5494.076, 99.8387, 100.0, 99.05752, 99.91834, 100.0, 99.97714
148546.07612, 285.3937458793951, 285.51329417100084, 286.0218265447757, 28.14906600644332, 28.316409390586568, 28.294103620479515, 8012.580451740936, 8055.745737044342, 8069.259104245857, 160.5000344046298, 30.291151199887565, 3.965706741105805, 8016.038725936261, 8066.604862692463, 8069.218348023874, 0.9999997970658739, 0.9999918515172143, 0.9999999931810881, 60.007980387433626, 60.00825129378918, 60.00927233877381, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 791.7761, 3.468632, 2746.907, 808.0181, 3.39902, 2746.579, 824.8458, 3.308995, 2729.552, 602.4738, 9.110899, 5494.664, 604.3117, 9.091427, 5494.88, 805.8232, 6.8121, 5493.702, 99.95911, 99.96043, 99.36853, 99.99093, 99.98097, 99.97722
148548.42576, 285.4296325040362, 285.4446121308711, 286.0426550447781, 28.147099586218484, 28.31464133470126, 28.306486798553276, 8011.127029884567, 8057.666001334117, 8067.4160897851125, 158.12296386503522, 36.59707683104489, 6.231364775131169, 8018.529088089205, 8059.76652800499, 8071.098836470217, 0.9999999152930799, 0.9999915056940045, 0.9999998194589028, 60.00829137622354, 60.01096386763949, 60.003913438671404, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.4673, 3.492368, 2743.505, 801.6172, 3.427939, 2748.103, 831.0381, 3.274206, 2721.106, 607.4061, 9.03956, 5490.753, 601.1263, 9.14238, 5495.675, 807.9307, 6.797634, 5492.928, 99.85524, 100.0, 99.05451, 99.91442, 100.0, 99.95281
148550.79832, 285.4747600455194, 285.39148627442836, 285.9706293643979, 28.112660593970936, 28.289061178920054, 28.243813084082188, 7994.8777497417595, 8048.836481585706, 8048.067945367378, 158.85253280146253, 37.084347585351225, 7.7374476068232525, 7997.503905639454, 8051.88411728429, 8048.690126478913, 0.9999997647864269, 0.9999917846107625, 0.9999997036861754, 60.00500210479469, 60.003962953456906, 60.00465714954673, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 781.7216, 3.509144, 2740.082, 795.9168, 3.4517, 2747.415, 836.9587, 3.235366, 2708.333, 613.5424, 8.929794, 5478.576, 594.8316, 9.234971, 5493.311, 814.3523, 6.736289, 5485.356, 99.72269, 99.99556, 98.56721, 99.69153, 99.96097, 99.81716
148553.10548, 285.49128260890683, 285.46132365872734, 285.91770911594193, 28.16151816717618, 28.323333252909457, 28.294685481275433, 8017.796085776177, 8059.869052689729, 8068.003093152076, 160.49845752203055, 34.48418637647774, 2.51121198759256, 8009.673059944357, 8064.969687078243, 8073.748584326457, 0.999999322914883, 0.9999917413806702, 0.9999999890765247, 59.997798625040105, 59.990867926871275, 59.99702964659415, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.5068, 3.492546, 2743.409, 801.6562, 3.427939, 2748.152, 831.407, 3.272733, 2721.087, 607.3284, 9.04048, 5490.649, 601.1072, 9.142562, 5495.675, 808.0102, 6.797817, 5492.69, 99.85573, 100.0, 99.01293, 99.91348, 100.0, 99.95062
148555.49548, 285.38627828801265, 285.52251620784256, 285.9098945674747, 28.1566302774472, 28.30956885341675, 28.302845849969405, 8011.310891067718, 8058.990487716455, 8072.691438331663, 160.54465204512508, 31.186456974487555, 2.158785257265208, 8011.712593936328, 8061.353870149075, 8071.190323914327, 0.9999999999950241, 0.9999913015582813, 0.9999999868388108, 59.993147721929525, 59.99438989558745, 59.993644761516784, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3755, 3.513784, 2738.884, 795.372, 3.454279, 2747.759, 830.9605, 3.274574, 2721.455, 607.3867, 9.039376, 5490.753, 601.069, 9.142745, 5495.558, 807.9506, 6.797817, 5492.635, 99.67908, 99.99772, 99.04477, 99.91646, 100.0, 99.95382
148557.78684000002, 285.2893737579001, 285.3217487152302, 285.83214191451674, 28.17945393633944, 28.345267388755968, 28.31757742466971, 8012.098908791982, 8058.260421864146, 8069.675042563834, 161.2669107795814, 31.93125285238807, 5.186171317536719, 8012.464631173858, 8066.222795522401, 8066.210931436516, 0.9999996854377797, 0.9999936283384057, 0.9999998514603576, 59.987005118938264, 59.982211498211, 59.98397267168229, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 773.0865, 3.533594, 2732.52, 789.0879, 3.478777, 2745.261, 824.6904, 3.312309, 2731.583, 601.1727, 9.141788, 5495.566, 607.4019, 9.039927, 5491.004, 801.6681, 6.855317, 5495.986, 99.44747, 99.90736, 99.41336, 100.0, 99.91788, 100.0
148560.15408, 285.38178280202334, 285.3375405628277, 285.9329011140798, 28.14488032572573, 28.313309638971027, 28.310705431217507, 8009.184514054816, 8054.238316682809, 8070.144436650811, 161.31856372095217, 31.411276964861855, 7.041188757639247, 8016.829508966082, 8058.850869600973, 8068.54470057502, 0.9999997663292082, 0.9999904622937849, 0.9999998787697871, 59.98124378833734, 59.98451387051931, 59.983029178722575, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.5135, 3.513963, 2738.869, 795.4499, 3.454095, 2747.594, 830.9605, 3.274942, 2721.939, 607.3867, 9.039744, 5490.864, 601.069, 9.143292, 5495.557, 808.0102, 6.797817, 5493.037, 99.66916, 100.0, 99.05135, 99.91739, 100.0, 99.95693
148562.49632, 285.53574390763964, 285.53905163861765, 286.1096447665303, 28.1100858563483, 28.28542032633513, 28.24725264718728, 7997.355440470237, 8050.908556527231, 8054.791120048207, 159.98782080635465, 39.59820065171152, 8.712554364096832, 8000.437510951939, 8051.251264858513, 8055.261839058285, 0.9999999392474059, 0.9999890982274455, 0.9999998103109594, 59.98007305179022, 59.98347137877829, 59.979784490366754, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.4938, 3.513427, 2738.711, 795.3526, 3.454095, 2747.702, 831.504, 3.26537, 2718.027, 609.6586, 9.000765, 5485.491, 597.1778, 9.201368, 5494.699, 813.06, 6.742332, 5485.931, 99.66306, 100.0, 98.92002, 99.83533, 99.98717, 99.82762
148564.86608, 285.5173983909484, 285.5359274710803, 286.0632539972158, 28.1727700178561, 28.314768555052453, 28.3085598888171, 8012.528518414304, 8064.006065873882, 8067.472305414158, 160.1921219371493, 33.05741508156461, -0.7817065708145492, 8018.184379211205, 8061.361649729202, 8071.491782410298, 0.9999998411125682, 0.9999914256728725, 0.9999999574872871, 59.98163693471611, 59.982545531415575, 59.97928762211348, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 783.5748, 3.500399, 2741.22, 797.9791, 3.445069, 2747.775, 832.6105, 3.267211, 2720.679, 607.6585, 9.038274, 5490.82, 601.0309, 9.142927, 5495.565, 807.9903, 6.797817, 5492.805, 99.77346, 100.0, 98.993, 99.91575, 100.0, 99.95067
148567.20692000003, 285.4015511030192, 285.47005749232335, 285.9314334413441, 28.15956772956431, 28.309808558942237, 28.28463511993794, 8010.294850285256, 8056.822608640125, 8072.441312229964, 154.52435361103198, 35.87966725399747, 2.1218395558962584, 8018.66038999762, 8066.919674581712, 8073.503471473014, 0.9999999998309035, 0.9999922468045138, 0.9999999913621802, 59.97650877114838, 59.979997575941766, 59.97759912309877, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6053, 3.492011, 2743.552, 801.6172, 3.428123, 2747.874, 831.0381, 3.274758, 2721.327, 607.4061, 9.039744, 5490.924, 601.1072, 9.142197, 5495.565, 807.9506, 6.798, 5492.575, 99.84898, 100.0, 99.03224, 99.91848, 100.0, 99.94852
148569.5756, 285.32949654801166, 285.497748945618, 285.96912706909063, 28.16924858227568, 28.345592270674256, 28.305883954562617, 8013.196979403676, 8069.611213575931, 8069.377482839821, 157.92790899933198, 30.21568895128121, -0.025537606920579492, 8023.389876524378, 8063.205691506056, 8080.779609408096, 0.9999999982794467, 0.999990563907651, 0.9999999352740292, 59.97484598665134, 59.97948445057238, 59.984666749883885, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 791.7366, 3.468453, 2746.354, 807.9598, 3.399757, 2746.789, 824.7487, 3.312125, 2731.572, 601.1533, 9.141788, 5495.561, 607.44, 9.039927, 5490.846, 801.688, 6.855134, 5495.635, 99.95093, 99.9583, 99.41297, 100.0, 99.91693, 100.0
148571.97768, 285.44868366140406, 285.4143515685552, 285.9881548929513, 28.155180156082604, 28.305273864383476, 28.29864705570385, 8015.946040559122, 8054.660763897942, 8074.580743860401, 162.42073427574542, 37.132713276958384, -0.9567012100629881, 8013.966343702982, 8063.638343583407, 8072.708576827321, 0.9999999977611946, 0.9999897015047576, 0.999999985535496, 59.9835359253563, 59.986705629395466, 59.98446894868784, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6448, 3.491654, 2743.054, 801.6172, 3.428123, 2748.107, 830.8246, 3.275862, 2722.34, 607.3867, 9.039928, 5490.754, 601.1072, 9.142562, 5495.618, 807.9307, 6.798, 5492.918, 99.8314, 100.0, 99.07697, 99.91538, 100.0, 99.95069
148574.30984, 285.4401855208773, 285.4841793507057, 285.98669410644374, 28.102320300551618, 28.274168750828036, 28.22634772739797, 7992.906711241892, 8047.458096993536, 8046.605537919371, 160.18862991327114, 35.647686929662314, 3.410162583512829, 7993.429574914452, 8050.943776396211, 8050.955762762602, 0.999999910366866, 0.9999925085759229, 0.9999996068339156, 59.986225435891726, 59.98639437758637, 59.98665800895956, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.7039, 3.491297, 2742.987, 801.6367, 3.428123, 2748.162, 831.0381, 3.27531, 2721.343, 607.3672, 9.039928, 5490.701, 601.1263, 9.144388, 5495.546, 808.9247, 6.781886, 5490.841, 99.84861, 100.0, 99.04908, 99.91431, 100.0, 99.91697
148576.62524000002, 285.44038919214904, 285.40337416238856, 285.8690808095815, 28.156283464316616, 28.340238088628656, 28.302242201854256, 8014.399562396822, 8056.965037932023, 8071.306534067626, 162.95096172996773, 35.665046558196366, -5.140771115010921, 8015.792901927779, 8061.252374297652, 8066.440888563558, 0.9999999618399145, 0.9999919697682845, 0.9999999842972154, 59.98398118011026, 59.989143751348735, 59.987953007654625, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3755, 3.513784, 2738.496, 795.3526, 3.453727, 2748.131, 836.2599, 3.240889, 2712.115, 611.4257, 8.975944, 5485.547, 597.7881, 9.192419, 5495.566, 809.6007, 6.786098, 5492.247, 99.66497, 99.99128, 98.70486, 99.80151, 100.0, 99.92921
148578.9346, 285.39359390297625, 285.5722292309078, 286.0293983742125, 28.15631801245601, 28.32844095322176, 28.304449787452572, 8012.462781690625, 8066.277122615843, 8072.433251478962, 159.36909992257551, 30.641123153341027, 3.5838812579822843, 8014.857458974447, 8063.417809638783, 8066.737701193308, 0.9999995276385774, 0.9999937476331533, 0.9999999879269937, 59.993438126804946, 59.995358581355575, 59.990804774257775, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 784.3831, 3.49683, 2740.927, 799.0297, 3.440833, 2748.067, 830.8052, 3.276231, 2722.457, 607.4061, 9.039376, 5490.644, 601.1072, 9.142197, 5495.607, 807.9705, 6.79855, 5493.093, 99.75343, 100.0, 99.08123, 99.91442, 100.0, 99.95172
148581.22088, 285.4199341375801, 285.51815293250917, 286.1089423837121, 28.172292334945283, 28.32251468909596, 28.288796297984224, 8015.453203438929, 8061.0689283290185, 8065.454188505401, 154.29563038117522, 34.54579387834792, 4.005430035860172, 8012.033724092629, 8058.1778783827, 8066.197988491697, 0.9999997061253477, 0.9999912557230803, 0.9999999930650275, 59.99482972573987, 59.99612363725154, 59.996536321902816, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 775.8466, 3.52592, 2733.473, 791.0724, 3.47362, 2745.403, 825.4087, 3.310836, 2731.506, 601.2892, 9.141237, 5495.514, 607.3828, 9.040109, 5490.94, 801.688, 6.855317, 5495.745, 99.51587, 99.91634, 99.404, 100.0, 99.91878, 100.0
148583.55368, 285.39813250951204, 285.48207940613077, 285.9801083696516, 28.155148178710565, 28.31963432815433, 28.306399022790515, 8009.259371456306, 8067.3167692992065, 8065.842937461178, 159.6824677946297, 32.522890655143556, 11.066377519118305, 8012.003490136756, 8064.551419620634, 8071.239264158492, 0.9999989658483263, 0.9999945388248329, 0.9999998819627719, 60.000082787026194, 60.00017031713627, 59.99818709879775, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3163, 3.514141, 2738.434, 795.372, 3.454279, 2747.531, 830.2422, 3.278992, 2722.878, 607.3867, 9.039928, 5490.813, 601.1072, 9.14238, 5495.557, 807.9705, 6.798, 5492.929, 99.67315, 99.99995, 99.09654, 99.91645, 100.0, 99.95496
148585.89768000002, 285.37360609318176, 285.47161272489586, 285.96103218676717, 28.15656045156156, 28.33643485138429, 28.292617252140936, 8002.971411444109, 8060.401533643973, 8066.313391114018, 159.4533661042774, 29.862462017609914, 6.1415584019714515, 8008.450375403811, 8059.98444249842, 8065.4709222776055, 0.9999999018671728, 0.9999923939913546, 0.99999965775954, 59.99872617965403, 60.0027794491081, 60.00023874989701, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3755, 3.514141, 2738.821, 795.3915, 3.454463, 2747.533, 830.9022, 3.275862, 2721.635, 607.3867, 9.039744, 5490.642, 601.0881, 9.142745, 5495.625, 807.9506, 6.797634, 5492.747, 99.66689, 100.0, 99.0513, 99.9154, 100.0, 99.95165
148588.23788, 285.4430130504876, 285.52022615795204, 286.00213352821413, 28.145260348065474, 28.3370665458607, 28.263289106775844, 8010.966801483444, 8066.939748597946, 8060.949835281256, 157.8118095304012, 30.822779244532967, 4.534454894172086, 8009.595872519545, 8069.814328461486, 8060.6019830719515, 0.999999609152063, 0.9999900297161025, 0.9999997290473118, 60.00098939009034, 59.99864549915907, 60.001861162414926, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6053, 3.491476, 2743.017, 801.6172, 3.428307, 2748.107, 837.347, 3.234446, 2708.715, 613.5229, 8.92961, 5478.517, 594.8125, 9.235154, 5493.368, 814.3523, 6.735923, 5485.47, 99.84951, 100.0, 98.56077, 99.6927, 99.96296, 99.81615
148590.60376, 285.29431916687224, 285.30627407872845, 285.9862701348221, 28.151697394079658, 28.34158375588747, 28.311057395055894, 8005.6990340143675, 8063.800688294897, 8066.740630080706, 162.01968261732554, 32.96561604457605, 9.383677180267568, 8010.666022321846, 8067.176633899388, 8062.407970688071, 0.9999998547862515, 0.9999931854319379, 0.999999683711904, 59.999146112650266, 59.99847548391437, 59.99845860698099, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.4346, 3.513963, 2738.706, 795.3915, 3.454648, 2747.648, 830.8634, 3.274206, 2721.793, 607.3672, 9.039928, 5490.701, 601.0881, 9.14238, 5495.565, 807.9506, 6.79855, 5492.751, 99.66479, 99.9979, 99.03424, 99.91442, 100.0, 99.95173
148592.97456, 285.3688062278919, 285.4763832011338, 285.9306463702193, 28.188065045311745, 28.32461469923546, 28.312240049924593, 8015.009090625829, 8063.604050179263, 8076.504495489595, 158.41184975942315, 35.680163661855204, 1.1980593082030282, 8020.266259929065, 8065.700307388533, 8076.986539479587, 0.999999991580692, 0.9999920706760435, 0.9999999015301766, 59.99480916984663, 59.99677814178468, 59.99781937227661, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6053, 3.492011, 2743.017, 801.6172, 3.428123, 2747.925, 830.6305, 3.276967, 2722.337, 605.3865, 9.08001, 5493.877, 604.5597, 9.07773, 5493.006, 802.8809, 6.844513, 5495.698, 99.82948, 100.0, 99.07688, 99.96129, 99.96616, 100.0
148595.3388, 285.4699035521002, 285.47605808969627, 286.0456630560048, 28.174233228392403, 28.338300898255422, 28.295537079683413, 8011.999946260299, 8055.997222443651, 8072.087861491288, 165.52449626408315, 28.592304002498963, 2.6181991012408616, 8017.752884859297, 8068.6144269750785, 8066.903873301591, 0.9999999999683056, 0.9999916898472416, 0.9999999338483495, 59.99969403690832, 59.996014827291084, 59.99693111823793, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 790.2778, 3.476127, 2745.557, 804.8663, 3.416335, 2747.827, 828.8058, 3.283041, 2721.744, 607.1924, 9.043422, 5490.792, 601.1453, 9.142015, 5495.616, 807.9903, 6.797268, 5492.922, 99.92192, 99.99676, 99.10874, 99.91607, 100.0, 99.94758
148597.68512, 285.31006480052025, 285.44758915887905, 285.92782886596984, 28.173718219192313, 28.295652094534745, 28.311917374786624, 8015.071503189019, 8063.340222772282, 8066.370167747615, 156.1932494341936, 26.30442468027792, 1.5545370007575912, 8011.776933455695, 8062.793138484664, 8065.97293775652, 0.9999999299783338, 0.9999924543670722, 0.9999999801830916, 59.99525136711237, 59.9927855902902, 59.999178257581406, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6645, 3.492189, 2743.438, 801.5978, 3.428307, 2747.991, 831.5428, 3.27126, 2720.745, 607.3672, 9.03956, 5490.636, 601.069, 9.142745, 5495.623, 807.9903, 6.798367, 5492.862, 99.83296, 100.0, 99.03088, 99.91645, 100.0, 99.95591
148600.0264, 285.41540590179505, 285.41057365949257, 285.9015934646568, 28.095418345864722, 28.269176234764604, 28.241642642008614, 7996.072873402828, 8053.874922879003, 8050.04131695602, 162.22286621680632, 31.083123043195428, 11.207342758658797, 8004.507814023675, 8050.085299530417, 8053.364280866482, 0.9999995507409589, 0.9999911392467148, 0.9999996545058248, 59.99539827346588, 59.996847665412105, 59.995821495319696, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3755, 3.513427, 2738.606, 795.372, 3.454279, 2747.589, 837.3664, 3.234814, 2708.045, 613.5035, 8.929794, 5478.569, 594.7935, 9.235336, 5493.368, 814.3324, 6.736106, 5485.529, 99.66898, 99.99397, 98.55673, 99.69365, 99.96296, 99.81509
148602.37092000002, 285.3823021093613, 285.49936996630953, 285.9893145532456, 28.158499603499347, 28.327096523797966, 28.31111635528177, 8013.437942362342, 8063.772863506209, 8066.630987100158, 165.39929659651125, 29.537350595172597, 2.9301800054463456, 8015.7204261198085, 8063.775184453645, 8060.209221236965, 0.9999999999228927, 0.999989167083321, 0.9999999478234205, 59.995958823496935, 59.99955609388037, 59.99688850340331, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.6448, 3.491832, 2743.5, 801.6172, 3.428307, 2748.103, 831.3099, 3.273469, 2720.56, 607.3867, 9.039744, 5490.694, 601.0881, 9.142562, 5495.613, 807.8909, 6.79855, 5492.578, 99.84706, 100.0, 99.01218, 99.91538, 100.0, 99.95698
148604.69896, 285.4133938641172, 285.38084263278233, 286.0056665432712, 28.150399723314855, 28.30558454927809, 28.306903942907237, 8015.9457140055965, 8059.741125455571, 8064.074326537547, 156.1409075530105, 34.322333162277886, 7.222045240403077, 8019.2882929587795, 8054.305871199594, 8068.398531526346, 0.9999997907630833, 0.9999926957343943, 0.9999999997357022, 59.99981166150871, 59.99894820789469, 59.999066108034846, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.4346, 3.513427, 2738.764, 795.4109, 3.454463, 2747.533, 830.6111, 3.27844, 2722.364, 607.3867, 9.039744, 5490.695, 601.0881, 9.142745, 5495.624, 807.7915, 6.803677, 5493.472, 99.66097, 99.99593, 99.08989, 99.91645, 100.0, 99.96484
148607.02012, 285.4275167217431, 285.51560972868486, 285.8425495526613, 28.157947728311942, 28.31903362675169, 28.306255466665327, 8008.555879616265, 8057.379023839858, 8070.286496090472, 160.88154111535277, 31.310170062233567, 3.892897641190757, 8011.447650675858, 8063.077138169138, 8068.352357584106, 0.9999991251431579, 0.9999903413643181, 0.9999999689079978, 60.00512979345659, 60.00156630116498, 60.00448540015951, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 773.0865, 3.533951, 2731.979, 789.0295, 3.478961, 2745.261, 824.7098, 3.312125, 2731.074, 602.0272, 9.127998, 5495.204, 605.3036, 9.082295, 5494.097, 805.366, 6.822355, 5493.979, 99.42745, 99.90342, 99.41101, 99.99636, 99.97621, 99.97601
148609.39712, 285.4556977994816, 285.5268541657125, 285.942858836503, 28.15891792409858, 28.313069173636947, 28.29955957275568, 8014.9604902397405, 8066.67101564065, 8069.210515379963, 157.43522196898448, 33.70003978044929, 6.236269350643852, 8019.10441243576, 8057.877335306219, 8069.326615418642, 0.9999999765080183, 0.9999910553970622, 0.9999996951430896, 60.00931140195664, 60.00947502586681, 60.00990504354359, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3952, 3.513963, 2738.496, 795.372, 3.454463, 2747.536, 830.8052, 3.27531, 2721.285, 607.3672, 9.039928, 5490.695, 601.1072, 9.142197, 5495.555, 807.8511, 6.797817, 5492.406, 99.66497, 99.99397, 99.05708, 99.91634, 100.0, 99.95279
148611.7766, 285.39046593762674, 285.4632886542708, 285.99138156203026, 28.11566172384654, 28.298712550152434, 28.262179156746864, 8001.566041313366, 8050.9132663935725, 8053.4336931821435, 160.10182926027392, 37.582558100909864, 9.385185581442784, 7999.497059737604, 8054.834978630144, 8053.730016500499, 0.9999989332853584, 0.9999916015358413, 0.9999992611267107, 60.009589834599986, 60.01762154465031, 60.011818595384305, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 782.313, 3.502184, 2741.783, 799.9636, 3.435675, 2748.446, 836.9976, 3.236287, 2708.837, 613.5035, 8.929794, 5478.57, 594.8698, 9.234606, 5493.377, 814.3523, 6.736106, 5485.416, 99.77142, 100.0, 98.58556, 99.69367, 99.96312, 99.82138
148614.08592, 285.42807243185723, 285.4700947747087, 285.90768207104253, 28.16468865363872, 28.317545125515657, 28.29139171451754, 8008.817917538771, 8063.176063863655, 8071.108230401445, 163.99964136972858, 29.062780390957414, 7.660591285282976, 8007.2784204263735, 8065.317658354455, 8074.7562120786815, 0.9999999014539246, 0.999991985205933, 0.9999994065090442, 60.01568486006088, 60.01292263011733, 60.01411548755965, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3163, 3.513963, 2738.654, 795.4109, 3.454279, 2747.528, 830.7858, 3.275494, 2721.216, 607.3672, 9.039928, 5490.702, 601.0499, 9.142197, 5495.507, 807.9307, 6.798, 5493.151, 99.67281, 99.99367, 99.05117, 99.91444, 100.0, 99.959
148616.41840000002, 285.4645236098649, 285.49861778018214, 285.97392526220045, 28.150346111605693, 28.31761253377681, 28.294460214658994, 8015.117479465693, 8064.670880649541, 8064.278144068427, 159.49988558249447, 32.28827280826499, -4.692976531131535, 8010.219445512687, 8062.0595554766105, 8070.331094669815, 0.9999999344987294, 0.999991906773968, 0.9999999564924905, 60.012675380772244, 60.01728601456621, 60.01584136259227, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.5856, 3.491654, 2743.242, 801.6562, 3.427939, 2748.381, 830.9411, 3.275678, 2721.619, 607.4061, 9.03956, 5490.695, 601.069, 9.142927, 5495.507, 807.9705, 6.79855, 5492.693, 99.81136, 100.0, 99.01825, 99.91442, 100.0, 99.95589
148618.73872000002, 285.34176903432774, 285.46316557935785, 285.8821149373501, 28.159824777367536, 28.338330744415465, 28.31613428272301, 8017.73811651236, 8061.011337605267, 8071.2274597090445, 165.68124728940785, 32.93205538726215, 0.8097571167186288, 8017.102874962619, 8059.549986599803, 8074.769235869809, 0.9999999670751525, 0.999992730722011, 0.9999999812213507, 60.016643367936474, 60.010891944790956, 60.00837213961864, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 791.8156, 3.467204, 2746.124, 808.0571, 3.39902, 2746.495, 824.7487, 3.311941, 2731.63, 601.1533, 9.141604, 5495.56, 607.4209, 9.039561, 5490.839, 801.6681, 6.855317, 5495.689, 99.94256, 99.96676, 99.41509, 100.0, 99.91693, 100.0
148621.06968000002, 285.49646783571154, 285.5114251170616, 286.0781766443583, 28.176686445721014, 28.310077569919954, 28.29402983636416, 8006.409909892744, 8061.455103186404, 8070.190274377121, 158.72087460075363, 34.15479795336296, 1.0221427469941773, 8006.415355456083, 8064.013264422373, 8066.293676766376, 0.9999998334234345, 0.9999915676351474, 0.9999998657157234, 60.01764708432598, 60.018063374233634, 60.015303936942715, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.5462, 3.492011, 2742.934, 801.6172, 3.428307, 2748.273, 830.8634, 3.275494, 2721.895, 607.4061, 9.03956, 5490.859, 601.0881, 9.142562, 5495.567, 807.9705, 6.798183, 5492.75, 99.82649, 100.0, 99.07262, 99.91729, 100.0, 99.95057
148623.47696, 285.38770706017533, 285.55998728818236, 285.99759210226483, 28.098010496475617, 28.27496797119674, 28.24298920819155, 7994.401868606843, 8050.836659834347, 8049.621622712182, 158.78197889306784, 21.41745650502537, 6.524059369847691, 8001.67074829157, 8052.405530882218, 8046.897733048501, 0.9999997352464223, 0.9999916210790727, 0.9999995265346727, 60.016650432923846, 60.01604464120922, 60.01346980555812, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.7828, 3.491654, 2743.605, 801.6562, 3.427939, 2748.057, 830.7275, 3.275678, 2721.585, 608.7654, 9.009223, 5487.614, 598.1506, 9.192602, 5494.904, 812.6028, 6.746727, 5485.465, 99.83521, 100.0, 99.04952, 99.868, 99.99556, 99.83886
148625.79852, 285.3836240330039, 285.43075273564824, 285.9366685198592, 28.16738863495629, 28.31614707041965, 28.300720467512043, 8011.613830463638, 8067.706850129216, 8070.272576202678, 162.05675184857864, 35.02854772518117, 4.184484836906449, 8012.733828427904, 8059.411721845291, 8060.891660419873, 0.9999999977496127, 0.9999918010818789, 0.9999999842743394, 60.01202901600127, 60.004231496931475, 60.00938681595811, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 781.6033, 3.505574, 2740.853, 798.6211, 3.440833, 2748.03, 833.1929, 3.264266, 2719.175, 607.9109, 9.036251, 5490.722, 601.0309, 9.143658, 5495.609, 807.9903, 6.798183, 5492.925, 99.75072, 100.0, 98.96179, 99.91103, 100.0, 99.95489
148628.1288, 285.4062642078987, 285.36578747269635, 285.9051725530091, 28.15904568924234, 28.30766443301327, 28.29210872730824, 8019.329201882798, 8059.982333339676, 8058.738390066884, 159.74757329551403, 33.91681730695882, 5.28711408401, 8012.152341133297, 8061.098825872715, 8065.948290094101, 0.999999864039306, 0.9999925106657014, 0.9999998703415189, 60.007556550695355, 60.010041190074695, 60.00651813331546, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 780.4006, 3.511642, 2738.649, 795.4304, 3.454095, 2747.54, 831.1158, 3.274574, 2721.042, 607.3867, 9.039744, 5490.867, 601.0881, 9.142745, 5495.673, 807.9903, 6.798, 5492.753, 99.6825, 99.99593, 99.04234, 99.91741, 100.0, 99.95277
148630.4996, 285.4101700834656, 285.4823576090867, 285.9910430305914, 28.153769909931647, 28.320326285523315, 28.298180312535614, 8012.506693852175, 8058.552996554119, 8067.405281131898, 160.01190453157142, 34.23031570344665, 1.9893929540750577, 8012.456648665971, 8060.736500582682, 8069.620488592686, 0.9999998814145115, 0.9999925011064047, 0.9999997729130333, 60.00804141264209, 60.00348218522562, 60.00423771171532, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 773.1259, 3.533951, 2732.09, 788.9906, 3.47933, 2745.106, 824.6904, 3.312309, 2731.513, 601.1339, 9.14142, 5495.501, 607.4019, 9.039927, 5491.055, 801.6681, 6.8555, 5495.809, 99.43409, 99.91745, 99.4131, 100.0, 99.91592, 100.0
148632.78708, 285.3090780665078, 285.4559629987145, 286.009686872853, 28.161981333795975, 28.310790951411263, 28.287182654599516, 8007.0016776217535, 8057.11052706631, 8067.2551532555435, 159.81820738501938, 33.518885521914854, -0.21005541205374811, 8014.285052912016, 8066.2314723482905, 8066.785699908916, 0.9999999728994489, 0.9999915616713805, 0.9999999597930614, 60.00391845320649, 60.00761884455349, 60.0016241647855, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.4938, 3.513427, 2738.654, 795.4304, 3.454463, 2747.813, 830.9799, 3.275126, 2721.61, 607.4061, 9.039928, 5490.8, 601.069, 9.142562, 5495.673, 807.9903, 6.79855, 5492.922, 99.67071, 99.99588, 99.05042, 99.91739, 100.0, 99.95372
148635.16492, 285.47619559063304, 285.67831931575626, 285.98616869366606, 28.114744414670987, 28.28788567776121, 28.25624475409466, 7999.988158695769, 8056.140094883053, 8053.9282155478995, 153.36610921460124, 35.40363582797818, 4.336040865610585, 7998.593242016701, 8047.668445728698, 8055.05878065209, 0.9999997133266967, 0.9999904507291619, 0.9999994516780358, 60.007452268974085, 60.006242835855225, 60.00695746287994, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.3558, 3.513784, 2738.549, 795.3526, 3.454463, 2747.644, 830.7275, 3.276047, 2722.047, 607.3867, 9.040112, 5490.864, 601.069, 9.142927, 5495.565, 808.3084, 6.794888, 5491.802, 99.67681, 100.0, 99.06631, 99.91739, 100.0, 99.94469
148637.49056, 285.53133153606336, 285.6142415831486, 286.0822889614701, 28.16542587472296, 28.316174066649147, 28.298142809721238, 8015.411915401093, 8059.773720783876, 8070.602256742484, 163.18348053063482, 36.07541372602782, 3.802250532398375, 8014.039862336613, 8062.468715507234, 8072.893277308559, 0.9999999649691251, 0.9999925234559056, 0.9999997154001964, 60.00576342761282, 60.005832409459764, 60.00641650264089, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 785.7039, 3.491654, 2743.562, 801.6562, 3.427939, 2748.158, 837.2499, 3.23463, 2708.353, 612.8044, 8.942848, 5482.644, 595.9188, 9.213421, 5494.784, 811.0719, 6.768152, 5490.844, 99.83922, 100.0, 98.56792, 99.74369, 99.98872, 99.91199
148639.83656000003, 285.3971396641725, 285.52729966139617, 285.92557068000923, 28.14632802359578, 28.332725424883343, 28.29982210986299, 8011.633865867059, 8064.425667695475, 8073.86059415089, 158.82825363372558, 34.77433994001194, -1.5708451111327122, 8016.00489595906, 8059.9555987610875, 8072.674943732633, 0.9999999627931333, 0.9999902910359454, 0.9999999963038193, 60.0101288539366, 60.006946545382974, 60.007653895661726, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 779.5726, 3.513249, 2739.575, 796.4421, 3.447648, 2747.956, 831.174, 3.274206, 2721.002, 607.3867, 9.03956, 5490.753, 601.069, 9.142562, 5495.564, 807.9307, 6.798, 5492.865, 99.69871, 100.0, 99.04681, 99.91538, 100.0, 99.95169
148642.10932000002, 285.3355686851833, 285.39766375541825, 285.95627199682775, 28.152121341737725, 28.348256855815766, 28.313042869163283, 8019.798784710522, 8066.529415925748, 8072.065286279769, 158.32731132439153, 32.70770019192696, 1.5212575842724618, 8016.659285265138, 8064.402336981254, 8065.349339991706, 0.9999999923613192, 0.9999911702331362, 0.9999999988272777, 60.0059729073812, 60.006385766067844, 60.01088515315035, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 600 800], 5500.0, [], 787.8923, 3.482195, 2745.223, 804.769, 3.411177, 2747.333, 826.2822, 3.304946, 2730.778, 601.4058, 9.137376, 5495.455, 607.3637, 9.040292, 5490.89, 801.688, 6.855317, 5495.921, 99.9102, 99.98658, 99.38406, 100.0, 99.91785, 100.0
