TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
149719.82864000002, 285.2098112288629, 285.3507228956462, 285.8764859499924, 28.17502617627462, 28.351035507656903, 28.315770099328326, 8016.03157235518, 8067.848952395278, 8074.620763483903, 148.89400016144873, 30.769420442099545, 0.5551246974710011, 8016.838998671532, 8068.914577596008, 8065.43835711301, 0.9999999568946077, 0.9999916431320739, 0.9999998090111607, 59.97634051302838, 59.972175605667694, 59.96930414482019, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.6767, 3.509322, 2739.455, 794.7495, 3.456858, 2747.539, 828.631, 3.2893, 2725.61, 607.5614, 9.036802, 5490.502, 793.5331, 6.923107, 5493.599, 808.1891, 6.796169, 5492.471, 99.71325, 99.99406, 99.18572, 99.9108, 99.96716, 99.94978
149722.15344000002, 285.3270216523019, 285.3058242267541, 285.62772646881916, 28.178739990261704, 28.367034161572704, 28.333991773518527, 8024.219492465614, 8071.397352381597, 8069.97528714926, 160.34786364517322, 27.50744504140539, -2.6811698924522034, 8013.543539087067, 8057.162266339948, 8078.720388923442, 0.9999999992891674, 0.9999941891334814, 0.9999995849577759, 59.97751028546136, 59.971561113596074, 59.9728682409775, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9657, 3.487371, 2744.625, 794.7495, 3.456858, 2747.427, 828.6505, 3.288932, 2725.664, 607.5809, 9.036802, 5490.625, 787.3148, 6.97059, 5488.099, 808.1295, 6.796535, 5492.911, 99.86591, 99.99, 99.1859, 99.91196, 99.86716, 99.95464
149724.45704, 285.23058287106636, 285.31836065183194, 285.6059511205793, 28.160712139407046, 28.328692555199513, 28.323715205484962, 8016.732517464025, 8067.821930721084, 8072.31265021174, 160.7526569655147, 24.511546946928775, -1.8505346926194761, 8020.699188078423, 8065.25860165897, 8064.524789586736, 0.9999997907021363, 0.9999948801575965, 0.9999998593154737, 59.97379254709012, 59.97322179870071, 59.973190500392974, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 793.2547, 3.463099, 2747.015, 801.0142, 3.43107, 2748.107, 822.3028, 3.325378, 2734.7, 601.3475, 9.134986, 5495.312, 782.4507, 7.001271, 5483.139, 804.531, 6.825469, 5494.24, 99.98319, 100.0, 99.52743, 99.99832, 99.7655, 99.97883
149726.76676, 285.19962647669064, 285.19247402089553, 285.6677101973796, 28.175469415150953, 28.34245968608104, 28.343971167461707, 8011.02245785741, 8058.922080517297, 8070.5968319769745, 160.44034190687398, 24.190434165742715, -1.0615291175786297, 8013.149588990509, 8062.03288861799, 8074.691602275147, 0.9999999629945786, 0.9999941146235988, 0.9999999002565705, 59.981354897490455, 59.981031880668006, 59.9858575913518, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.8671, 3.487371, 2744.128, 794.7689, 3.456858, 2747.539, 828.4175, 3.291509, 2725.621, 607.542, 9.036986, 5490.514, 787.3148, 6.970955, 5488.213, 808.209, 6.79562, 5492.524, 99.8701, 99.99406, 99.22614, 99.91102, 99.87309, 99.9476
149729.08196, 285.2533270652713, 285.3222913952589, 285.8038898424874, 28.123163799109324, 28.31543909695346, 28.26985873751773, 8003.786451767638, 8055.617917098828, 8056.732046565426, 156.55440769412508, 26.69200180878056, -0.48320232669902907, 8003.026162800738, 8051.284594229511, 8054.187501751437, 0.9999999797945169, 0.9999937698195098, 0.9999999611815696, 59.98070727135197, 59.989036220530224, 59.984563815360424, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 785.1125, 3.496651, 2742.026, 791.481, 3.470857, 2745.96, 832.8629, 3.2604, 2715.536, 612.8821, 8.941929, 5478.623, 793.495, 6.923472, 5493.763, 814.4915, 6.73519, 5484.957, 99.79741, 99.93662, 98.82935, 99.69932, 99.97014, 99.81614
149731.407, 285.0610759944597, 285.1649953175238, 285.6785146050893, 28.175151012442445, 28.35943329229748, 28.307234350226572, 8011.746764095251, 8068.449840275787, 8065.668703660474, 153.03306050156334, 30.238417084954563, 0.9339285195337652, 8014.101584748371, 8066.459916342578, 8070.9852120048, 0.9999999922404004, 0.9999928054143402, 0.9999999885029839, 59.98528350310202, 59.98928706423746, 59.99002957000673, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 785.7039, 3.490405, 2743.957, 794.6133, 3.457595, 2747.423, 828.6699, 3.288932, 2725.551, 607.5809, 9.036802, 5490.567, 787.3148, 6.97059, 5488.099, 808.1891, 6.796719, 5492.868, 99.85555, 99.99402, 99.19568, 99.90984, 99.87112, 99.95385
149733.75604, 285.20228485165916, 285.267339903211, 285.654350392129, 28.17793816746411, 28.345637217636728, 28.314218809994053, 8012.90126362859, 8068.514843212321, 8068.287693178271, 152.03390622549807, 32.94280341910098, 7.177588811604437, 8011.915121929433, 8070.42664113158, 8064.328039460185, 0.9999997480860278, 0.9999926562017201, 0.9999996596751717, 59.984171648047045, 59.98507705928792, 59.98861087409781, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.657, 3.509322, 2739.287, 794.7495, 3.457042, 2747.427, 828.631, 3.2893, 2725.378, 607.5614, 9.036618, 5490.502, 793.5331, 6.922925, 5493.599, 808.1494, 6.795803, 5492.925, 99.69376, 99.99817, 99.18755, 99.91092, 99.96716, 99.9549
149736.07368, 285.22139733662556, 285.3177289201588, 285.8332503590218, 28.184981567728006, 28.32650039946323, 28.330432088824157, 8021.316302568384, 8073.296458008568, 8068.694788353032, 157.3361039090521, 31.354842154447397, -1.7788915829387406, 8017.313537207099, 8068.257424383309, 8075.155337878193, 0.9999999464664288, 0.9999937334340289, 0.9999999529635755, 59.984130737031556, 59.98472071603303, 59.990005882445516, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 774.4862, 3.529668, 2733.814, 801.0336, 3.430702, 2748.053, 822.3028, 3.325746, 2734.886, 601.231, 9.140501, 5495.514, 799.7515, 6.871789, 5495.793, 801.8669, 6.853486, 5495.759, 99.49264, 100.0, 99.53552, 100.0, 100.0, 100.0
149738.43600000002, 285.1639075518272, 285.26753527330834, 285.6525888286619, 28.168473150984692, 28.359318536118973, 28.31479940487528, 8011.126482251955, 8067.307542704877, 8071.442456918098, 153.1853480680329, 29.52105328154994, 13.9585125569497, 8013.947572171713, 8071.950181430441, 8076.334605031665, 0.9999997163428067, 0.9999946714184405, 0.9999996146421243, 59.992798322585934, 59.99472450029324, 59.9954928639017, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.657, 3.508965, 2739.039, 794.7689, 3.457226, 2747.37, 828.5922, 3.2893, 2725.499, 607.542, 9.037354, 5490.613, 793.5331, 6.922925, 5493.708, 808.209, 6.796169, 5492.813, 99.72353, 99.98791, 99.2042, 99.9109, 99.97028, 99.95493
149740.7514, 285.2647794192901, 285.2835323005516, 285.7629756434451, 28.135534125719253, 28.313063836956992, 28.276331890165196, 8003.387808796282, 8060.060289742664, 8059.181911833295, 150.72236130305055, 33.97761758865636, -0.039124810453358805, 8005.925360338954, 8054.283900258796, 8059.002072915677, 0.999999996214871, 0.9999932616309667, 0.9999999582772119, 60.00222327443251, 59.99762922676108, 59.99534669480743, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.6176, 3.508965, 2739.345, 794.7495, 3.456858, 2747.369, 828.6505, 3.289484, 2725.301, 601.095, 9.146569, 5495.615, 792.0644, 6.934613, 5491.952, 810.7538, 6.767969, 5488.809, 99.72372, 99.98787, 99.18976, 100.0, 99.9416, 99.87999
149743.1172, 285.3276808377878, 285.26015083245346, 285.6641940347793, 28.165520882908734, 28.34622070159589, 28.320639362422064, 8014.621969677771, 8069.336611483598, 8077.232005445236, 152.12592837859938, 23.503333558251143, 5.188563582068127, 8013.0852483799235, 8070.448237996086, 8071.699871284864, 0.9999999748004252, 0.9999939681191533, 0.9999999293800246, 59.999179446355335, 60.0004265616959, 60.0015274473927, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.946, 3.487192, 2744.019, 789.5159, 3.476198, 2745.71, 832.7852, 3.263714, 2720.244, 598.3765, 9.183709, 5495.649, 791.8355, 6.931508, 5493.463, 808.368, 6.795437, 5493.041, 99.85252, 99.92749, 98.94261, 100.0, 99.9543, 99.957
149745.43516000002, 285.22265259877406, 285.2103462974859, 285.7164306546488, 28.162337664353462, 28.358824763989553, 28.309565189917343, 8013.987403623865, 8071.380522125207, 8073.457980102211, 154.82656577185026, 27.37551868727678, -0.06843183336468428, 8021.070403566932, 8065.37249058896, 8071.812670118931, 0.9999997965489693, 0.9999914366381017, 0.9999998472114006, 60.00510262595606, 59.99989055602126, 60.00426562538541, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 783.9493, 3.4979, 2742.723, 794.7495, 3.457042, 2747.369, 828.631, 3.289116, 2725.778, 601.1921, 9.141053, 5495.632, 787.2957, 6.970955, 5488.15, 808.1891, 6.795986, 5492.643, 99.81881, 99.9921, 99.20211, 100.0, 99.87101, 99.95493
149747.76520000002, 285.1351562055832, 285.23425202692243, 285.6230799236911, 28.167645484424686, 28.338595698694874, 28.34186905841259, 8011.051934281991, 8071.371031867231, 8064.442714060376, 156.51178538962245, 25.880554605956604, -11.64066669053409, 8026.247877528799, 8065.532954088159, 8069.6782651192925, 0.9999998340932837, 0.9999962437419553, 0.999999601069858, 60.00274410056032, 60.000127487700496, 60.00365633241423, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 792.683, 3.463456, 2747.125, 801.053, 3.430702, 2748.107, 822.3222, 3.325378, 2734.837, 607.6585, 9.035332, 5490.463, 781.001, 7.015516, 5479.291, 801.8868, 6.853486, 5495.699, 99.97762, 100.0, 99.52939, 99.9101, 99.70781, 100.0
149750.15976, 285.12682652672333, 285.3290760117812, 285.7092090237409, 28.167824249256665, 28.355956667601415, 28.325345832518153, 8015.199195948683, 8072.165706579222, 8075.516661952124, 156.16856976143146, 29.86609261540889, -5.98891582670467, 8012.480561607192, 8064.690461821343, 8078.580643916921, 0.9999999964219316, 0.9999940387941817, 0.9999999944859546, 60.00204745105614, 59.99811018057332, 60.009114810993296, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 787.0446, 3.486835, 2744.305, 794.7884, 3.456858, 2747.486, 828.2622, 3.291509, 2725.925, 601.2115, 9.140685, 5495.62, 787.3148, 6.970773, 5488.269, 808.1693, 6.795803, 5492.525, 99.85791, 99.98804, 99.22631, 100.0, 99.87017, 99.95181
149752.48268000002, 285.11763142818916, 285.33598219304525, 285.69490060711644, 28.159487877897764, 28.34476132255217, 28.28232429107897, 8013.297135962597, 8061.476150670545, 8057.559931268674, 156.44209484102367, 28.609622910842972, -1.510240686407542, 8003.930279812483, 8061.084267207592, 8056.629912618932, 0.9999996467799073, 0.9999957163929616, 0.9999999438718267, 59.99418286549777, 59.993876071504154, 59.99747242006226, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.946, 3.486835, 2744.458, 794.7689, 3.456858, 2747.481, 828.6116, 3.288563, 2725.775, 607.6003, 9.036986, 5490.513, 787.3148, 6.970773, 5488.048, 808.209, 6.79562, 5492.639, 99.856, 99.98573, 99.20199, 99.91195, 99.86615, 99.94875
149754.88668000003, 285.22623017592736, 285.30360303462874, 285.66742616579927, 28.181060296471546, 28.37152202019821, 28.338245023382925, 8016.850355539741, 8074.480976650888, 8069.421616365394, 154.3936492211044, 29.626519569569155, 2.4772999903066193, 8017.725539673143, 8066.979055243722, 8070.433829191193, 0.9999995517000656, 0.999996615001772, 0.9999994632347867, 59.98756598412211, 59.99006619507184, 59.988675352208745, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.6373, 3.509322, 2739.89, 788.3875, 3.480988, 2745.1, 834.9205, 3.25046, 2713.781, 613.5424, 8.928507, 5478.771, 793.0563, 6.931143, 5492.712, 812.4636, 6.754967, 5489.379, 99.72946, 99.90071, 98.73877, 99.69083, 99.95738, 99.88013
149757.30196, 285.10010517216097, 285.19147965703627, 285.6922660435091, 28.188744532310704, 28.36197584221846, 28.32211040183071, 8016.038287367162, 8069.146773675235, 8066.871230217394, 155.2473869687235, 27.073477669437125, 4.489164015388269, 8014.959160083822, 8068.130664935618, 8072.663780864473, 0.99999998406132, 0.9999944210444046, 0.9999998044951518, 59.98590401419729, 59.98469878812299, 59.978724204278194, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9066, 3.487014, 2743.88, 794.73, 3.456674, 2747.427, 828.8252, 3.288195, 2725.665, 607.5809, 9.036802, 5490.632, 792.4459, 6.931508, 5493.537, 808.209, 6.795986, 5492.867, 99.88594, 99.98577, 99.17311, 99.91292, 99.96564, 99.94762
149759.64816, 285.2936015393347, 285.3919857148303, 285.6363740822456, 28.200431536609063, 28.367899094431188, 28.353975459810464, 8021.650312945374, 8063.914218527876, 8070.813211245517, 163.21868236571618, 26.720790553632924, 2.7365894699728983, 8028.311890947267, 8066.744471627651, 8076.685880625094, 0.999999821610984, 0.9999947044681025, 0.9999999492318125, 59.97468164917763, 59.977520059077094, 59.97769272255392, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 778.3898, 3.516996, 2737.332, 797.8234, 3.441754, 2748.317, 823.9916, 3.319488, 2733.857, 601.7358, 9.137192, 5495.529, 799.7324, 6.871424, 5495.741, 801.847, 6.853486, 5495.867, 99.62261, 100.0, 99.49614, 100.0, 100.0, 100.0
149762.04176000002, 285.3172070886869, 285.2933945541981, 285.6036455114093, 28.165450539424775, 28.36124849042292, 28.335229478293535, 8015.1264624985415, 8062.478802545207, 8071.234994844246, 157.78649195610978, 26.52477123956828, 6.964560147575867, 8017.495409926633, 8071.998314638813, 8074.215862643326, 0.9999995634977649, 0.9999923202402564, 0.9999996128204074, 59.97529282392659, 59.97411405722392, 59.97265541909094, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.2035, 3.510393, 2739.9, 794.7495, 3.457226, 2747.534, 827.9905, 3.290772, 2726.0, 607.542, 9.03717, 5490.619, 793.5331, 6.922925, 5493.601, 808.1295, 6.796352, 5492.352, 99.71606, 99.99389, 99.20943, 99.91412, 99.96716, 99.9498
149764.41276, 285.23310735165364, 285.2473326147941, 285.68291448845036, 28.187768670554654, 28.362190737326454, 28.32540716188379, 8014.5309580722615, 8069.87474421863, 8067.286344147545, 153.31986908471617, 29.48493731786175, 4.364138707856455, 8014.1882042288735, 8065.328919287425, 8062.95511656326, 0.9999998965061493, 0.9999909710293621, 0.9999999538709493, 59.97413499565429, 59.97016149743344, 59.97146054982375, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.7556, 3.509501, 2740.44, 794.7495, 3.457226, 2747.709, 828.6505, 3.288932, 2725.672, 601.2115, 9.140869, 5495.462, 793.5522, 6.923107, 5493.878, 808.1693, 6.796352, 5492.697, 99.73572, 99.99193, 99.19825, 100.0, 99.96912, 99.95075
149766.81412000002, 285.15481658993326, 285.1648404099893, 285.6145220614707, 28.18886496248054, 28.35590000773189, 28.324210946993844, 8017.273562972443, 8069.580069078696, 8069.051011740976, 147.14652455392468, 28.902650703318614, -2.879068942086633, 8023.600094712863, 8072.0601403919045, 8066.679066662779, 0.9999999732690054, 0.999994585868064, 0.9999999998409105, 59.981933812965075, 59.9754940891556, 59.968384260342376, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9066, 3.487014, 2744.238, 788.3875, 3.480803, 2744.823, 834.9399, 3.24954, 2713.22, 594.9199, 9.23372, 5493.361, 787.3148, 6.970773, 5488.265, 814.4716, 6.734824, 5484.841, 99.87392, 99.88075, 98.76352, 99.9639, 99.87006, 99.80778
149769.13428, 285.21915261641544, 285.28246343970744, 285.7776352542715, 28.16999088911817, 28.373435609604115, 28.32023940504441, 8011.107627503721, 8070.001974448602, 8069.386131781559, 151.48773440409877, 25.930948913604425, 4.063645105194155, 8021.458350917573, 8069.63558249082, 8065.156587451498, 0.9999999682466763, 0.9999949983776455, 0.999999685982264, 59.969804058583016, 59.9717308196299, 59.96941868119956, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.5583, 3.509322, 2739.393, 794.7689, 3.456858, 2747.364, 828.6893, 3.288748, 2724.834, 601.1727, 9.140134, 5495.47, 792.5794, 6.933882, 5492.248, 808.1693, 6.796719, 5492.759, 99.70787, 99.9877, 99.17019, 100.0, 99.95204, 99.95181
149771.53652000002, 285.2110131757593, 285.30272678712765, 285.64266545865, 28.196230428693706, 28.34633333447517, 28.329129791955804, 8017.581670961677, 8069.634196582255, 8074.499071675425, 155.660225434935, 20.781172337507087, -7.165899023893189, 8012.58935166925, 8073.083877888947, 8075.790387895592, 0.9999994756502275, 0.999994265447628, 0.9999994392155745, 59.97809198242957, 59.974639159113494, 59.97381857052675, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9263, 3.486657, 2744.113, 794.8078, 3.454648, 2747.615, 828.4564, 3.291141, 2726.399, 604.0855, 9.094903, 5493.385, 783.2328, 7.002915, 5481.103, 802.4832, 6.851838, 5495.698, 99.86192, 99.99684, 99.21591, 99.97296, 99.75426, 100.0
149773.94988, 285.13618829258314, 285.3381836811668, 285.70232988955706, 28.197988755709762, 28.38132447075666, 28.31749776598562, 8019.683252864179, 8069.584155815635, 8076.519316015994, 152.70689687036383, 24.716786486429214, 2.213514034603122, 8011.736177841936, 8065.677297940768, 8068.404911910078, 0.99999986239511, 0.9999971808304228, 0.9999999999871052, 59.97353344426516, 59.97677134408388, 59.97704916301436, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 790.9678, 3.473094, 2745.633, 797.0063, 3.447832, 2747.698, 827.9323, 3.292981, 2726.98, 601.5417, 9.138846, 5495.541, 787.3148, 6.970773, 5488.156, 808.2687, 6.795437, 5492.752, 99.94866, 100.0, 99.22736, 100.0, 99.87208, 99.94758
149776.24128000002, 285.1581777011041, 285.2606137948118, 285.7264564006422, 28.18053855911673, 28.337981201632886, 28.313429318264518, 8013.491844196917, 8067.911598919877, 8068.883286751796, 156.92485398768713, 24.324791525108594, 1.8081031790393354, 8017.315684564171, 8064.868998208533, 8071.551213920148, 0.9999998655305314, 0.999994485362355, 0.9999999606683523, 59.98250763697743, 59.982920456004855, 59.979145335322755, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9263, 3.487371, 2744.08, 794.7689, 3.457042, 2747.534, 828.6699, 3.289116, 2725.499, 607.5809, 9.036618, 5490.508, 787.3148, 6.970773, 5488.213, 808.209, 6.796169, 5492.469, 99.86819, 99.99193, 99.19194, 99.91304, 99.87112, 99.94861
149778.58140000002, 285.2248521530085, 285.3172504075541, 285.66764610000956, 28.13598691599452, 28.314807772528695, 28.270449351601098, 8001.653143441004, 8057.746561286105, 8052.994887453406, 159.67958653341907, 24.98828699026535, 0.6096265736819078, 8003.8946385056115, 8066.079440707473, 8053.328287246215, 0.9999999280617856, 0.9999953563185354, 0.9999997915326185, 59.985141827792965, 59.986909430004545, 59.986085460851506, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.7358, 3.510393, 2740.225, 788.4264, 3.481909, 2745.267, 835.0176, 3.249356, 2714.0, 613.5618, 8.928507, 5478.466, 793.514, 6.923107, 5493.763, 814.4318, 6.734091, 5485.129, 99.72789, 99.91348, 98.74508, 99.69189, 99.97014, 99.80991
149780.90172000002, 285.1791497386839, 285.1422801987987, 285.5922922985652, 28.156194045406043, 28.360838229680432, 28.320944385713986, 8007.591495368452, 8068.659934052477, 8073.879984045765, 157.76692682064942, 24.366903266460668, -0.619336391662273, 8014.667996732006, 8064.734834990498, 8075.8481963548875, 0.9999999032309252, 0.9999952468197388, 0.9999997030161543, 59.99039236104291, 59.99325973980558, 59.98819100257274, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9066, 3.487549, 2744.3, 794.7689, 3.456858, 2747.48, 828.6505, 3.289668, 2725.891, 607.5809, 9.036618, 5490.514, 787.3148, 6.970955, 5488.265, 808.1494, 6.796535, 5492.523, 99.86783, 99.99193, 99.19207, 99.91102, 99.87213, 99.94758
149783.20068, 285.0843609885485, 285.1352880512432, 285.75581546182303, 28.18985058653547, 28.365269198176634, 28.33137747497964, 8023.5423910090285, 8069.841561266703, 8070.840333475357, 154.7963473550799, 34.25770884174608, 5.782705430872284, 8023.255673650757, 8071.000676542465, 8069.840762349466, 0.999999665159693, 0.9999936178758599, 0.999999370834978, 59.99105684780907, 59.987122394695945, 59.98793909466114, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.5781, 3.510036, 2740.12, 794.7495, 3.456858, 2747.543, 828.9222, 3.287643, 2725.36, 607.5809, 9.036067, 5490.679, 793.5331, 6.923107, 5493.878, 808.1096, 6.801846, 5493.015, 99.72407, 99.99198, 99.18688, 99.90998, 99.9712, 99.95653
149785.53608000002, 285.14054537233807, 285.1019155078712, 285.6611225149546, 28.188958083797186, 28.354625619476142, 28.32709908034802, 8019.226703918668, 8063.34636455461, 8074.577224470937, 160.64172793173702, 26.261761798574298, 5.988892493782259, 8013.783599496787, 8064.583389321528, 8071.873829872355, 0.9999999131069839, 0.999992885356211, 0.9999999792347188, 59.98622149774469, 59.98890712285318, 59.98807654740083, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 774.2496, 3.529668, 2734.297, 801.0336, 3.430702, 2747.995, 822.3028, 3.325746, 2734.45, 601.5028, 9.129837, 5495.28, 797.7868, 6.888591, 5495.115, 805.5847, 6.820524, 5494.043, 99.46705, 100.0, 99.53312, 100.0, 100.0, 99.97484
149787.87796, 285.0151341084143, 285.20226017402814, 285.6595018112239, 28.168035483582116, 28.359836164776027, 28.329377253481383, 8018.585755068911, 8068.52654240795, 8073.2938549791215, 154.2007684951859, 26.289573210124217, 5.947212657537705, 8017.045209296219, 8067.9689846852525, 8065.887861455206, 0.9999997684399505, 0.9999952961700521, 0.9999996433041676, 59.97982293962174, 59.98191023481711, 59.979846733086184, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.7556, 3.508609, 2739.976, 794.7689, 3.457042, 2747.252, 828.3399, 3.290772, 2725.616, 603.6389, 9.108693, 5494.984, 793.5331, 6.923107, 5493.766, 808.1494, 6.796169, 5492.292, 99.71462, 99.99389, 99.20491, 99.99237, 99.97016, 99.95807
149790.27888, 284.4718086206476, 284.576108409791, 284.88944449133345, 28.212576003811012, 28.39810228740245, 28.34888898070192, 8006.1064538754, 8059.325838680764, 8056.334294873243, 153.44094644821917, 26.232890267494668, -2.443316084250455, 8012.325945109532, 8056.924542615059, 8053.960061581079, 0.9999999977383534, 0.9999965298982652, 0.9999999944058513, 59.98197853974113, 59.97827915182691, 59.98209433620571, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 783.0424, 3.498614, 2742.485, 790.4887, 3.473804, 2745.293, 833.7946, 3.254326, 2713.635, 594.9393, 9.233169, 5493.367, 787.2766, 6.970955, 5488.153, 814.4915, 6.734457, 5485.357, 99.79727, 99.92077, 98.77914, 99.96283, 99.86806, 99.81613
149792.62676, 285.264167025958, 285.3161862856999, 285.7147299558728, 28.168452646883704, 28.378440249266987, 28.325579060159757, 8022.247893762698, 8073.9230443537945, 8073.901765713648, 151.1305936401327, 27.625772761544738, 1.2051138129795618, 8023.684442882421, 8076.590298708683, 8068.74883345307, 0.999999990158947, 0.9999922462417569, 0.9999999497251459, 59.9761546724866, 59.97986347760858, 59.97560180671161, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.7358, 3.508787, 2740.158, 794.7495, 3.457226, 2747.31, 828.631, 3.289116, 2725.445, 601.2115, 9.140869, 5495.509, 793.5331, 6.922742, 5493.764, 808.1693, 6.796352, 5492.697, 99.69167, 99.98573, 99.19403, 100.0, 99.97016, 99.95284
149794.98588000002, 285.186166091799, 285.2540120971859, 285.5551344484555, 28.20154772123036, 28.380944994623448, 28.338081531169507, 8014.002286577295, 8072.185278246124, 8071.207077764264, 161.34523791236688, 23.397905800817625, 0.8172840206088949, 8024.672175012611, 8066.298046983396, 8076.351510477085, 0.9999999862438346, 0.9999927212494586, 0.9999996061839442, 59.975064951110824, 59.97782165831612, 59.978695783912315, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9657, 3.487014, 2744.458, 794.7495, 3.457042, 2747.486, 828.6116, 3.288748, 2725.217, 601.2115, 9.140685, 5495.574, 793.5522, 6.922925, 5493.766, 808.209, 6.796352, 5492.585, 99.86802, 99.98787, 99.20216, 100.0, 99.96612, 99.94859
149797.3494, 285.0254944892651, 285.16958391342416, 285.60908033217095, 28.222376732943523, 28.371980151416366, 28.365306360082094, 8012.511182355573, 8071.464045416688, 8073.952020548112, 159.44262947327195, 26.87052447474707, -3.6783264246018916, 8019.306555514976, 8075.324295931832, 8071.676857531067, 0.9999999456139528, 0.9999940889963045, 0.999999999969135, 59.97665861205502, 59.97918561858578, 59.97938151789275, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 793.2547, 3.463278, 2747.125, 801.053, 3.430702, 2748.326, 822.3416, 3.325194, 2734.939, 607.6197, 9.035699, 5490.513, 799.7897, 6.871059, 5495.681, 801.8669, 6.853302, 5495.42, 99.97899, 100.0, 99.52126, 99.9101, 100.0, 100.0
149799.73588000002, 285.0796917375461, 285.1298783155489, 285.5865005155765, 28.18042332825698, 28.36698905940552, 28.339724550318564, 8013.872278716649, 8071.2987757619885, 8073.223107674198, 149.63729127123042, 32.73463095933221, -0.029090485349570372, 8013.234769743425, 8069.852752236068, 8076.943249366541, 0.9999999023943175, 0.999992670239361, 0.9999998973174528, 59.97601535136703, 59.9756233687607, 59.978483102543215, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9066, 3.487192, 2744.185, 794.7689, 3.456858, 2747.48, 828.5922, 3.288932, 2725.44, 601.4252, 9.130572, 5495.02, 793.5331, 6.922925, 5493.764, 808.1693, 6.795437, 5492.465, 99.86994, 99.99193, 99.20224, 99.99787, 99.97016, 99.9445
149802.09712000002, 285.19520950681266, 285.2675254446311, 285.61594267994155, 28.148783831724902, 28.30454922504643, 28.26596334833738, 7997.470526159606, 8053.830453827545, 8051.03245579364, 152.39135715614248, 25.01335870992807, -4.33904224092953, 8002.244311856643, 8057.004989273967, 8057.805702196809, 0.9999998244442383, 0.99999526719833, 0.9999999105013344, 59.97766538287523, 59.97470914866343, 59.975561694292026, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.946, 3.487192, 2744.09, 794.73, 3.459068, 2747.201, 830.0287, 3.277519, 2720.255, 610.1635, 8.983665, 5484.094, 789.165, 6.961641, 5489.128, 814.1734, 6.73574, 5484.897, 99.86993, 99.98287, 99.05455, 99.79419, 99.89714, 99.81818
149804.43716, 285.10090778250463, 285.2353140471524, 285.6707311702388, 28.19168799387589, 28.380998328243315, 28.326505481107706, 8015.61270479183, 8070.4561438929995, 8073.618132895985, 154.7943486946424, 24.714183726136298, 0.9156841792969317, 8009.787301604158, 8075.413750524938, 8070.831102190041, 0.9999998934995151, 0.9999934184954979, 0.9999999996783366, 59.97152048106276, 59.97214930150201, 59.973268758918735, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 783.9493, 3.497365, 2743.014, 792.8817, 3.462568, 2747.191, 829.4269, 3.287275, 2725.697, 607.6197, 9.035699, 5490.56, 793.5331, 6.92329, 5493.817, 808.1693, 6.796169, 5492.93, 99.82938, 99.98141, 99.16819, 99.91114, 99.97112, 99.95286
149806.80788, 284.9995420351866, 285.1312887057666, 285.54246573951235, 28.180164215734333, 28.37557000793437, 28.341528234496113, 8015.4987322542365, 8070.201994809462, 8071.420187270605, 154.1811747919703, 27.386050600789076, -0.10694030163222124, 8015.154352093935, 8069.612692912125, 8073.140557186993, 0.9999998826222537, 0.9999952764175847, 0.9999999608843582, 59.97046185285587, 59.96876932967261, 59.969078487965355, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.657, 3.508965, 2739.885, 794.73, 3.456674, 2747.485, 828.6116, 3.288932, 2725.721, 607.5614, 9.036618, 5490.677, 787.3148, 6.970955, 5488.265, 808.209, 6.796169, 5492.982, 99.69376, 99.9921, 99.1898, 99.91399, 99.86915, 99.95594
149809.17804, 285.07485681543767, 285.0671929907988, 285.69141161770887, 28.179575231131242, 28.366652918353562, 28.316369133376483, 8019.83026903224, 8067.283347910987, 8066.611788085465, 154.99692324291027, 28.094826405547337, -7.109372865973455, 8019.246586772748, 8062.775490443999, 8069.518468598957, 0.9999995074750864, 0.9999971260353901, 0.9999994094546616, 59.96548335218151, 59.971057746042206, 59.972475549571584, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 774.4862, 3.529846, 2733.876, 800.9752, 3.43107, 2748.107, 822.2834, 3.325746, 2734.886, 601.231, 9.140685, 5495.566, 781.001, 7.015516, 5479.123, 801.8868, 6.853302, 5495.585, 99.47907, 100.0, 99.52948, 100.0, 99.7077, 100.0
149811.47216, 285.1204428904398, 285.18241585858937, 285.5789037189698, 28.181972940833163, 28.31710865708811, 28.35170894447278, 8003.708275309022, 8068.327117808962, 8068.042732417795, 157.28983486695233, 26.0427247622506, -1.6337724839555676, 8012.797037804474, 8060.986992417257, 8066.09179597512, 0.9999998263534697, 0.9999955021124127, 0.9999999870815276, 59.96338252277829, 59.97029796849517, 59.96448420542621, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.795, 3.509501, 2740.421, 794.7495, 3.457042, 2747.538, 828.9222, 3.286723, 2724.526, 607.5809, 9.036618, 5490.625, 787.3148, 6.97059, 5488.373, 808.2488, 6.795437, 5492.582, 99.72754, 99.99402, 99.16388, 99.91306, 99.86811, 99.9444
149813.86708000003, 285.2213160864479, 285.2887556008221, 285.7890075331489, 28.159666885016385, 28.33560779969755, 28.282037471113963, 8002.450449976219, 8055.129525514693, 8055.342931165224, 153.37729904295247, 29.892872298053106, -0.9009416526819223, 8003.8117143018735, 8058.512499139321, 8054.007997531664, 0.9999998597942761, 0.9999951202739636, 0.9999999963037908, 59.97081162022456, 59.96592858998123, 59.96466506250112, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.7556, 3.509144, 2739.775, 794.7495, 3.457042, 2747.427, 828.6505, 3.2893, 2725.614, 601.1921, 9.140685, 5495.514, 787.3529, 6.967485, 5489.814, 809.4814, 6.779688, 5489.716, 99.71587, 99.99616, 99.19611, 99.99999, 99.88777, 99.91092
149816.19776, 285.10236728719684, 285.16956585455057, 285.5969141000036, 28.18922853350646, 28.371984090468224, 28.3318435134674, 8015.3428407917445, 8072.258657236091, 8072.842204005548, 155.53383032055717, 27.061993451427043, 2.4425815240065276, 8009.476925874937, 8073.478351040333, 8075.248533114577, 0.9999999395066057, 0.9999949354095684, 0.9999999434355409, 59.9715379006284, 59.971306876541306, 59.964597108325165, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9263, 3.487014, 2744.075, 788.3486, 3.481172, 2745.61, 833.9887, 3.258928, 2717.158, 597.1919, 9.192351, 5495.442, 790.0615, 6.952693, 5489.649, 809.5609, 6.788295, 5492.358, 99.87202, 99.88433, 98.86355, 99.99418, 99.89955, 99.93325
149818.53808, 285.21085087008964, 285.2004009190506, 285.6648911013297, 28.177280916565994, 28.38880266881836, 28.35589001262908, 8013.956450426113, 8073.690672560216, 8070.190091411474, 153.1831231750475, 25.324215378265762, -1.972897257544446, 8022.45931798547, 8062.832427990154, 8074.341289990352, 0.9999999155910717, 0.9999925317927054, 0.9999998387718156, 59.972271270758725, 59.97021352562887, 59.97175790845911, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 782.1356, 3.501827, 2742.027, 794.7495, 3.456858, 2747.262, 828.5922, 3.289116, 2725.721, 601.1921, 9.140501, 5495.574, 793.514, 6.922925, 5493.708, 808.2289, 6.796352, 5492.581, 99.79348, 99.99, 99.20002, 100.0, 99.96725, 99.95284
149820.84764000002, 285.2153488496392, 285.3369241143906, 285.70472963428585, 28.183802582092, 28.365470893124368, 28.323914544804232, 8021.064830782282, 8078.137749616207, 8077.202680763185, 157.8324024485114, 28.104142924179996, -4.667134720262766, 8018.52470495458, 8074.865107879184, 8069.686663920015, 0.9999999819221987, 0.9999961008334585, 0.9999999632363893, 59.97383744024114, 59.97539144425588, 59.97714260858145, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 791.0072, 3.472023, 2746.837, 799.6328, 3.434386, 2748.135, 822.4581, 3.325378, 2734.887, 607.6003, 9.036251, 5490.626, 799.8278, 6.871424, 5495.852, 801.9265, 6.852936, 5495.814, 99.96126, 100.0, 99.53312, 99.91306, 100.0, 100.0
149823.19408000002, 285.12044931247897, 285.2875977059749, 285.7412432432706, 28.211512134819355, 28.33092370492298, 28.333729458358548, 8013.0571389686875, 8071.9578163705, 8073.725530878972, 155.87746292486463, 25.69688825764638, 0.45055700191915093, 8014.704839378197, 8071.6673274843415, 8077.140403679752, 0.9999999741596141, 0.9999934001988986, 0.9999997777683794, 59.979099450654154, 59.97635876420733, 59.978112117511955, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9263, 3.487014, 2744.363, 794.7689, 3.457042, 2747.598, 828.3205, 3.291141, 2725.845, 601.1921, 9.140869, 5495.521, 793.5331, 6.923107, 5493.873, 808.1693, 6.795803, 5492.867, 99.86209, 99.99, 99.19864, 100.0, 99.96924, 99.95383
149825.53404, 285.07036926474706, 285.27802929923376, 285.7957612488806, 28.180459401404434, 28.368392645582606, 28.345039086011262, 8012.292471824301, 8066.655837990036, 8070.530994501267, 159.85486125649822, 26.670831069283395, 1.37594939012115, 8017.202779069662, 8066.480613577308, 8075.3807200178735, 0.9999999996365224, 0.9999923779762309, 0.9999999005792429, 59.98255514254243, 59.97640385372039, 59.981589622930194, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.9657, 3.487014, 2744.133, 794.7689, 3.456858, 2747.423, 828.6699, 3.2893, 2725.436, 607.6003, 9.036986, 5490.625, 793.5331, 6.923107, 5493.764, 808.209, 6.795986, 5492.698, 99.87847, 99.99193, 99.18964, 99.91292, 99.97016, 99.94545
149827.86728, 285.2459005317019, 285.2925060407138, 285.685043601469, 28.16058085768763, 28.345060692525536, 28.32145854867274, 8013.994582376306, 8068.719965333352, 8067.674383298043, 151.70168023508586, 24.8312363120408, -2.784198628763079, 8016.439440810688, 8075.365872847685, 8075.17674787604, 0.99999965341866, 0.9999960330518237, 0.999999995078812, 59.97820589345185, 59.980266830345855, 59.98100031708256, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.6176, 3.508965, 2739.172, 788.5237, 3.48154, 2745.318, 834.9788, 3.250092, 2713.894, 613.5812, 8.928875, 5478.472, 787.2957, 6.970773, 5488.155, 814.4915, 6.734457, 5485.753, 99.73135, 99.91323, 98.75525, 99.69188, 99.87109, 99.82439
149830.24628000002, 285.1381324509872, 285.33681562414074, 285.71666697327254, 28.156667651212977, 28.349677989533713, 28.326245653248, 8006.8861381905435, 8068.190380882495, 8069.930595051607, 157.20403276233446, 21.376395225870965, 3.612958973248169, 8015.816904979872, 8061.03736774853, 8071.0840894858475, 0.999999996131988, 0.9999944578689559, 0.9999999795849369, 59.98148638046971, 59.97924448139193, 59.98134243153527, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 786.946, 3.487371, 2744.185, 794.7689, 3.457226, 2747.31, 828.6893, 3.289484, 2725.548, 607.5614, 9.036618, 5490.514, 791.7783, 6.941553, 5491.662, 808.1891, 6.795803, 5492.987, 99.88003, 99.98573, 99.19372, 99.91092, 99.93191, 99.94447
149832.57844, 285.17266815160525, 285.184236105275, 285.6702187969035, 28.183004741898134, 28.34467413845685, 28.31749811328913, 8012.452088152544, 8058.829337836124, 8072.383769536458, 154.89997089053577, 28.344010430112576, -3.7363156057465403, 8016.177479226779, 8061.688411711542, 8071.310979840011, 0.9999999474140013, 0.9999939463394295, 0.9999997671103436, 59.98089769385161, 59.982743604822375, 59.98487716814042, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 780.6767, 3.509858, 2739.699, 795.0997, 3.453911, 2747.745, 826.554, 3.301633, 2730.574, 604.8428, 9.088652, 5494.372, 782.7941, 7.002915, 5480.422, 802.2446, 6.85019, 5495.815, 99.70559, 99.99551, 99.32715, 99.9695, 99.74893, 100.0
149834.8868, 285.2075648124452, 285.3238905505827, 285.71596843087724, 28.1842450802223, 28.349804106545182, 28.312064912749765, 8012.0753189608695, 8063.279546985266, 8066.591061262433, 155.30510554296825, 24.409672841912652, -2.4081237479944946, 8020.132004621847, 8053.5364592182095, 8072.622886059274, 0.9999997867955291, 0.9999940498184889, 0.9999999976589284, 59.98512523151338, 59.98593052899912, 59.98779532349207, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 600 800 800], 5500.0, [], 776.6746, 3.520566, 2737.304, 797.59, 3.446911, 2747.981, 827.1946, 3.295558, 2725.975, 607.309, 9.041215, 5490.65, 787.2957, 6.97059, 5488.156, 808.2289, 6.795986, 5492.983, 99.59934, 100.0, 99.2756, 99.91577, 99.86811, 99.9465
