TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
151670.28424, 285.3791377285161, 285.3787220776077, 285.8932542931746, 28.18303354701861, 28.3502529700664, 28.30946709638632, 8018.399871352037, 8075.061216247526, 8080.077992717321, 158.52059389017813, 33.128496886074345, -0.37826361921406715, 8017.958876102953, 8066.7840470514, 8075.74912475734, 0.9999997009583892, 0.9999924200482349, 0.9999999155022334, 59.99878857594004, 59.997277529790715, 60.00024207083037, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.8344, 3.509501, 2739.918, 793.5627, 3.461463, 2747.036, 825.0399, 3.309916, 2731.375, 794.1932, 6.917777, 5494.139, 801.9642, 6.852979, 5495.556, 594.128, 9.245034, 5492.876, 99.71673, 99.97153, 99.40578, 99.97698, 100.0, 99.95402
151672.65624, 285.39951911891103, 285.3439614538843, 285.953056137421, 28.16754861067883, 28.33070232409839, 28.308683915045318, 8019.833700555447, 8061.750074495172, 8082.419491498582, 155.02420760269206, 37.80115962213404, 5.513570901490311, 8026.98514292996, 8074.037171082724, 8077.965169411779, 0.9999998366536147, 0.9999914261184586, 0.9999999313068489, 60.00098839703235, 60.00492539443589, 60.004295318993826, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.5848, 3.529846, 2734.35, 787.2396, 3.485593, 2744.312, 831.3487, 3.272549, 2720.572, 787.8239, 6.966868, 5488.658, 795.6695, 6.905393, 5495.14, 588.7004, 9.31755, 5487.082, 99.51405, 99.86651, 99.01249, 99.87724, 99.99519, 99.82942
151674.97804000002, 285.2510061689279, 285.4875678513954, 285.8008746817827, 28.166533860386338, 28.288607678237636, 28.323588909174408, 8014.2221881294845, 8066.175320845042, 8070.017688171309, 157.14118323859293, 35.48947124060902, -0.7209105895990433, 8011.533978681452, 8059.22034310925, 8073.610325702195, 0.9999991448524268, 0.9999925261495005, 0.9999999958685304, 60.00473799188155, 60.004323919542784, 60.00968417501472, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.8541, 3.509501, 2739.953, 793.5237, 3.461647, 2746.977, 824.9234, 3.310652, 2731.144, 792.7756, 6.932118, 5492.424, 798.9504, 6.882199, 5495.659, 589.7542, 9.30345, 5485.137, 99.73327, 99.97773, 99.39738, 99.94578, 100.0, 99.82859
151677.29444000003, 285.39934609384346, 285.3743501873864, 285.98772792229346, 28.157471286312305, 28.28206355152418, 28.27389765900186, 8006.45582041404, 8048.7811593052975, 8065.878486901893, 160.19000041416348, 26.811923539312147, 5.6398429873761415, 8005.1424351631, 8057.043784293404, 8056.602741431417, 0.9999999720268802, 0.9999927497407414, 0.9999999898067398, 60.01306347831637, 60.002776228347294, 60.00502742729112, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.6045, 3.529668, 2733.16, 794.4771, 3.456674, 2747.463, 822.5358, 3.324274, 2735.533, 783.9984, 6.994632, 5482.335, 790.2714, 6.948493, 5490.85, 581.6824, 9.403067, 5468.661, 99.47075, 99.99561, 99.53414, 99.77459, 99.91713, 99.51444
151679.65092000001, 285.4351460138643, 285.45547329200195, 285.87164929173093, 28.177808584209536, 28.288555118590228, 28.30008094821514, 8020.436665141964, 8064.209713047116, 8067.8359868167, 158.8662641570104, 30.042651151359905, -0.3062515563542547, 8016.543517700622, 8065.515129482312, 8069.274609000372, 0.9999998822810507, 0.9999921361338614, 0.9999999936797256, 60.010815336354774, 60.0057067196945, 60.005038722914286, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 771.6078, 3.538769, 2731.623, 795.8779, 3.453911, 2747.294, 824.4187, 3.311573, 2731.139, 787.8239, 6.966684, 5488.711, 795.6886, 6.905758, 5495.018, 587.8257, 9.328354, 5483.507, 99.41778, 99.99155, 99.39721, 99.87821, 99.9889, 99.78352
151681.99716, 285.3988989949793, 285.3737396332708, 285.896559889312, 28.166148411386406, 28.30301412615646, 28.30763209096439, 8013.399088005039, 8069.28370270643, 8069.3279359529715, 159.4062170450179, 30.734340732885357, 3.7317800210367977, 8014.674405827679, 8063.980045411895, 8070.182949989625, 0.9999999878657978, 0.9999919854477857, 0.9999997709376144, 60.011109060904765, 60.011832915474855, 60.00378646559144, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.5848, 3.529668, 2734.13, 793.5627, 3.461647, 2747.147, 824.9816, 3.310468, 2731.247, 787.8627, 6.966868, 5488.712, 795.6695, 6.905758, 5494.902, 587.8058, 9.328537, 5483.453, 99.50605, 99.9779, 99.40112, 99.87823, 99.99089, 99.7845
151684.31016000002, 285.43501190110146, 285.35541478245426, 285.81886406875975, 28.163169518651006, 28.322973455185316, 28.277480269354275, 8020.277305746895, 8068.168223312282, 8072.344262936648, 152.35726671350267, 29.830303845570597, 9.533730632777406, 8026.478308932656, 8070.567056142884, 8072.524163232792, 0.9999991360720388, 0.9999906804169016, 0.9999991899651081, 60.010022804509575, 60.01134070290452, 60.01454619390766, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.8541, 3.508787, 2739.818, 787.2591, 3.485777, 2744.088, 831.3487, 3.271997, 2720.625, 794.1738, 6.917961, 5494.191, 801.9451, 6.852979, 5495.718, 594.1081, 9.2454, 5492.755, 99.7129, 99.86253, 99.02919, 99.97697, 100.0, 99.95181
151686.64852000002, 285.52429360416807, 285.56134385634465, 285.8065263802515, 28.169158633213414, 28.31330837586233, 28.3052257578266, 8017.511927619632, 8060.071559783984, 8067.928045693279, 158.93467980399782, 32.97479563745446, 7.907977517447307, 8009.547057736833, 8073.206723293698, 8083.383168771294, 0.9999992590685819, 0.9999949572515479, 0.9999996160510499, 60.01274532407314, 60.014153915278996, 60.00686132239402, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.4468, 3.529846, 2733.876, 793.5627, 3.461647, 2747.211, 825.0593, 3.309916, 2731.31, 787.8433, 6.966868, 5488.711, 795.6695, 6.905941, 5494.908, 587.8455, 9.327988, 5483.75, 99.49683, 99.98213, 99.39125, 99.87821, 99.9919, 99.78461
151689.04616, 285.3192797687809, 285.47202002245024, 286.10110965848236, 28.196542600464817, 28.361000361248642, 28.338251838167174, 8027.487008595917, 8073.195895005918, 8086.489410091474, 154.55869780844125, 33.23761071324952, -6.0124677003486795, 8017.9620652152635, 8076.3043763275, 8078.82347950379, 0.9999999697137281, 0.9999932088566353, 0.9999999662045227, 60.00092720029141, 60.00763694045186, 60.01044815222945, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 781.0907, 3.509144, 2740.201, 793.5627, 3.461647, 2747.147, 824.9622, 3.310468, 2731.372, 794.1738, 6.917777, 5494.25, 802.3838, 6.848961, 5495.334, 595.6191, 9.218665, 5495.069, 99.70436, 99.97576, 99.40569, 99.97698, 100.0, 99.98621
151691.39452, 285.4259849048203, 285.3847067506736, 285.965292458553, 28.160218186772717, 28.347843221589518, 28.314455634274438, 8014.829214476155, 8067.416667352671, 8073.394298579303, 165.04129584962402, 31.92048070117835, -0.25799193756301975, 8031.493514048607, 8071.824395078234, 8075.859188923124, 0.9999999868879854, 0.9999948169316836, 0.9999999943871573, 60.00607182991926, 60.01122813832748, 60.015778357279636, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 787.0248, 3.485765, 2743.851, 799.4966, 3.437333, 2748.128, 819.8763, 3.337343, 2736.632, 797.5526, 6.890013, 5495.065, 804.0815, 6.838004, 5495.249, 594.8636, 9.240273, 5492.964, 99.86467, 100.0, 99.59711, 99.99493, 99.99945, 99.95423
151693.73232, 285.29664993966696, 285.4365462756444, 285.9289815665681, 28.189142454215897, 28.333098415261052, 28.349662693984047, 8010.822888905909, 8073.514898369906, 8072.906007247067, 161.17917020121968, 29.8366671624741, -1.455304446903483, 8023.277247102432, 8067.936562277416, 8072.888984547968, 0.9999999987018647, 0.9999906235885901, 0.9999992196229555, 60.00438638666751, 60.00818544327705, 60.00954331099451, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 781.1104, 3.508252, 2740.444, 793.5627, 3.461463, 2746.918, 825.0981, 3.309916, 2731.189, 794.2126, 6.917777, 5494.085, 801.926, 6.852796, 5495.608, 594.1479, 9.244851, 5492.704, 99.69496, 99.97576, 99.39903, 99.97601, 100.0, 99.95514
151696.10584, 285.49753168645793, 285.3039792847326, 285.9597169343393, 28.14769449134797, 28.315253906967396, 28.270920916857136, 8008.267009872647, 8060.371128321596, 8064.555152181067, 149.34439908285776, 33.035833331227025, 2.867702836456374, 8015.055165866642, 8059.962735381185, 8060.302517030916, 0.9999998616511435, 0.9999924974450917, 0.9999999032888147, 60.008923224917766, 60.00982914384793, 60.00736639677792, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 775.7874, 3.525741, 2733.442, 787.0645, 3.486145, 2744.154, 831.0576, 3.273285, 2721.087, 787.8433, 6.966684, 5488.6, 795.6505, 6.906123, 5494.788, 587.8257, 9.328537, 5483.563, 99.51454, 99.87086, 99.03137, 99.87616, 99.98879, 99.78452
151698.49392, 285.55939716900133, 285.1120911067071, 285.9311212547346, 28.177461746175638, 28.32961865341475, 28.32006277040015, 8035.245346083264, 8070.498103765423, 8082.266295101263, 156.27032122976107, 35.825913792585425, 3.7953861852579394, 8014.974252769199, 8072.61412456857, 8081.832880888723, 0.9999997082119592, 0.9999932040241603, 0.9999999861877581, 60.006049095070196, 60.010304217367846, 60.008695911296876, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 781.0907, 3.50843, 2740.602, 793.5627, 3.461463, 2747.036, 825.0593, 3.309916, 2731.152, 794.1349, 6.918144, 5494.026, 801.9451, 6.852796, 5495.662, 594.1081, 9.245217, 5492.825, 99.69897, 99.97367, 99.40369, 99.97493, 100.0, 99.95195
151700.80332, 285.18790866639443, 285.37200340672723, 285.8797983451571, 28.172219469500174, 28.319311105847557, 28.299110600224534, 8018.123211714654, 8063.3649476004275, 8074.388998044712, 159.44520540446183, 28.523382903201764, 7.732519896956774, 8015.349496701596, 8058.156822855925, 8066.96577176296, 0.9999999967215908, 0.9999942090159804, 0.9999998686860224, 59.998460737431074, 60.003721578063384, 60.00519691850947, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.6636, 3.529311, 2734.02, 793.5432, 3.461647, 2746.861, 825.0787, 3.310468, 2730.574, 787.8627, 6.9665, 5488.658, 795.6886, 6.905758, 5494.903, 587.8455, 9.328354, 5483.688, 99.47035, 99.97769, 99.40142, 99.87513, 99.99089, 99.78669
151703.14976, 285.2836885476542, 285.26404266160944, 286.00462899096624, 28.154784167594983, 28.313579595584436, 28.30308892929139, 8014.545746016726, 8069.634216455856, 8065.686469728834, 159.57283571665403, 29.569294930318847, 2.180002972765351, 8013.556409251169, 8063.168005329028, 8070.007587120034, 0.999999997297449, 0.9999929373721838, 0.9999999432379525, 60.00428054522188, 60.004498778230804, 59.99570624394193, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 768.2366, 3.548942, 2726.277, 799.8857, 3.435491, 2748.049, 818.7892, 3.34581, 2739.134, 781.5517, 7.011731, 5480.002, 789.4321, 6.954154, 5490.795, 582.4577, 9.386037, 5474.011, 99.23018, 100.0, 99.67978, 99.7207, 99.91614, 99.59131
151705.49256, 285.3941105823709, 285.41465710306085, 285.9065749157898, 28.18038401894346, 28.305471564732848, 28.309487814172634, 8012.5935253084135, 8066.962699276794, 8064.565317494526, 157.53391918536363, 30.808004978790905, 6.253173543458388, 8022.654713539526, 8054.824317211263, 8077.039953959433, 0.9999997647715902, 0.9999920343236312, 0.999999903145024, 60.00635147006784, 59.99932158928364, 60.00494917895199, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.6242, 3.529489, 2733.967, 793.5627, 3.461647, 2747.089, 825.0787, 3.309916, 2730.635, 787.8433, 6.966684, 5488.712, 795.6886, 6.905758, 5494.903, 587.8257, 9.32872, 5483.628, 99.48201, 99.97769, 99.37886, 99.87714, 99.99089, 99.78549
151707.8518, 285.4340149742088, 285.27202072533476, 285.93024092668406, 28.17041253024485, 28.344580172375125, 28.294146595293146, 8020.489043872432, 8065.784955993207, 8075.572133093048, 155.13029034166402, 30.65847981504976, 11.52058581353134, 8020.972655144281, 8071.914391384595, 8077.45843142588, 0.9999995256152022, 0.9999898288806742, 0.9999999528964129, 59.998300824198296, 59.99729504030811, 60.002601663091994, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 775.2551, 3.526634, 2735.28, 792.2008, 3.469567, 2746.249, 827.9711, 3.292613, 2726.063, 791.7465, 6.932302, 5493.223, 801.2203, 6.855353, 5495.654, 594.0286, 9.246316, 5492.75, 99.54792, 99.95614, 99.21249, 99.95406, 100.0, 99.9516
151710.1698, 285.2355868737736, 285.3080762873273, 285.9602105799199, 28.15099096984721, 28.322299840191054, 28.313254977890594, 8008.446660035448, 8061.818864838948, 8069.349389994763, 160.14640475260603, 29.934046390830645, 7.9597878769646115, 8027.351241489892, 8065.480025052034, 8064.324286209306, 0.9999996917899951, 0.9999927489986418, 0.9999999399733047, 59.995831332968535, 60.0029743184792, 59.999773329074095, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 777.2266, 3.522351, 2735.322, 792.3953, 3.464778, 2746.942, 826.321, 3.309548, 2731.145, 787.8433, 6.966684, 5488.652, 795.6886, 6.905758, 5494.903, 587.8455, 9.328171, 5483.627, 99.58909, 99.97843, 99.38716, 99.87927, 99.99089, 99.78569
151712.56384000002, 285.5493381044374, 285.580313694884, 286.0650834410088, 28.172559422003705, 28.354103071256834, 28.316617622065454, 8019.939242355931, 8075.897589098089, 8081.865141117485, 157.66874356360086, 35.98407951184072, 0.8172637985604183, 8019.795532081529, 8078.917761118206, 8084.518710140298, 0.999999978089901, 0.9999904501292353, 0.999999885069271, 60.003670497916886, 60.00027810237264, 59.995004007406806, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.8541, 3.508787, 2739.784, 793.5237, 3.461647, 2747.031, 825.0787, 3.310284, 2730.851, 794.1738, 6.918144, 5494.081, 795.6695, 6.905941, 5495.01, 594.1081, 9.244851, 5492.877, 99.75397, 99.97559, 99.39721, 99.97592, 99.99285, 99.95195
151714.88388, 285.4801462087942, 285.3171455197301, 286.0011941978225, 28.208441140820167, 28.359691712683823, 28.35073348867595, 8023.344181353494, 8074.701383321285, 8085.492245165016, 159.45757961453182, 22.541191120214535, 1.137036378546668, 8031.71076745459, 8076.481886510058, 8078.492534701435, 0.9999998860488748, 0.9999953607579449, 0.9999999998222348, 59.99105709972461, 60.00359185912017, 59.99048357619137, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 787.0248, 3.487014, 2744.276, 799.8663, 3.435491, 2748.218, 818.7504, 3.34489, 2738.945, 800.4071, 6.865927, 5495.602, 789.4321, 6.954884, 5490.613, 600.49, 9.151093, 5495.789, 99.8753, 100.0, 99.6813, 100.0, 99.91095, 100.0
151717.19996, 285.28620975030293, 285.40006084909305, 286.02521147678885, 28.179680629948308, 28.371081245479484, 28.316840123365104, 8023.311949199592, 8071.252021820565, 8082.861312857603, 162.18887128203232, 29.20438667009421, 7.562504240980672, 8029.266150301299, 8072.607504706754, 8079.467761264605, 0.9999999903658368, 0.9999940221293754, 0.999999386385754, 59.993431371595804, 59.9996096314795, 59.99734408464349, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.7161, 3.508252, 2740.406, 793.5627, 3.461647, 2747.032, 825.0787, 3.310284, 2731.086, 794.2126, 6.917961, 5494.251, 795.6886, 6.905758, 5494.845, 594.128, 9.245584, 5492.818, 99.73448, 99.97166, 99.39529, 99.97484, 99.99493, 99.95271
151719.66932000002, 285.3049515961359, 285.52843834760944, 285.8226537980034, 28.096596585289035, 28.29228885459937, 28.251593736827818, 8009.112472098546, 8064.206303630185, 8066.065199198821, 156.00530252213593, 34.070004319634336, 11.818166005713351, 8007.875607835318, 8066.426679950213, 8066.054079342975, 0.9999990551851151, 0.9999917502636756, 0.9999991684944093, 60.003501259235485, 59.99736177561901, 59.99164691760195, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.7161, 3.509679, 2739.43, 793.5432, 3.461647, 2746.865, 825.0399, 3.309916, 2730.806, 794.1544, 6.921454, 5493.564, 796.6805, 6.894435, 5495.669, 591.2253, 9.284405, 5487.635, 99.71569, 99.97384, 99.40339, 99.96761, 100.0, 99.8697
151722.05576000002, 285.1824822721151, 285.5791531752125, 285.88711934489845, 28.175059781184576, 28.359529888896578, 28.333759940432554, 8007.854160569137, 8077.557659845348, 8073.860751855143, 158.06037920986773, 32.42765459161683, 10.572450565203098, 8020.781676887946, 8068.0106514832605, 8071.965419718471, 0.999999966370174, 0.9999913902103457, 0.9999997160349753, 59.99761244209132, 60.00697232792063, 60.01175413739636, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.6242, 3.525741, 2735.801, 788.8739, 3.477119, 2745.999, 828.4564, 3.290036, 2726.482, 792.329, 6.932118, 5493.334, 796.3943, 6.90448, 5494.738, 594.1081, 9.244851, 5492.817, 99.51187, 99.93801, 99.22736, 99.96234, 99.98788, 99.95294
151724.40844, 285.39539415670214, 285.5837777940111, 285.88007375920904, 28.158710749018777, 28.309369476247078, 28.28263099207116, 8024.318836240085, 8065.786104392465, 8073.467486509198, 159.55934603128935, 29.7225861779566, 0.6841860186185613, 8015.906971237306, 8065.426764951035, 8065.478799568951, 0.9999994698210108, 0.9999907133732636, 0.99999990514716, 60.000749274286726, 60.000756869522775, 60.00079227995, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 776.8323, 3.523957, 2735.476, 793.5627, 3.461278, 2747.032, 825.0787, 3.310652, 2730.913, 787.8821, 6.9665, 5488.77, 795.6886, 6.905575, 5494.96, 587.8654, 9.327988, 5483.688, 99.53969, 99.97157, 99.40956, 99.87714, 99.98893, 99.78571
151726.72224, 285.2840034484867, 285.25566078072194, 285.76058940339686, 28.150239650136463, 28.296511531372293, 28.25254584335808, 8012.298074446195, 8058.233522971976, 8057.154407512232, 161.72328393354974, 30.82380329718626, -0.18977521854534984, 8014.245943548435, 8051.818847953637, 8060.505750775776, 0.9999997690432257, 0.9999938272832783, 0.9999999531707114, 60.00044715722706, 60.002214893232185, 60.00194721661259, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 768.5323, 3.548407, 2726.602, 799.8857, 3.435859, 2747.933, 818.6728, 3.344522, 2739.004, 781.5517, 7.011547, 5480.114, 789.4321, 6.954884, 5490.558, 581.563, 9.403616, 5468.833, 99.22774, 100.0, 99.67969, 99.72177, 99.91182, 99.51651
151729.01776000002, 285.20186011522367, 285.31837388809964, 285.7800419752181, 28.15152687950864, 28.32249612742709, 28.30722616984146, 8012.357929425776, 8060.513585737615, 8062.494194389552, 155.04279270978714, 30.42609559052289, 4.1877389308751845, 8008.050382418381, 8064.242157339275, 8069.4516301682515, 0.9999999999408303, 0.9999928902210732, 0.999999804881715, 60.00522802290406, 60.00351491734537, 59.99913594983237, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.4073, 3.530739, 2734.092, 793.5432, 3.461463, 2747.089, 825.0204, 3.310284, 2731.029, 787.8433, 6.9665, 5488.712, 795.6886, 6.905758, 5494.96, 587.8455, 9.328354, 5483.567, 99.46043, 99.97367, 99.39316, 99.87714, 99.98997, 99.78461
151731.3402, 285.4901539963675, 285.4053668233309, 285.87768809627227, 28.17350870939764, 28.313102204189917, 28.31843095514244, 8022.032144188198, 8066.488566271074, 8070.598358670065, 159.8444456211987, 27.365047005024735, 8.193994628983774, 8020.4332111101385, 8063.855501943964, 8082.512747034339, 0.9999994929880941, 0.999991739214775, 0.9999999908072766, 59.99772586950141, 60.00508715525393, 59.998670055817854, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.3482, 3.529311, 2733.144, 793.5822, 3.461647, 2746.979, 824.9816, 3.310284, 2730.864, 787.8433, 6.966684, 5488.77, 795.6886, 6.905758, 5494.903, 587.8455, 9.328354, 5483.627, 99.50604, 99.97363, 99.39947, 99.87821, 99.99089, 99.78571
151733.81716, 285.2359606056997, 285.39188566642156, 285.9803880889754, 28.145916790183175, 28.33094235574452, 28.268870558008278, 8012.290556674144, 8059.998827636384, 8066.868329543654, 154.51252063709353, 31.86799265757554, 5.806606145267551, 8016.187975517255, 8064.004006508358, 8068.428579184, 0.9999991401481299, 0.9999930468965949, 0.9999999055517412, 59.99947119189513, 59.99125521626178, 59.99139997360487, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.8738, 3.508609, 2740.033, 787.3174, 3.485777, 2744.196, 831.2905, 3.272733, 2720.348, 794.1738, 6.917961, 5493.623, 800.9723, 6.865032, 5495.887, 591.6428, 9.284222, 5488.25, 99.71308, 99.87241, 99.02662, 99.96867, 100.0, 99.86981
151736.13884, 285.18494979450514, 285.4774326952081, 285.7995775122219, 28.18351193612451, 28.35372446057769, 28.305973848177988, 8028.283109544758, 8067.315515928993, 8083.931346393036, 157.84347154048942, 31.241830116829078, 4.50650088120733, 8028.137531165969, 8071.859896374677, 8080.971638127156, 0.9999995021444305, 0.9999892384588124, 0.9999998427749396, 59.99433268022737, 60.00488127290651, 60.00751780258507, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.3679, 3.529311, 2734.57, 793.5627, 3.461831, 2747.031, 825.0399, 3.3101, 2731.085, 791.3387, 6.940208, 5492.991, 800.1902, 6.862658, 5495.846, 593.8497, 9.245584, 5492.81, 99.52206, 99.97559, 99.39938, 99.94773, 100.0, 99.95279
151738.54368, 285.342610870885, 285.3842221347726, 285.8283372966971, 28.207857976445837, 28.35723862600953, 28.352654756396625, 8023.5840004513975, 8073.563393371824, 8081.438748755423, 160.9612178935672, 30.6469107953194, 2.8121933750780954, 8027.642865666226, 8077.157776537657, 8087.654191779692, 0.999999955283139, 0.9999958248299867, 0.9999998806216137, 60.001429668621, 60.00008775687579, 59.99706836420411, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 783.0227, 3.501827, 2742.495, 796.5977, 3.447464, 2747.875, 820.7498, 3.337159, 2737.71, 800.1935, 6.868134, 5495.824, 808.316, 6.794538, 5492.396, 600.2912, 9.154206, 5495.819, 99.77988, 100.0, 99.63634, 100.0, 99.94527, 100.0
151740.91152000002, 285.40702365447515, 285.3797835602027, 285.90269743696615, 28.182885111506756, 28.340401316020923, 28.334808364975398, 8024.65703389732, 8070.9399170428915, 8081.983611272363, 158.8553594045668, 27.57798569879833, 9.216286059058802, 8020.714662893628, 8072.193845012881, 8071.045536884043, 0.9999999701400433, 0.9999929376285793, 0.9999998166548358, 59.999656329711314, 60.00399032992104, 59.98588319067474, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 781.0907, 3.508787, 2740.11, 793.5432, 3.461647, 2746.977, 825.0204, 3.3101, 2731.305, 794.2126, 6.917777, 5494.192, 801.9642, 6.852613, 5495.713, 594.1479, 9.2454, 5492.883, 99.70734, 99.97363, 99.40326, 99.97494, 100.0, 99.95173
151743.25224, 285.26201571567225, 285.2816803948061, 285.70242281945605, 28.177026725096376, 28.339887780668626, 28.348793577834126, 8027.577113621657, 8075.829971355286, 8068.363025821844, 155.04817496427472, 34.29594208911067, 3.10721092986887, 8028.01658855269, 8062.361288844337, 8083.671770441182, 0.9999999166428404, 0.9999923811712094, 0.9999999786304731, 59.99831083501119, 60.006235441809125, 59.99415041515798, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.9921, 3.508073, 2739.483, 793.5822, 3.461647, 2747.089, 825.0787, 3.3101, 2731.029, 794.1738, 6.917777, 5494.081, 801.9642, 6.852431, 5495.772, 594.1479, 9.244851, 5492.817, 99.72544, 99.97769, 99.39721, 99.97592, 100.0, 99.95195
151745.59396, 285.386687511868, 285.40072608112234, 285.9302717452158, 28.182420987732716, 28.349716370289016, 28.32104673288852, 8019.700853959051, 8066.227620912338, 8079.7672554408255, 154.0414804227355, 27.64294414734013, 10.345609385362877, 8025.856047140911, 8066.9911728130965, 8075.766202663282, 0.9999996062230795, 0.9999926582105723, 0.9999996034485651, 59.99567700408927, 59.99745534985596, 59.99706447002222, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.5848, 3.529846, 2733.737, 787.2786, 3.485777, 2744.25, 831.2711, 3.272917, 2720.402, 787.8239, 6.9665, 5488.711, 795.6886, 6.906123, 5494.851, 587.8455, 9.328171, 5483.574, 99.49175, 99.87437, 99.02888, 99.87821, 99.99283, 99.78459
151747.90244, 285.48073629136, 285.33408670979566, 285.82774853231916, 28.18595774802263, 28.31247373289191, 28.306965817585443, 8021.544624038646, 8065.700648352087, 8071.664722133088, 156.99493579323598, 28.68115154247016, 3.0512541817251986, 8020.83376864185, 8060.1247874228175, 8064.4888242966435, 0.999999375775304, 0.9999945274676314, 0.9999996862120252, 59.98890728131372, 59.99263823166664, 59.997042026874446, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.7358, 3.50843, 2740.436, 793.5432, 3.461647, 2747.089, 825.0787, 3.309732, 2731.356, 794.2126, 6.917593, 5494.144, 801.8497, 6.856997, 5495.839, 592.6568, 9.271037, 5489.735, 99.70698, 99.97769, 99.3849, 99.97707, 100.0, 99.91291
151750.24772, 285.4918265700965, 285.3943349376258, 285.7578743477947, 28.14826089262052, 28.298540741430575, 28.270035938851365, 8011.759311098572, 8048.015349630071, 8062.595673665458, 161.43218818494734, 24.58975315871885, 8.90330713374874, 8014.442245339908, 8050.736054660369, 8062.813702780906, 0.9999998962176023, 0.9999949461622801, 0.9999997427538809, 59.99065901351446, 59.99379091137989, 59.98785066874337, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.5651, 3.528775, 2734.177, 793.5627, 3.461647, 2747.256, 825.001, 3.313413, 2732.271, 786.4452, 6.976797, 5485.693, 793.2661, 6.929864, 5492.884, 583.8892, 9.383657, 5472.266, 99.50777, 99.98376, 99.42645, 99.8399, 99.95414, 99.59631
151752.59096, 285.50202815576404, 285.38173367830734, 285.7213724769719, 28.15410154276876, 28.329044863646658, 28.311843573937384, 8016.350318893203, 8061.539399273848, 8070.132837414458, 163.86699181979475, 27.623091146137995, 6.634573742426028, 8022.843697666318, 8059.140966261603, 8070.7819176317735, 0.9999997621787858, 0.999993649056187, 0.9999999890924866, 59.99439810524867, 59.99137527533459, 59.98999142011905, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 768.8083, 3.546087, 2728.307, 797.8624, 3.443964, 2748.023, 821.3904, 3.327403, 2733.545, 786.0956, 6.976245, 5487.86, 795.4788, 6.906306, 5494.846, 587.8654, 9.327988, 5483.629, 99.27051, 100.0, 99.51829, 99.86273, 99.9909, 99.78669
151754.95896000002, 285.20489123886404, 285.3657060631137, 285.7595501602921, 28.14463038430369, 28.32165140078234, 28.309902956252888, 8022.894366351664, 8068.432991573789, 8074.826288619264, 155.19661412014648, 29.210635399018884, -2.509461359995612, 8013.085476289847, 8071.418858786989, 8067.377591508857, 0.999999683897036, 0.9999936558873772, 0.9999999190841341, 59.99844173246769, 59.99619383057553, 59.998601268697755, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.5256, 3.529311, 2733.479, 793.5822, 3.461647, 2747.086, 825.0593, 3.309548, 2731.251, 787.8433, 6.966684, 5488.653, 795.7076, 6.905575, 5494.795, 587.8455, 9.328537, 5483.628, 99.50968, 99.9776, 99.38103, 99.87824, 99.98893, 99.7845
151757.39560000002, 285.43725552516065, 285.31893763220455, 285.8843896789137, 28.17311605680867, 28.331248183285084, 28.299852786422626, 8021.385668054354, 8066.238904647518, 8068.115520149139, 153.23313764732075, 35.65889358635741, 10.539428451678077, 8022.357081538359, 8070.8618244208055, 8065.6496604044, 0.999998956205381, 0.9999921630510911, 0.9999994847918824, 60.00045533153184, 59.996897035537565, 59.999245878664915, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.4992, 3.509322, 2739.828, 787.2591, 3.485961, 2744.42, 831.3099, 3.272917, 2720.564, 794.1738, 6.917777, 5494.085, 801.9451, 6.852613, 5495.823, 594.128, 9.245217, 5492.937, 99.70979, 99.87069, 99.0168, 99.97601, 100.0, 99.95291
151759.72340000002, 285.34453978620866, 285.52957943409564, 285.9377203268234, 28.17663618404011, 28.328415325800083, 28.269137048865385, 8019.108721971503, 8061.966027040089, 8070.06351782476, 153.05053817517683, 31.910189966569305, 1.6820222900776116, 8015.598474425529, 8068.461588854868, 8075.355333944232, 0.9999999814819925, 0.9999943703095047, 0.9999996430421437, 59.999256880865595, 60.002692891893254, 59.99823870526944, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 774.6833, 3.529489, 2734.25, 793.5822, 3.461463, 2747.091, 825.0399, 3.310468, 2730.855, 787.8821, 6.9665, 5488.883, 795.7076, 6.905393, 5494.795, 587.8654, 9.328171, 5483.627, 99.51041, 99.97367, 99.38686, 99.87823, 99.99193, 99.78569
151762.04232, 285.3982830800606, 285.4230806247247, 285.89671880354246, 28.206687142238774, 28.36811816790823, 28.342211865598074, 8022.077391106046, 8072.361658277832, 8073.551675131471, 156.68863613128042, 34.67795020562562, 7.502883893343551, 8029.637536663246, 8075.9815019109565, 8080.997017652144, 0.9999998683841709, 0.9999920598765638, 0.9999997601405977, 59.99875426579815, 60.00020547453682, 60.00038242911213, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.9724, 3.508252, 2739.603, 793.5822, 3.461647, 2747.144, 825.0399, 3.309732, 2731.144, 794.1932, 6.917777, 5494.193, 795.6886, 6.905575, 5494.903, 594.1876, 9.244302, 5493.704, 99.70888, 99.9797, 99.38899, 99.97796, 99.99089, 99.96341
151764.38544, 285.4539466364576, 285.41880484195445, 285.96306198177615, 28.181548300133244, 28.341146900546544, 28.31424325035145, 8027.01413070514, 8069.837874015653, 8074.767842778872, 160.27499766236338, 22.14150095857758, 2.302261706688114, 8030.165710379995, 8065.214016807001, 8085.804324844643, 0.9999999732802374, 0.9999929779247195, 0.99999997542825, 60.00679055483672, 60.00532376279824, 60.008054579224265, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 787.1431, 3.485943, 2743.941, 799.8663, 3.435675, 2748.16, 818.7892, 3.344706, 2738.877, 799.9799, 6.872914, 5495.532, 791.454, 6.939726, 5493.111, 598.8001, 9.196324, 5494.213, 99.86694, 100.0, 99.67882, 100.0, 99.95083, 99.98914
151766.74856, 285.5049911570478, 285.51431146349927, 285.851101589032, 28.204980424624992, 28.343404923412955, 28.320631154339424, 8018.414308116067, 8072.0814356812425, 8082.924170002732, 157.49735200662099, 30.6048294365155, 9.353349139878446, 8030.57380444041, 8071.845066345045, 8079.01431500409, 0.9999996839093099, 0.9999934544251285, 0.9999998027310402, 60.01002857664782, 60.004788388482275, 60.00303656855246, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 781.071, 3.507002, 2740.177, 793.5627, 3.461647, 2747.202, 825.0399, 3.309916, 2731.09, 794.2126, 6.917593, 5494.028, 795.6886, 6.905758, 5494.848, 594.1479, 9.245034, 5492.938, 99.77217, 99.97166, 99.39729, 99.97596, 99.98988, 99.95514
151769.07192000002, 285.3643198909659, 285.27642687814364, 285.9435099986348, 28.17422158216109, 28.328633947161233, 28.278041731389003, 8016.483121711648, 8065.677378296651, 8073.518444404612, 148.99132435479902, 35.61254641141886, 8.11486381900977, 8013.2945682974205, 8061.744128462401, 8069.96150367685, 0.9999991292470116, 0.9999929671509894, 0.9999985197198363, 60.00726827883363, 60.00286336414781, 60.003401158277946, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 790.1398, 3.475235, 2745.806, 789.3603, 3.481172, 2744.876, 828.3205, 3.290036, 2722.861, 787.9404, 6.966317, 5488.712, 801.9642, 6.852979, 5495.664, 587.8455, 9.327988, 5483.62, 99.931, 99.91084, 99.19777, 99.87823, 100.0, 99.78557
151771.38024, 285.2314737841618, 285.1811044390942, 285.9246080837981, 28.18509290994554, 28.360472287474455, 28.362823119073525, 8026.633377193308, 8070.970005580431, 8079.665402952066, 154.78557472006287, 33.32386124695131, 8.474607125418515, 8027.407308133045, 8069.632195367964, 8080.546597022705, 0.9999999987789012, 0.9999901092069162, 0.9999996820605118, 59.996895416440616, 60.005172144881804, 59.99809343948695, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 787.3403, 3.486122, 2744.764, 793.5627, 3.461831, 2746.861, 825.1175, 3.309916, 2731.363, 794.1932, 6.917409, 5494.081, 795.7267, 6.905941, 5495.123, 594.1678, 9.244668, 5492.879, 99.87879, 99.9694, 99.39286, 99.97593, 99.99389, 99.95402
151773.7328, 285.42115083684973, 285.4476753561166, 285.84309845046585, 28.192784006545878, 28.312422322804586, 28.342943333562584, 8025.366399788958, 8068.699777974159, 8076.735434807535, 156.5418449147479, 32.884777652971934, 7.037261733508785, 8026.047061110204, 8068.248224909416, 8078.765567255889, 0.9999995957047223, 0.9999918330559051, 0.9999998872670851, 59.9944229186659, 59.9925567059155, 59.99485279952532, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 787.1431, 3.4863, 2744.214, 793.5627, 3.461831, 2747.203, 825.0399, 3.3101, 2731.033, 787.8627, 6.966317, 5488.824, 795.6886, 6.905758, 5495.176, 594.128, 9.245034, 5492.823, 99.87167, 99.97769, 99.39499, 99.88026, 99.99089, 99.95303
151776.12420000002, 285.3224835189832, 285.33960848292594, 285.90409781050084, 28.13963283715121, 28.37187168546948, 28.33009570337202, 8017.119133315842, 8074.259347965302, 8077.091265154379, 165.446959790841, 25.067022764922513, 5.451512527307841, 8026.1562086521235, 8071.429647866455, 8074.448348217641, 0.9999998292485184, 0.9999960342225308, 0.9999999790761714, 59.98948717888279, 59.98871706655564, 59.99128732607188, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.6767, 3.509322, 2739.966, 799.8663, 3.435859, 2748.054, 818.6728, 3.345442, 2738.996, 781.5517, 7.011363, 5479.95, 789.4512, 6.954884, 5490.501, 600.5099, 9.151277, 5495.735, 99.71571, 100.0, 99.68317, 99.72285, 99.9119, 100.0
151778.41280000002, 285.37070990206286, 285.36675315700853, 285.8367206013185, 28.18090867795862, 28.31198356485833, 28.33264243227868, 8019.358143867712, 8064.837299274499, 8078.693512862338, 156.00545403784577, 31.354599581028197, 5.844354605600984, 8020.427202251253, 8064.3070309182995, 8073.578975384041, 0.9999998590495032, 0.9999927442151192, 0.9999996825642571, 59.98440854373448, 59.986346833320376, 59.98139138191183, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 787.0643, 3.486479, 2744.166, 793.5627, 3.461647, 2747.256, 825.0399, 3.3101, 2731.139, 787.8821, 6.966133, 5488.712, 795.7076, 6.905758, 5494.854, 594.1479, 9.2454, 5492.938, 99.87879, 99.97576, 99.40556, 99.87514, 99.98988, 99.95281
151780.82604, 285.41062779036184, 285.2489739147992, 285.9391347369382, 28.143421053250638, 28.321117289716653, 28.274447018050083, 8014.934071895512, 8065.293714111951, 8062.203691633337, 149.0783341302731, 31.392658037002093, 11.006475453948951, 8013.008979052486, 8061.051986657334, 8065.268876450673, 0.99999919846691, 0.9999914842210842, 0.9999995023171461, 59.98746059025851, 59.985566839820535, 59.987361658448826, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 780.9133, 3.508252, 2739.656, 793.5822, 3.461647, 2747.149, 825.0981, 3.306602, 2729.564, 789.2997, 6.951424, 5491.274, 798.7405, 6.876903, 5495.975, 589.4957, 9.31224, 5484.679, 99.7251, 99.97986, 99.364, 99.92485, 100.0, 99.80484
151783.17232, 285.3605563585201, 285.36617527073435, 285.9121154523732, 28.177978273424095, 28.314979482545986, 28.317047657058513, 8014.374030098387, 8069.9865557005105, 8076.91416502305, 157.74505413688166, 32.62193555963722, 10.35620474021016, 8022.727924449481, 8067.078033653073, 8090.325204060227, 0.999999167339841, 0.9999918293881424, 0.9999997428841014, 59.98655928943887, 59.98881473357164, 59.98593145412121, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 776.5563, 3.523243, 2736.693, 790.4109, 3.473251, 2746.287, 828.631, 3.291141, 2725.995, 788.6201, 6.964846, 5488.714, 795.7076, 6.905393, 5494.854, 594.1678, 9.244668, 5492.583, 99.58126, 99.95335, 99.21, 99.87827, 99.98887, 99.94867
151785.50028, 285.3012638950531, 285.4839241993449, 285.88676147552354, 28.147232423725683, 28.34316553356512, 28.300379116447385, 8014.150214357824, 8066.760321129421, 8069.434969280848, 159.01391047571497, 28.71637875580609, 5.778055023587719, 8015.350532283634, 8073.219624246366, 8074.143612538464, 0.9999996931513717, 0.9999916083908986, 0.9999999539583915, 59.98826083739439, 59.990227547379206, 59.98902516587708, None, None, None, 0.0, 0.0, n_derated=3_strings=[800 800 800 800 800 600], 5500.0, [], 775.886, 3.528061, 2734.301, 793.6016, 3.461463, 2747.086, 825.0399, 3.3101, 2730.975, 794.2515, 6.917225, 5494.083, 802.0023, 6.852613, 5495.609, 587.8455, 9.327988, 5483.629, 99.50253, 99.9797, 99.39125, 99.97604, 100.0, 99.78681
