TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
152975.75752, 285.20996009320004, 285.35973382486645, 285.84726439430295, 25.038110021605416, 25.1733735489141, 25.16042876040489, 7118.801482849211, 7160.843967979712, 7170.580932864658, 135.3284474540178, 16.28634570627719, -2.446451893056519, 7126.642467962955, 7158.951386025414, 7171.8453248484975, 0.9999999852676835, 0.9999971053403915, 0.999999996856277, 60.00443456532448, 60.00331655122756, 60.00024373731879, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2402, 4.530693, 2746.367, 600.1359, 4.578984, 2747.878, 593.9805, 4.623645, 2746.453, 606.5711, 4.526449, 2746.073, 601.0881, 9.142197, 5495.505, 814.2728, 6.736655, 5485.754, 99.95737, 100.0, 99.95448, 99.9407, 100.0, 99.81719
152978.18824000002, 285.32925890601194, 285.4096612520728, 285.8648843580999, 24.988209041975942, 25.116229013810038, 25.1135391029866, 7112.528941776186, 7162.177668482214, 7159.267872623702, 136.98231206386822, 17.780646701045498, -4.859173750911623, 7114.31085253635, 7144.516795441969, 7163.137073108415, 0.9999999791145524, 0.9999962115297154, 0.9999997518599736, 60.004869887415126, 60.00184563534885, 60.00748833008269, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 612.6081, 4.474297, 2740.908, 593.9101, 4.624297, 2746.283, 600.3475, 4.577443, 2748.026, 612.8239, 4.47129, 2740.222, 594.9079, 9.233875, 5493.451, 807.8312, 6.800014, 5492.926, 99.75276, 99.94841, 100.0, 99.74, 99.96342, 99.94441
152980.52092, 285.3165179969336, 285.45229087948684, 285.93925220390383, 25.00684004432882, 25.122400398421377, 25.121280188410662, 7108.3364283111105, 7158.159883921529, 7165.039143196183, 137.61297441800866, 16.810990860600214, -3.2633210458197937, 7113.730009890157, 7154.32081218382, 7163.728424169904, 0.9999996517693649, 0.9999971872611273, 0.9999997511278037, 60.003838843133764, 60.00243339252392, 60.00674815537827, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.530336, 2746.315, 600.1553, 4.5788, 2747.878, 593.9805, 4.623829, 2746.456, 606.6293, 4.526082, 2746.025, 601.0499, 9.14311, 5495.631, 814.3523, 6.736289, 5485.812, 99.94952, 100.0, 99.95666, 99.93896, 100.0, 99.80451
152982.83036000002, 285.23207300741433, 285.4964654306187, 285.84916548260986, 25.01598935216345, 25.16674100210146, 25.12764439260198, 7115.725299526837, 7162.676836338907, 7168.924135291446, 133.00861359950994, 20.484339902149713, -9.43382098975826, 7117.934236320606, 7165.56851005915, 7173.0645826211885, 0.9999996375013659, 0.999995802952626, 0.9999990689911399, 60.008781792150074, 60.00666233406417, 60.002584826143085, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.530336, 2746.31, 600.1553, 4.5788, 2747.99, 594.0193, 4.623093, 2746.512, 606.7264, 4.526449, 2746.128, 601.069, 9.143292, 5495.549, 814.3324, 6.737571, 5485.127, 99.95752, 100.0, 99.95657, 99.94271, 100.0, 99.81299
152985.20400000003, 285.3683376261404, 285.4328239898194, 285.8412497696672, 25.015779629383708, 25.172128168179103, 25.14818384446121, 7115.463062990602, 7164.972695595823, 7170.387407272448, 134.69232963777466, 17.290844364714303, -5.262177255513507, 7115.181166480998, 7166.968474751285, 7172.647336232476, 0.9999998602077715, 0.999996898519067, 0.999999690551427, 60.00606209156192, 60.00526325486333, 60.00681780290105, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 599.9512, 4.580128, 2748.272, 606.5367, 4.528146, 2746.27, 587.7687, 4.664694, 2742.083, 600.7261, 4.571496, 2747.976, 605.7233, 9.07426, 5493.753, 817.4935, 6.703144, 5481.43, 100.0, 99.94363, 99.78738, 100.0, 99.96111, 99.7292
152987.5724, 285.30459119149106, 285.4728047501059, 285.905951688767, 25.03618869566198, 25.15647467518813, 25.17438169958829, 7121.885068836861, 7164.1850880399215, 7176.940704144583, 131.79553735813056, 19.13175367829308, -5.10044922230054, 7117.598925622451, 7161.05510375918, 7171.382770144679, 0.9999999971533018, 0.9999969335938922, 0.9999998935419456, 60.01022520246154, 60.006830304159706, 60.0016980382079, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.530693, 2746.539, 600.0775, 4.579353, 2747.992, 594.0775, 4.623093, 2746.568, 606.6682, 4.526633, 2746.243, 601.0118, 9.142562, 5495.672, 814.074, 6.738669, 5485.702, 99.95349, 100.0, 99.95857, 99.94481, 100.0, 99.82345
152989.94532, 285.3634173615492, 285.4297684235678, 285.95393259326187, 24.97943568833803, 25.115982465773893, 25.102409512345634, 7111.515660262322, 7154.746526128403, 7155.324615244232, 131.92407857029048, 17.372051875302986, 0.05658638347495071, 7115.4147184325875, 7152.609424100123, 7161.362702683423, 0.999999338947738, 0.9999968583510596, 0.9999997934675122, 60.008466565199086, 60.00794991554675, 60.01040965643564, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 609.1777, 4.50071, 2743.423, 595.6417, 4.615456, 2746.74, 599.9787, 4.577995, 2748.136, 612.8044, 4.471842, 2740.443, 594.9651, 9.233145, 5493.458, 807.9903, 6.797817, 5492.629, 99.84428, 99.97293, 100.0, 99.736, 99.96569, 99.95067
152992.29204, 285.3781803069185, 285.4770412399818, 285.91165314469197, 25.020592660299624, 25.12834034962548, 25.149831379482542, 7126.490449819941, 7168.47759053082, 7176.211783467559, 141.49686537310617, 18.431050947197704, -6.064549447589343, 7123.627858133608, 7168.3446899786395, 7170.34564759552, 0.9999994423351705, 0.999996914232199, 0.9999997132901107, 60.01010743246067, 60.007841175402575, 60.00818895109055, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.1614, 4.530693, 2746.367, 600.1553, 4.578984, 2748.043, 594.0387, 4.623645, 2746.57, 606.6682, 4.526449, 2746.243, 601.0881, 9.142745, 5495.55, 814.3324, 6.735923, 5485.698, 99.95336, 100.0, 99.95643, 99.94689, 100.0, 99.81819
152994.62308000002, 285.14676019633094, 285.524720666627, 285.77578114427934, 25.024874043028586, 25.157454787601033, 25.14550339646419, 7120.277573346342, 7170.331138136665, 7174.297667360315, 138.60812732726663, 18.607643187905637, -7.056238242586915, 7113.83390635625, 7161.291192944274, 7173.600418173325, 0.9999999063938625, 0.9999972097299704, 0.9999988656028664, 60.00726705302663, 60.00682382204024, 60.006564235239175, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.3388, 4.5298, 2746.42, 600.1748, 4.578984, 2748.158, 593.9999, 4.623461, 2746.563, 606.5905, 4.526266, 2746.027, 601.069, 9.142927, 5495.564, 814.1336, 6.736838, 5485.698, 99.95144, 100.0, 99.95857, 99.94079, 100.0, 99.81815
152997.02296, 285.34443390575984, 285.49412747037087, 286.02315811619127, 25.011656761539445, 25.135450851368702, 25.14435285404504, 7115.070839338497, 7159.514597843277, 7170.356372299728, 127.4495492404908, 19.86493713925347, -10.550768830596098, 7124.890114315702, 7156.535788830348, 7170.42947935166, 0.9999992351913748, 0.9999960427160416, 0.9999991564215059, 60.007366850409916, 60.004162267248454, 60.00180780492474, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 599.9709, 4.579771, 2748.052, 606.634, 4.52741, 2746.158, 587.691, 4.665246, 2741.86, 600.3377, 4.577196, 2747.842, 607.459, 9.038648, 5490.699, 820.595, 6.670915, 5473.958, 100.0, 99.9456, 99.78321, 100.0, 99.91622, 99.60976
152999.37292000002, 285.2780435402621, 285.5739257690775, 286.06737132943186, 25.021058297290736, 25.12535624465041, 25.130214427624427, 7116.020104304634, 7163.42027719581, 7169.460470435566, 128.72493647452438, 21.09189928265141, -5.377577212468623, 7123.253628426471, 7160.212620360393, 7171.626415659087, 0.9999992831961282, 0.9999964098684806, 0.9999999090639949, 60.00986699444042, 60.00743939242652, 60.00963109567479, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.529622, 2746.257, 600.1359, 4.578984, 2748.044, 593.9999, 4.623645, 2746.508, 606.6293, 4.526449, 2746.083, 601.0499, 9.14311, 5495.567, 816.3802, 6.708821, 5480.009, 99.95752, 100.0, 99.95252, 99.93471, 100.0, 99.73436
153001.76444, 285.3062225353149, 285.35472377772754, 285.90755098184286, 24.953637215188845, 25.145909725400806, 25.100361778399073, 7115.726940207416, 7152.727824755808, 7158.46826685375, 138.3974856347013, 12.069147089042872, -4.939176948910358, 7113.616810957979, 7153.513165324316, 7161.239349402295, 0.9999990703123366, 0.9999963574272568, 0.9999994529721167, 60.011646248087175, 60.00080055703695, 60.004960763338225, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.530336, 2746.588, 600.1943, 4.581563, 2748.1, 595.3005, 4.614442, 2747.353, 609.3285, 4.497766, 2743.305, 597.3304, 9.199177, 5494.488, 826.5594, 6.599864, 5456.732, 99.95558, 100.0, 99.98531, 99.84643, 99.98613, 99.29204
153004.10096, 285.41181144947063, 285.4436739727251, 285.9409321563355, 24.98622197522466, 25.12066198021544, 25.13389422146459, 7114.182104639341, 7156.038726620304, 7167.73750579088, 136.71182842291978, 15.866990896379775, -4.366678587679189, 7118.486164704463, 7161.737196573041, 7171.454076982777, 0.9999999425570797, 0.999996224551085, 0.9999995590078085, 60.005267078336104, 60.01161056694493, 60.012646820150955, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 610.1438, 4.500175, 2744.282, 597.5289, 4.595931, 2747.927, 595.514, 4.617019, 2746.679, 606.7264, 4.525714, 2745.852, 601.069, 9.142927, 5495.442, 820.595, 6.67, 5473.451, 99.86105, 100.0, 99.96704, 99.94705, 100.0, 99.59838
153006.42016, 285.46225013286, 285.49466521294454, 286.0090642706463, 24.994245558316702, 25.15768152511674, 25.126751717665734, 7120.512751828819, 7161.821576083075, 7166.6950709303665, 134.9740802273451, 17.250456697797745, -5.232725588453377, 7119.619072824701, 7165.383597685954, 7165.7024463750495, 0.9999994301381754, 0.9999968725500181, 0.9999994314471768, 60.00321878193269, 60.0095069393021, 60.014593278172505, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2402, 4.530871, 2746.319, 600.2332, 4.578248, 2748.213, 594.0581, 4.623277, 2746.344, 606.707, 4.526266, 2746.074, 601.0499, 9.142927, 5495.522, 820.5155, 6.670183, 5473.5, 99.96151, 100.0, 99.95457, 99.93464, 100.0, 99.60141
153008.76756, 285.398922653143, 285.52170516313237, 285.883976563973, 24.99943646749506, 25.148276777367137, 25.132208679648684, 7113.58419057751, 7164.249951601645, 7168.344188301837, 137.11853223852836, 18.946043466957235, -4.910934456870109, 7119.927450810245, 7163.841145093135, 7172.552523543838, 0.9999999999860691, 0.9999955220315014, 0.9999998245200721, 60.00086950586279, 60.01224461520469, 60.01204922085456, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 600.0498, 4.580307, 2747.885, 606.4784, 4.52833, 2746.205, 587.7299, 4.664878, 2741.748, 600.3765, 4.577012, 2748.004, 607.4781, 9.0381, 5490.857, 814.3126, 6.737571, 5485.583, 100.0, 99.94551, 99.78721, 100.0, 99.91318, 99.82125
153011.15108, 285.2261728002333, 285.35050552454396, 286.0243532442713, 25.018865643476303, 25.16682516268111, 25.121778160598524, 7115.937034419522, 7166.716725085077, 7168.528761625205, 135.60629613284982, 17.24451843129009, -5.623596216937585, 7122.212136836387, 7160.577565768499, 7171.036155439992, 0.999999640918673, 0.9999968179005757, 0.9999999328625201, 60.00708381268131, 60.007466524365974, 60.008125271186934, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.5298, 2746.257, 600.1165, 4.5788, 2748.047, 594.0193, 4.623461, 2746.34, 606.6876, 4.526082, 2746.019, 601.0881, 9.142562, 5495.565, 820.5353, 6.670366, 5473.333, 99.95753, 100.0, 99.95435, 99.93882, 100.0, 99.60356
153013.55524000002, 285.4274557779995, 285.34140205858625, 285.9650169264795, 25.00042688482127, 25.134357012436723, 25.1100543321343, 7116.056652787366, 7148.116331023281, 7168.455127100691, 135.353874618158, 20.52838428063842, -5.586152349387248, 7117.937845194279, 7151.600048050247, 7158.901576232973, 0.9999997989859165, 0.9999975494304788, 0.999999910318486, 60.00787269212474, 60.00288743446589, 60.001625877852604, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2994, 4.529087, 2746.315, 600.1748, 4.579353, 2748.211, 593.9805, 4.623461, 2746.564, 606.6487, 4.526449, 2745.849, 600.7257, 9.151511, 5495.492, 813.1197, 6.807889, 5492.761, 99.94952, 100.0, 99.95239, 99.94079, 100.0, 99.9711
153015.85948, 285.34443891903953, 285.3867829505661, 285.9404630913966, 24.98290085156306, 25.116970601190967, 25.11841921952781, 7113.862176578961, 7159.17679472329, 7165.893422989078, 140.12762426785548, 21.349790201983012, -6.536939880028058, 7115.504529785701, 7158.013077441511, 7159.932511412115, 0.9999996626438392, 0.9999978038686343, 0.9999996384808315, 60.00373452140227, 60.00845316859206, 60.00593568596695, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 612.549, 4.474475, 2740.751, 593.7545, 4.625218, 2746.681, 599.6487, 4.587199, 2747.913, 610.2412, 4.495193, 2743.483, 597.7691, 9.185297, 5495.572, 812.722, 6.742332, 5485.411, 99.74285, 99.96284, 100.0, 99.84646, 100.0, 99.83782
153018.2312, 285.4210890898376, 285.47822943421795, 285.93951515363165, 25.028965513586257, 25.15954097995822, 25.15865323925871, 7118.37482972651, 7165.822726232524, 7170.469769773801, 133.79157740373557, 21.32608658167294, -1.7939692517356889, 7120.617951062481, 7171.625240635431, 7167.398369997495, 0.9999997505660873, 0.9999973551685646, 0.999999693908058, 60.0055010159984, 60.00920898992579, 60.008033371707704, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.3191, 4.530336, 2746.31, 600.1553, 4.578984, 2748.047, 593.9611, 4.623461, 2746.401, 606.6876, 4.526449, 2746.128, 601.0881, 9.14238, 5495.498, 814.3324, 6.735923, 5485.244, 99.9516, 100.0, 99.95265, 99.93688, 100.0, 99.81922
153020.5448, 285.33576741769804, 285.42933340065025, 285.92436573318105, 24.96955411234476, 25.13821886828266, 25.10901529069909, 7118.011154912969, 7153.874494365957, 7165.369124494023, 134.50450496608073, 18.799237105576594, -4.5718433042152355, 7121.319849521011, 7154.317482975885, 7165.010764478098, 0.9999997859438206, 0.9999955398091004, 0.9999995828903859, 60.00858627536724, 60.00883183423246, 60.00603091016718, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 602.3762, 4.566029, 2748.033, 605.7974, 4.530356, 2746.099, 587.8657, 4.664142, 2741.915, 600.4736, 4.57646, 2747.892, 607.5163, 9.039196, 5490.743, 820.5751, 6.670183, 5473.563, 100.0, 99.94772, 99.7833, 100.0, 99.91518, 99.60249
153022.88928, 285.2993743985895, 285.49056226961255, 285.88376460215113, 25.02402954401607, 25.166724269424183, 25.14186537902953, 7118.7050026218985, 7164.806777005413, 7165.568775681707, 131.9461564116882, 20.226906198199686, -4.687170937551855, 7121.7335383753725, 7162.4132546871315, 7171.077486152036, 0.9999999554401752, 0.9999972916625391, 0.9999996802299094, 60.0073765632725, 60.009292732867976, 60.01103321901872, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.3585, 4.529087, 2746.429, 600.097, 4.578984, 2748.048, 593.9805, 4.623645, 2746.397, 606.6487, 4.526633, 2745.964, 601.1072, 9.142015, 5495.516, 814.1137, 6.737937, 5485.528, 99.96135, 100.0, 99.95652, 99.93676, 100.0, 99.82029
153025.22504000002, 285.37394736217396, 285.49941085246905, 285.94638397924047, 25.012021047590476, 25.16122643194062, 25.133866937518686, 7112.005259170532, 7163.857574647322, 7164.928816533657, 135.34070623505067, 17.259943144792487, -3.393931988157874, 7121.430093299639, 7163.792469832226, 7157.48869401497, 0.9999996327660367, 0.9999962256647618, 0.9999996397359846, 60.00957859855868, 60.01280542091191, 60.01487879507177, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.3585, 4.530157, 2746.42, 600.1359, 4.578616, 2747.884, 594.0775, 4.624013, 2746.563, 606.6682, 4.526817, 2746.076, 601.069, 9.142927, 5495.55, 820.6746, 6.67, 5473.619, 99.95543, 100.0, 99.95853, 99.94303, 100.0, 99.60357
153027.56420000002, 285.3610109366821, 285.4786058550447, 285.95263271623963, 24.97545728007093, 25.133898917003794, 25.09200444688306, 7118.036187224349, 7153.881852846493, 7163.17145218906, 135.0106952156541, 17.177163872135225, -1.479967451017501, 7118.061600724224, 7156.858385094154, 7163.736512022676, 0.999999974078809, 0.9999967269106282, 0.999999844340605, 60.00941992605058, 60.01363283971381, 60.00968908697754, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 612.549, 4.473583, 2740.746, 593.7934, 4.624665, 2746.287, 600.2699, 4.577627, 2747.802, 612.8044, 4.472209, 2740.163, 594.9079, 9.233875, 5493.386, 826.8576, 6.603527, 5459.311, 99.74685, 99.95029, 100.0, 99.72561, 99.96342, 99.30554
153029.86824, 285.31112292856767, 285.33449540688906, 285.9031305387891, 25.028556143002266, 25.134609107208185, 25.117386682174455, 7117.614759507323, 7154.665170586429, 7169.2167892303805, 136.29858057430033, 17.697164294612776, -4.5589352502297515, 7116.81904775031, 7157.978267860009, 7163.582493425642, 0.9999998936128539, 0.9999962349371609, 0.9999998087064985, 60.00943664877165, 60.013369212378684, 60.01005673729648, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.3191, 4.529622, 2746.531, 600.2137, 4.578984, 2748.161, 593.9417, 4.623829, 2746.341, 606.6487, 4.526082, 2745.795, 601.0881, 9.142745, 5495.567, 820.5552, 6.670549, 5473.331, 99.95355, 100.0, 99.95657, 99.93061, 100.0, 99.60247
153032.20976000003, 285.2917585239529, 285.3711093231337, 285.800138905667, 24.998714175536016, 25.158722039305406, 25.130378047916878, 7117.311527918406, 7159.367583836912, 7168.198353047025, 133.71258388216745, 17.551593258018784, -2.979868444714157, 7113.551349028948, 7165.416084437094, 7168.074261824245, 0.9999999984726207, 0.9999975935936422, 0.9999996006703845, 60.00865471441676, 60.007444944440216, 60.00646488661149, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2008, 4.530157, 2746.421, 600.1359, 4.576037, 2747.998, 593.2816, 4.632297, 2745.393, 604.3185, 4.551822, 2747.665, 604.9794, 9.080469, 5492.627, 815.6645, 6.722188, 5484.441, 99.95337, 100.0, 99.91595, 99.99214, 99.95739, 99.79129
153034.55656000003, 285.3499943809582, 285.36854415589033, 285.9379622658917, 24.981894672370114, 25.172454223504054, 25.124458399671493, 7112.332555549613, 7167.065568578171, 7169.221061517372, 136.0867577522779, 22.326037381942115, -4.813830414273525, 7113.163494067355, 7159.712792700764, 7161.786883901539, 0.9999993908066903, 0.9999947980227374, 0.9999995932430853, 60.004162504871424, 60.0081806326349, 60.012061816148, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 601.8833, 4.561567, 2748.018, 602.8597, 4.557618, 2747.831, 592.5439, 4.633585, 2746.227, 606.6293, 4.527369, 2746.132, 601.1072, 9.14238, 5495.624, 820.5751, 6.670732, 5473.559, 100.0, 100.0, 99.93804, 99.94484, 100.0, 99.59936
153036.95524, 285.4405497635906, 285.48025604762506, 286.03434759242555, 25.00120938475305, 25.182780711104304, 25.146623309594197, 7120.581541215699, 7165.987708171948, 7171.4626536570595, 138.2655407741695, 18.242593350398693, -9.155613541341609, 7122.572061393607, 7161.6328579154215, 7173.719750680372, 0.9999997186652938, 0.9999972055460323, 0.999999802348054, 60.01242405608248, 60.006602639746795, 60.01268343909382, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.530693, 2746.587, 600.1165, 4.578432, 2748.048, 593.9805, 4.623277, 2746.397, 606.5711, 4.527001, 2746.022, 601.0881, 9.142745, 5495.612, 814.4318, 6.73574, 5485.703, 99.95336, 100.0, 99.95244, 99.94298, 100.0, 99.813
153039.28892000002, 285.31073726180546, 285.3619810485733, 285.8837039558219, 24.996333997871165, 25.109522941927384, 25.11839932237027, 7112.389633985304, 7153.6501696265905, 7162.067025107818, 138.230616861842, 13.540993555704006, -0.8393700890947002, 7113.3885432929455, 7154.402228803833, 7156.331575277216, 0.9999996793604808, 0.9999965667929467, 0.9999998034130333, 60.011871678351305, 60.01096136662141, 60.00830771768581, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 612.6081, 4.473762, 2740.966, 593.8712, 4.624849, 2746.565, 600.3087, 4.577627, 2748.024, 612.8433, 4.472394, 2740.341, 594.946, 9.23351, 5493.454, 807.9108, 6.798916, 5492.578, 99.75103, 99.95238, 100.0, 99.73398, 99.96356, 99.94857
153041.60396, 285.37856026833487, 285.51534879348867, 285.9029472111105, 24.98308959288115, 25.10337599357344, 25.101280609742123, 7108.604086441746, 7163.256215090541, 7163.335240439822, 135.46777952299408, 16.54784119424312, -5.675552482995499, 7116.432018222323, 7159.754469369502, 7166.909560576366, 0.9999995603066272, 0.9999955773953683, 0.9999995620048848, 60.01284228607928, 60.01352847262317, 60.01245239747507, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.5298, 2746.368, 600.2137, 4.5788, 2748.214, 594.0581, 4.622725, 2746.506, 606.707, 4.527001, 2745.964, 601.1072, 9.142015, 5495.513, 814.3324, 6.735373, 5484.837, 99.95545, 100.0, 99.95665, 99.93676, 100.0, 99.82439
153043.96896, 285.3410749885522, 285.4328933521167, 286.09385693650717, 25.017332351148, 25.147372604534365, 25.13458573688065, 7114.601085345867, 7160.410443181974, 7167.662453047025, 139.56229718986515, 19.368943477976245, -7.4878827350996175, 7113.829008190981, 7163.770149256549, 7168.1276241455225, 0.9999996863842118, 0.9999963173686774, 0.999999514782477, 60.010210179782085, 60.01046761355215, 60.01379767323255, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.530514, 2746.53, 600.1748, 4.579169, 2748.156, 593.9999, 4.623645, 2746.452, 606.6099, 4.527001, 2746.13, 601.0881, 9.142745, 5495.444, 814.7698, 6.72695, 5482.798, 99.94935, 100.0, 99.95666, 99.93283, 100.0, 99.79339
153046.29212, 285.4268505497871, 285.35844607970415, 285.95469338677043, 25.015235407009648, 25.170423199434293, 25.120412628378595, 7120.759574973012, 7167.626676532507, 7168.677560915532, 134.17822063655012, 19.229115419011578, -7.152743000521923, 7122.167585619475, 7165.202127304382, 7170.458525165732, 0.999999923279162, 0.999996350791616, 0.9999992849400313, 60.00595950974293, 60.010332674538915, 60.010535038377256, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 599.9315, 4.579414, 2747.995, 606.5367, 4.528514, 2746.212, 587.7104, 4.663221, 2743.033, 602.2213, 4.56267, 2747.782, 604.6741, 9.095628, 5494.617, 816.6188, 6.712117, 5483.425, 100.0, 99.95175, 99.81175, 100.0, 99.97586, 99.75601
153048.66824, 285.3983911459579, 285.3806258861392, 285.98394098078546, 25.027001188198376, 25.14841535839233, 25.134634611787412, 7112.71103536259, 7166.405485667859, 7173.681144464288, 135.06006498464058, 18.32096938296263, -2.865372115757509, 7125.808318250205, 7159.089668267288, 7172.321667142648, 0.9999998595926274, 0.9999975175245942, 0.999999994849037, 60.00720350203277, 60.00362554032917, 60.00271079983644, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.5298, 2746.367, 600.1359, 4.578984, 2748.047, 594.0775, 4.624013, 2746.451, 606.6682, 4.525714, 2746.018, 601.069, 9.14238, 5495.513, 814.2529, 6.736838, 5485.64, 99.94761, 100.0, 99.95448, 99.93873, 100.0, 99.81707
153050.95988, 285.3172574268144, 285.52665376256925, 286.01549549407235, 24.983119618150884, 25.12004507370568, 25.109969874458518, 7107.752560110323, 7154.720265506587, 7160.7109315356, 133.99660929226206, 18.354615177683172, -7.106073023305726, 7117.3272632073, 7155.508305414884, 7162.1545071050305, 0.9999999197194104, 0.9999962122897421, 0.9999999584492074, 60.005475607640776, 60.007398595720005, 60.006702252083215, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 609.8283, 4.498747, 2742.457, 595.5638, 4.616008, 2746.68, 600.0564, 4.579836, 2748.129, 612.7462, 4.471474, 2740.283, 594.946, 9.232963, 5493.463, 807.9705, 6.79855, 5493.036, 99.84445, 99.9628, 100.0, 99.73001, 99.96572, 99.95681
153053.30172000002, 285.4162240649131, 285.48358827308937, 285.9471978215849, 25.039601622206447, 25.151167658268232, 25.148982330990446, 7120.818875315257, 7165.152625423318, 7168.757436801263, 135.93176167564508, 17.967848975760717, -0.10824781865903788, 7115.848795148855, 7166.824335491533, 7172.965730010366, 0.9999999691383138, 0.9999963140407803, 0.9999999360363359, 60.00605145877105, 60.00738111125749, 60.01223123667254, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.530514, 2746.372, 600.1943, 4.5788, 2748.046, 594.0387, 4.623461, 2746.4, 606.6293, 4.527001, 2746.025, 601.0881, 9.142562, 5495.558, 814.2927, 6.736838, 5485.58, 99.95159, 100.0, 99.95261, 99.9368, 100.0, 99.82232
153055.63876, 285.3402620243787, 285.36069511822996, 285.9719117516843, 25.010173146339838, 25.19332572733073, 25.139187813808746, 7125.107722741764, 7165.2356726939815, 7166.7014694854115, 134.49746869945693, 15.490225928224845, -1.1505307003267262, 7122.004012528694, 7160.78711953802, 7171.310241576411, 0.9999999997721623, 0.9999967509506832, 0.9999999999439338, 60.00876821648801, 60.007885252835514, 60.00924380840471, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.1219, 4.529622, 2746.363, 600.1359, 4.5788, 2748.103, 593.9999, 4.623645, 2746.451, 606.4351, 4.526266, 2745.968, 601.069, 9.142197, 5495.5, 814.3126, 6.737205, 5485.469, 99.94725, 100.0, 99.95661, 99.93688, 100.0, 99.81922
153058.00868, 285.4161597105847, 285.4588342707796, 285.9886018709233, 25.01391874519029, 25.1732885223123, 25.122513605327264, 7113.992634888908, 7162.971202971438, 7168.329869591815, 132.21893660370233, 20.000681178541754, -3.3817161629890506, 7122.810084754652, 7160.200974563344, 7171.636024624607, 0.9999996914814634, 0.9999977914955203, 0.9999994937274688, 60.00818714450786, 60.0075316441603, 60.007309398554305, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 599.9512, 4.580307, 2747.999, 606.4006, 4.52833, 2746.094, 587.7493, 4.664878, 2741.741, 600.396, 4.577012, 2748.004, 607.459, 9.037735, 5490.75, 820.6149, 6.670183, 5474.018, 100.0, 99.9415, 99.78738, 100.0, 99.91439, 99.59942
153060.39, 285.2912552978557, 285.43126894683866, 285.9228349770972, 25.026701603238696, 25.170580768523134, 25.139570487923688, 7117.691255339512, 7169.359981380603, 7172.190350914052, 134.05934036491226, 17.74464973252458, -3.9160264248930616, 7114.7012861701805, 7167.776051576742, 7173.625214028605, 0.9999998533798872, 0.9999968985939989, 0.9999997853096654, 60.00359252368561, 60.00244919706015, 60.00121691446328, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2008, 4.529979, 2746.371, 600.1553, 4.578432, 2747.987, 593.9805, 4.624382, 2746.452, 606.707, 4.526266, 2746.135, 601.1072, 9.142197, 5495.557, 814.2529, 6.737021, 5485.524, 99.95157, 100.0, 99.95449, 99.9348, 100.0, 99.82022
153062.79324, 285.2774875378971, 285.43360060602436, 285.88301683001146, 25.0138771404352, 25.150124769678673, 25.12773896703474, 7107.113596173588, 7157.490547648947, 7161.835645679378, 134.9328003193623, 16.226963527977148, 0.19953765787568045, 7110.272551623274, 7156.643890553717, 7163.529957979375, 0.9999998476173014, 0.9999965091660832, 0.9999999843383878, 59.99982692612377, 59.999792391294065, 59.999325226281265, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.529622, 2746.241, 599.1631, 4.590036, 2747.869, 596.6593, 4.60487, 2747.576, 610.0082, 4.491515, 2742.447, 596.6818, 9.20849, 5494.019, 807.4535, 6.802945, 5492.914, 99.94685, 100.0, 99.99542, 99.80876, 99.97924, 99.95781
153065.12632, 285.2370137928729, 285.3552445379744, 285.9278506792708, 25.01218758578124, 25.15317887461463, 25.104159522682114, 7115.245211602345, 7157.408923678427, 7166.10335539526, 136.3666604064565, 16.422456051445415, -4.342943974568243, 7111.204429858585, 7158.312955211003, 7164.405104781495, 0.9999996305664194, 0.9999969176848813, 0.9999997515839562, 59.997018115693606, 60.00127608849773, 59.99866582242126, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 609.6706, 4.505886, 2744.695, 598.5211, 4.590957, 2747.933, 594.8346, 4.621437, 2746.341, 606.6682, 4.526817, 2745.968, 601.0881, 9.142562, 5495.589, 814.3523, 6.735557, 5484.722, 99.89055, 100.0, 99.95851, 99.94479, 100.0, 99.80562
153067.4046, 285.23555497714534, 285.4580424889207, 285.90073005767186, 24.993141962197456, 25.14404044413811, 25.119858785106302, 7112.697408809548, 7157.016636889865, 7163.726418734065, 139.04466853168788, 15.608663294752375, -3.5743719487836643, 7111.811748451629, 7159.400860950319, 7164.675581077225, 0.9999997879237893, 0.9999954289380002, 0.9999995006143866, 59.994512078001655, 59.99868621349367, 60.00278670992085, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2008, 4.530693, 2746.205, 600.1748, 4.578616, 2747.992, 593.9805, 4.623461, 2746.507, 606.8041, 4.525162, 2745.906, 601.1072, 9.142197, 5495.574, 814.1336, 6.737754, 5485.063, 99.96152, 100.0, 99.95239, 99.94081, 100.0, 99.8193
153069.75156, 285.29215966010247, 285.4749334257579, 285.8022649431009, 25.036967542493425, 25.15071545013645, 25.124350859668557, 7116.267328391143, 7159.720906746939, 7161.384351523462, 135.84051197974895, 18.79492931565204, -10.260921718554982, 7117.184680418776, 7159.815927763499, 7169.247731794299, 0.999999354575135, 0.9999965568189741, 0.9999992062528374, 59.997572019789914, 60.00198770929029, 60.00464796495131, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 599.9907, 4.580307, 2748.272, 606.4589, 4.527594, 2746.213, 587.7104, 4.66451, 2741.748, 600.4348, 4.576828, 2747.838, 607.4972, 9.038282, 5490.749, 820.6348, 6.66945, 5473.276, 100.0, 99.94581, 99.78942, 100.0, 99.91534, 99.60141
153072.09232000003, 285.3077608113937, 285.48957315301266, 285.89067619787363, 25.041617585978805, 25.166987230509793, 25.16475915048126, 7124.217351001627, 7163.8314795900405, 7171.237485942789, 133.69816273262222, 16.152502555512342, -3.9647443911499067, 7119.778321416163, 7162.378716260438, 7169.699868152854, 0.9999999488811114, 0.9999975090670987, 0.9999998716222444, 60.00333501802372, 60.00382590839929, 60.001257788703235, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.529622, 2746.592, 600.1748, 4.5788, 2748.214, 593.9999, 4.623461, 2746.563, 606.7264, 4.525898, 2746.186, 601.1263, 9.142197, 5495.565, 814.074, 6.73812, 5485.755, 99.95144, 100.0, 99.95857, 99.94484, 100.0, 99.82021
153074.3434, 285.37250829503637, 285.4384521040835, 285.9521580675537, 24.978816868833277, 25.138389122867807, 25.09864099849079, 7116.629833048, 7157.446750996175, 7157.294137353059, 132.81985271277063, 22.03740247667747, -7.620343947877245, 7113.587164963734, 7153.437447820222, 7158.540003878981, 0.9999998765304614, 0.9999970426400481, 0.9999991167312747, 60.007138450119044, 60.00630907106456, 60.00202318320219, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.530336, 2746.644, 600.1553, 4.5788, 2748.1, 593.9417, 4.623277, 2746.509, 606.6682, 4.526633, 2746.129, 601.1072, 9.142197, 5495.515, 820.5751, 6.669816, 5471.732, 99.9615, 100.0, 99.95657, 99.93464, 100.0, 99.58691
153076.66792, 285.3403340161195, 285.4223238270664, 285.9259242982193, 25.036550267871238, 25.13929959366223, 25.154358016712195, 7117.316517650039, 7160.928140429987, 7165.361148754091, 134.51772920061921, 17.647426046122746, -6.435433266211703, 7119.683153456046, 7165.906428860684, 7170.61030529976, 0.9999997692028948, 0.9999972480233785, 0.999999915701276, 60.00593592718759, 60.007888416120615, 60.0044775844601, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 612.6475, 4.47394, 2740.803, 593.8323, 4.624849, 2746.342, 600.3281, 4.577443, 2748.13, 612.2413, 4.47699, 2742.332, 595.8807, 9.216161, 5494.716, 823.9152, 6.6407, 5467.668, 99.74911, 99.94854, 100.0, 99.77566, 99.98749, 99.47861
153078.95516, 285.30818198071216, 285.3963447037321, 285.85840971211115, 24.99997309444887, 25.152866503239967, 25.131906826882062, 7114.28839249946, 7162.79531420206, 7170.526799354103, 136.4345798713357, 15.573757364800258, -5.612252405094921, 7108.980386252088, 7161.655686761898, 7164.044591512809, 0.9999999900727061, 0.9999966385293628, 0.9999995382476274, 60.00294601386365, 60.00165839578836, 60.00686672542266, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.3388, 4.530514, 2746.373, 600.2332, 4.578248, 2747.933, 594.0387, 4.622909, 2746.566, 606.6293, 4.526449, 2746.188, 601.0881, 9.142015, 5495.683, 820.6348, 6.670183, 5473.391, 99.95541, 100.0, 99.95252, 99.94488, 100.0, 99.60042
153081.32564000002, 285.33828254519204, 285.34020126253324, 285.8622487589135, 25.023310212887328, 25.151171710721613, 25.129023870248908, 7117.7311749416585, 7165.196501425318, 7169.671746835687, 135.674178856852, 21.29043501360593, -4.62529636019292, 7120.248511672893, 7170.677370400244, 7166.399614288514, 0.9999999396471546, 0.9999970375724578, 0.9999999178861004, 60.00277919967852, 60.00711993395794, 60.00522143887872, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 604.3476, 4.551038, 2747.835, 603.7352, 4.550618, 2747.049, 589.6322, 4.656963, 2742.53, 600.5125, 4.576276, 2748.174, 607.4781, 9.038831, 5490.691, 814.3523, 6.736106, 5485.24, 99.99049, 99.98851, 99.81177, 100.0, 99.91425, 99.81504
153083.66436000002, 285.2444293241311, 285.2436977295404, 285.92704618761957, 24.985851444613612, 25.15134635662267, 25.14394970017338, 7113.243513271442, 7158.746412803427, 7163.844442601049, 133.34960860015917, 22.0176766313798, -4.403493469942077, 7118.485018787231, 7160.0979908156405, 7166.665630242942, 0.9999998496669145, 0.9999955809906954, 0.9999998678867854, 60.000888483598786, 60.00557607970775, 60.00817108603198, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 605.4911, 4.536404, 2746.367, 600.1748, 4.5788, 2747.993, 593.9999, 4.623645, 2746.451, 606.6876, 4.526082, 2746.071, 601.1263, 9.142745, 5495.616, 820.5155, 6.670915, 5473.563, 99.96372, 100.0, 99.94848, 99.94065, 100.0, 99.59934
153085.97304, 285.26305215781383, 285.3351409385443, 285.8104624222015, 25.01259025403029, 25.179210396749255, 25.142808581087046, 7120.479708157774, 7167.895522638179, 7168.861356322094, 138.43954889540237, 18.786160079735055, -4.504548073691012, 7122.3425035218615, 7165.705464421451, 7171.787574322926, 0.9999998386700347, 0.9999977634068581, 0.999999977706421, 59.99873150208045, 60.00093518781047, 60.00462968129535, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2599, 4.529979, 2746.42, 600.058, 4.579906, 2748.102, 594.0387, 4.623461, 2746.452, 606.7458, 4.526266, 2745.859, 601.069, 9.142927, 5495.67, 814.3722, 6.736472, 5485.522, 99.95945, 100.0, 99.95452, 99.9406, 100.0, 99.82019
153088.29168000002, 285.338573121003, 285.43057491821816, 285.8324458013014, 25.002168084546536, 25.12972985769102, 25.124818808343512, 7119.205511834626, 7153.928253611843, 7154.357433883396, 138.03749625333717, 15.434182030006468, -3.549003539903424, 7115.615151318682, 7158.205723497716, 7164.458481855348, 0.999999816414672, 0.99999683913164, 0.999999823515862, 59.99741976151048, 59.99189102473963, 59.997488470933924, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 612.5687, 4.475189, 2740.918, 593.8712, 4.624665, 2746.455, 600.4058, 4.577443, 2747.968, 612.7656, 4.472026, 2740.286, 594.9269, 9.233328, 5493.286, 807.8909, 6.799282, 5492.523, 99.7531, 99.95055, 100.0, 99.73597, 99.96463, 99.94854
153090.66348000002, 285.3168639468723, 285.36412799592557, 285.7809588064271, 25.02640573009855, 25.165825946346178, 25.143261500370222, 7119.635400846608, 7167.440395807209, 7170.451925854757, 133.992745641086, 16.60032847104003, -1.3182062478115313, 7123.555561759024, 7164.736456085898, 7175.9718531960825, 0.9999994771388041, 0.9999981477518203, 0.9999998916368521, 59.99177103694086, 59.995687969014575, 59.99754944201337, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.5298, 2746.363, 600.1943, 4.578616, 2747.933, 593.9999, 4.623461, 2746.454, 606.6293, 4.526449, 2746.076, 601.1263, 9.142562, 5495.672, 814.2131, 6.736106, 5485.417, 99.95961, 100.0, 99.95257, 99.94081, 100.0, 99.81614
