TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
153732.87272, 285.27979417843756, 285.21310969928425, 285.78570970295624, 25.01781152179604, 25.141481246260287, 25.138590353978138, 7114.393183030619, 7153.628287537858, 7165.460717821269, 125.10310132785935, 8.78298692408498, -1.0289681634126282, 7122.4553902814605, 7154.715692513297, 7166.38857219459, 0.9999999730054252, 0.999999072166063, 0.9999999597146053, 60.0123623315247, 60.01038431495203, 60.01020564075024, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8262, 4.534441, 2746.499, 599.9219, 4.580458, 2747.82, 587.5357, 4.665798, 2741.635, 606.2021, 4.529943, 2746.308, 795.803, 6.904662, 5494.856, 593.8894, 9.24833, 5492.533, 99.9661, 100.0, 99.78113, 99.95131, 99.98998, 99.94677
153735.26432000002, 285.335784864441, 285.3187753879285, 285.80288559329165, 25.00609983891578, 25.176316840820466, 25.133597724845224, 7112.333893256938, 7160.395675234939, 7164.700910231653, 128.42580472718328, 10.307962206794855, -1.2952804873737023, 7123.490809698801, 7154.212750453976, 7166.226909801463, 0.9999999938867553, 0.9999982886314456, 0.9999999592523531, 60.01220964143416, 60.014767105249575, 60.012096546745205, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 599.4584, 4.584411, 2748.01, 606.3811, 4.529804, 2746.155, 593.9222, 4.624566, 2746.4, 612.3384, 4.476071, 2740.845, 802.0786, 6.853527, 5495.638, 599.993, 9.165926, 5495.492, 100.0, 99.94371, 99.94627, 99.75046, 100.0, 100.0
153737.55168, 285.3901206784057, 285.2802757625135, 285.8375609801655, 24.991353804815823, 25.154877406045056, 25.117335922728174, 7115.031051550062, 7161.64005339165, 7158.146874521249, 129.28413385887052, 8.902418666942594, 2.427374953667595, 7122.404014410942, 7154.781094033499, 7166.1958504431905, 0.9999999389562595, 0.9999987931421617, 0.9999999982865589, 60.01152002058045, 60.009502915197814, 60.012049559967785, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8065, 4.534083, 2746.604, 600.097, 4.58009, 2748.102, 587.691, 4.662485, 2742.639, 607.8333, 4.513395, 2744.517, 795.8412, 6.90448, 5494.859, 593.9093, 9.248513, 5492.594, 99.96593, 100.0, 99.81574, 99.90504, 99.99009, 99.94774
153739.8842, 285.3044413737335, 285.27591881109703, 285.82432062232965, 24.973300934466913, 25.113811022732904, 25.084435996873335, 7107.970570448728, 7150.925789262609, 7156.2060418834935, 126.61013421709481, 16.493659787162414, -5.692594470624044, 7108.986255206865, 7143.124401504652, 7153.255948097671, 0.9999999998734134, 0.9999995128084104, 0.9999998436088223, 60.010801196162625, 60.009523410714046, 60.00753968320468, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8459, 4.53337, 2746.365, 599.3188, 4.587089, 2747.645, 595.9799, 4.604502, 2747.739, 616.1056, 4.440033, 2734.075, 791.206, 6.945936, 5491.032, 587.7263, 9.331284, 5483.058, 99.96788, 99.99793, 99.99113, 99.53671, 99.92044, 99.77639
153742.26272, 285.3727286570485, 285.2633024920262, 285.80179104574137, 25.013221284512255, 25.133037519885402, 25.102977274713282, 7115.870159522395, 7143.6534700173925, 7167.844245823822, 120.85727254995328, 12.762325962935392, -0.914150058326868, 7118.857640108781, 7157.004004212558, 7156.928349584333, 0.9999999991427218, 0.9999990837618016, 0.9999999664300943, 60.00238353492775, 60.00337306228089, 60.003172802457854, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 608.9609, 4.511597, 2745.264, 598.5989, 4.58801, 2747.992, 593.9417, 4.624382, 2746.509, 612.2996, 4.476071, 2741.135, 795.803, 6.904662, 5494.798, 593.8894, 9.248147, 5492.54, 99.90078, 100.0, 99.95058, 99.76101, 99.98897, 99.94875
153744.62604, 285.2786811765609, 285.1721121444414, 285.7288335134632, 25.031883353175058, 25.153098151796552, 25.124265738333907, 7114.929500333314, 7158.465950383037, 7164.43548139975, 124.21815872740122, 7.1665517942524275, -0.8564651714132197, 7103.955566969611, 7159.295033332599, 7164.133698834725, 0.9999996810489362, 0.9999993296675908, 0.9999999733996238, 59.992865852171875, 59.99422554181613, 59.995545318699136, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8065, 4.53337, 2746.823, 593.7156, 4.625586, 2746.338, 593.8445, 4.62475, 2746.285, 612.3967, 4.476439, 2741.073, 795.7839, 6.904845, 5494.854, 593.8497, 9.248147, 5492.532, 99.96799, 99.95037, 99.95653, 99.74889, 99.98701, 99.94895
153746.96584000002, 285.3431509043197, 285.2673625693585, 285.742069284515, 25.005136284104957, 25.16518001923274, 25.12281453890348, 7112.431570084817, 7156.976505691027, 7161.002408171515, 127.0649770434261, 10.039449978583889, -1.1270553758440656, 7122.73886052956, 7159.224933702484, 7158.92777987514, 0.9999999167615947, 0.9999989264063837, 0.9999999958529734, 59.99424743431963, 59.995110511087034, 59.99757722623566, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 599.3598, 4.583876, 2748.121, 587.5676, 4.66611, 2741.541, 587.5357, 4.665982, 2741.691, 606.1245, 4.530678, 2746.15, 802.0596, 6.851883, 5495.614, 600.1321, 9.157137, 5495.71, 100.0, 99.77358, 99.77521, 99.95532, 100.0, 100.0
153749.28892000002, 285.29715476076416, 285.3016882829423, 285.81349970419376, 25.01040654550962, 25.128385109391925, 25.134370529646798, 7116.727964050684, 7152.460698565819, 7165.638360035931, 128.07600507048176, 11.28971656868589, -1.6356700307605934, 7118.501813069358, 7150.083412369711, 7165.292798993189, 0.9999999175984953, 0.9999990549434608, 0.9999999445864406, 59.98787525015206, 59.99096383949588, 59.988881063468384, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.7671, 4.534262, 2746.718, 593.735, 4.625955, 2746.338, 593.8251, 4.62475, 2746.283, 612.3384, 4.47699, 2740.908, 795.7839, 6.905027, 5494.906, 593.8696, 9.248513, 5492.54, 99.96611, 99.94623, 99.95658, 99.76085, 99.99299, 99.94789
153751.61508000002, 285.3062425911189, 285.2144799546574, 285.81416977979177, 24.986108007678812, 25.11506730500289, 25.106346507951745, 7110.364535142077, 7150.707708216742, 7157.429015632397, 126.19861424736496, 14.307180820003396, -4.0068005316065864, 7112.361796444917, 7146.920260423929, 7156.957915847227, 0.9999999909435899, 0.9999995068810072, 0.9999999536731533, 59.989469644133635, 59.991619568532684, 59.98766309060492, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8459, 4.533727, 2746.604, 593.7934, 4.625771, 2746.279, 587.5551, 4.665982, 2741.636, 606.2216, 4.530494, 2746.537, 795.6313, 6.908863, 5494.258, 592.2791, 9.275433, 5489.075, 99.96002, 99.9443, 99.78108, 99.94742, 99.97914, 99.90322
153753.95556, 285.3242725897494, 285.27758180965867, 285.7675970871836, 25.00210346671104, 25.141740595199213, 25.11795496027672, 7116.820094566127, 7156.179691326067, 7167.499999230696, 132.22962199756148, 9.277040988979934, -0.7485959778400684, 7118.195240781579, 7152.4762559995725, 7166.341640704227, 0.9999999994165112, 0.9999986092120668, 0.9999999994550921, 59.98919605502367, 59.98763612583871, 59.990830749098286, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.2138, 4.477866, 2741.322, 599.9608, 4.580274, 2747.936, 582.0616, 4.695618, 2736.536, 602.1048, 4.559729, 2747.601, 793.0944, 6.921646, 5494.124, 592.7164, 9.264628, 5492.364, 99.77562, 100.0, 99.57316, 99.99858, 99.97671, 99.93936
153756.30788, 285.3554354363713, 285.3433103272883, 285.7862757287296, 25.015722123290498, 25.1391275314352, 25.132160973990068, 7116.3070433656985, 7160.491170770001, 7160.04990930861, 123.94264830914199, 12.883510545451372, 2.574537006441215, 7115.405561909622, 7155.016043223931, 7166.276558717537, 0.9999998901465733, 0.9999993177909694, 0.9999999759058812, 59.98476491198531, 59.98658423043608, 59.99040735872392, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 607.9554, 4.515523, 2744.63, 597.4705, 4.598509, 2747.926, 587.5163, 4.665982, 2741.466, 606.1245, 4.53031, 2746.256, 795.7839, 6.904662, 5494.796, 593.8696, 9.24833, 5492.479, 99.89456, 100.0, 99.77304, 99.9532, 99.98895, 99.94885
153758.6896, 285.2583788110084, 285.25827089266124, 285.7159984714397, 25.0139991665568, 25.124584870680938, 25.113292243730825, 7112.21338894377, 7149.692649889906, 7154.975463449548, 134.5408516608868, 13.327414305254024, -3.4886792812368412, 7113.843480725419, 7154.744627621348, 7158.852731361252, 0.9999998073679877, 0.9999982059685568, 0.9999996742839142, 59.98760349858347, 59.99133866153981, 59.99413521688543, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 616.3145, 4.433428, 2733.965, 605.8752, 4.530725, 2746.152, 593.8251, 4.624566, 2746.337, 612.3384, 4.476071, 2741.022, 802.0023, 6.852248, 5495.443, 600.1918, 9.156221, 5495.724, 99.50005, 99.94359, 99.9484, 99.7507, 100.0, 100.0
153760.99896000003, 285.36436039544066, 285.27242208982045, 285.686927142223, 25.024375821712397, 25.137380489006464, 25.128265844718197, 7115.34023169938, 7163.236780263767, 7162.493911257042, 129.018730278392, 9.319214509167296, -2.742447099164565, 7113.4328140740245, 7158.327093271622, 7161.087036094027, 0.9999999747462397, 0.9999967600658545, 0.9999998321901946, 59.990702370185964, 59.98854789658371, 59.98924525381021, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.1744, 4.477331, 2741.322, 599.9997, 4.579906, 2747.989, 587.4969, 4.665798, 2741.524, 606.2216, 4.530127, 2746.425, 795.7839, 6.904845, 5494.854, 593.8696, 9.248513, 5492.532, 99.76556, 100.0, 99.77916, 99.95352, 99.98998, 99.94774
153763.34564, 285.3226006381838, 285.3003262683435, 285.821414784288, 24.993211504035223, 25.143096221514405, 25.102401747863166, 7111.687520620856, 7157.775837324323, 7165.583984143907, 125.78535903893408, 8.652359715488728, 0.5287484581667741, 7115.065603073903, 7151.3668418692805, 7156.873187802899, 0.9999999624838961, 0.9999993859813019, 0.9999999778711073, 59.98820353141281, 59.991869899456645, 59.992585563338885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.0364, 4.478402, 2741.431, 606.3033, 4.529436, 2746.211, 593.8057, 4.62475, 2746.178, 612.2219, 4.476071, 2740.908, 795.7839, 6.904845, 5494.854, 593.8497, 9.248879, 5492.585, 99.7678, 99.94354, 99.95262, 99.75283, 99.98996, 99.94871
153765.71680000002, 285.2647768116567, 285.2379813173956, 285.73560206867955, 25.012947556353414, 25.123707104625474, 25.125277531927203, 7108.968377768567, 7158.1088345467515, 7151.824053774191, 123.67118889508447, 11.547619586840653, -3.1440988225372166, 7114.652304085573, 7154.218098259093, 7165.170611635957, 0.9999998682651049, 0.9999993627176401, 0.9999998865004942, 59.98995774850706, 59.990385224254844, 59.988093623894, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.7277, 4.534262, 2746.551, 612.6458, 4.474361, 2740.604, 600.1923, 4.578179, 2748.135, 618.7077, 4.414109, 2731.29, 789.5084, 6.954154, 5490.739, 588.1835, 9.319381, 5486.153, 99.9581, 99.74988, 100.0, 99.4027, 99.90985, 99.81152
153768.07072000002, 285.30336135986, 285.3244763437625, 285.76823723534716, 25.009925767295734, 25.136791202467425, 25.133757979301194, 7121.588465331315, 7159.84613773679, 7158.955261299486, 126.11774720969015, 10.940252063150552, 0.35941194401993926, 7123.250418724591, 7157.255641669484, 7167.3238228002165, 0.9999999427274494, 0.9999991106209264, 0.99999995878928, 59.99221147915627, 59.9957119812623, 59.99407206967503, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.0167, 4.478402, 2741.427, 606.2838, 4.529067, 2746.435, 593.864, 4.624566, 2746.455, 612.3578, 4.476071, 2741.076, 795.803, 6.905027, 5495.074, 593.8894, 9.248147, 5492.413, 99.77161, 99.94589, 99.95045, 99.75885, 99.994, 99.94763
153770.40232000002, 285.346106130456, 285.2661967648158, 285.7139921554692, 25.021882779751564, 25.153028518827263, 25.119511581326353, 7121.070040543256, 7160.355339526979, 7165.069801791242, 130.3382063166132, 12.009822387512656, -2.2190175371652003, 7125.251029223001, 7153.799958946496, 7168.522437796725, 0.9999999357405627, 0.9999989828596256, 0.9999998750470204, 59.993210103346016, 59.993523836399206, 59.994832914201524, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.6094, 4.535511, 2747.251, 605.1749, 4.54325, 2747.721, 591.1463, 4.64463, 2743.932, 607.9692, 4.51505, 2745.616, 801.0295, 6.857179, 5495.883, 600.0128, 9.157686, 5495.708, 99.96281, 99.98436, 99.8831, 99.92177, 100.0, 100.0
153772.76676, 285.3835743080938, 285.30350235354666, 285.7721906240739, 25.016748599683442, 25.12352863672223, 25.126582095879428, 7114.951393281994, 7164.969786681996, 7160.389076324611, 127.2956315297406, 9.716748803344387, 0.08457723793435434, 7121.714689169707, 7157.361972603751, 7159.051877933687, 0.9999999594440544, 0.999999012543348, 0.999999996694942, 59.998878753895006, 60.0053331587994, 59.9999886466995, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 602.7902, 4.554429, 2747.263, 604.8246, 4.539014, 2746.708, 593.7669, 4.624566, 2746.394, 612.3384, 4.476439, 2741.241, 795.7458, 6.905027, 5494.968, 593.8497, 9.248696, 5492.466, 99.99835, 99.96382, 99.95267, 99.75694, 99.98996, 99.94664
153775.13616000002, 285.3720429075525, 285.2090105299971, 285.73727000158124, 25.010913088213403, 25.149504568707155, 25.139989431158224, 7117.4601858738, 7152.785046567304, 7162.326726109236, 122.70873367794047, 9.981894365199878, -1.41855673457394, 7120.100132302147, 7152.100796920157, 7166.417252434601, 0.99999998402065, 0.9999987380693367, 0.9999999427552317, 60.00030245001152, 60.000913024232986, 60.001169876384516, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8065, 4.533905, 2746.767, 599.9413, 4.580642, 2748.209, 587.5551, 4.665982, 2741.578, 606.105, 4.530862, 2746.256, 795.803, 6.90521, 5494.964, 593.8696, 9.248513, 5492.473, 99.95601, 100.0, 99.77913, 99.94737, 99.99392, 99.94666
153777.50712000002, 285.4177781874646, 285.3623985285334, 285.8362375525209, 24.973280420473447, 25.13217755180564, 25.085482436109395, 7114.132115293331, 7148.8890221265465, 7155.1896648056645, 129.04198240348842, 4.693054905599581, -3.3251838281453274, 7113.971754761004, 7151.713139187062, 7160.887707105137, 0.9999999145436889, 0.999999173182255, 0.9999999939998668, 59.99989222926823, 59.99944303965674, 59.99677950683488, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.0955, 4.478223, 2741.045, 593.8129, 4.625402, 2746.397, 581.2269, 4.704085, 2734.071, 599.9688, 4.580321, 2748.08, 789.5275, 6.953971, 5490.673, 587.5672, 9.33165, 5483.049, 99.77164, 99.95657, 99.50387, 100.0, 99.91394, 99.77629
153779.82644, 285.3368072016058, 285.270758660014, 285.8031456653418, 25.020920154337258, 25.140539914799792, 25.130604353767243, 7114.611672131046, 7160.719805279139, 7163.636107302082, 127.15010037313323, 8.078099164467929, -2.6163762688897805, 7115.078336582521, 7148.712412754647, 7166.220028149771, 0.9999999912069901, 0.9999991126220376, 0.9999999206747188, 59.99671957085509, 59.99751630660183, 59.99620586762666, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8459, 4.533727, 2746.771, 600.0386, 4.58009, 2748.158, 587.4969, 4.666166, 2741.521, 606.1633, 4.530494, 2746.311, 795.7649, 6.905027, 5494.961, 593.8696, 9.248513, 5492.473, 99.95604, 100.0, 99.77908, 99.95128, 99.99195, 99.94666
153782.16904, 285.4004321602301, 285.3004450011368, 285.74662418323805, 25.01658591593731, 25.142042578827823, 25.13777325603544, 7119.600273374328, 7154.044607942844, 7163.916531242425, 128.17516599910869, 10.885588068089618, -0.558607814165498, 7117.930042447564, 7161.932901128129, 7158.731136124458, 0.9999998581540877, 0.9999993501080313, 0.9999999406233294, 59.99056944677904, 59.9939662481979, 59.992559330634826, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8065, 4.533548, 2746.379, 593.7545, 4.625771, 2746.446, 587.5357, 4.66635, 2741.578, 606.2216, 4.528288, 2746.185, 796.8712, 6.896079, 5495.768, 595.8179, 9.211706, 5494.913, 99.96595, 99.9543, 99.77495, 99.9432, 100.0, 99.98648
153784.53736000002, 285.34809498021514, 285.30047568713786, 285.7920914935221, 25.00179635985071, 25.161080530439143, 25.090544219129892, 7119.497358094677, 7156.710072134432, 7164.1139854416415, 129.19898954109794, 10.626556168932325, -3.0637231183222866, 7113.890207850647, 7160.568977883082, 7158.268644552824, 0.9999999031811787, 0.9999988159871916, 0.9999999194730058, 59.98931543797915, 59.991918043324745, 59.990915263007, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 599.4189, 4.584233, 2747.958, 587.5871, 4.66611, 2742.552, 592.9128, 4.635794, 2745.166, 609.6003, 4.500892, 2744.634, 797.825, 6.888226, 5495.505, 594.466, 9.245217, 5492.426, 100.0, 99.79211, 99.91378, 99.86755, 100.0, 99.94582
153786.8788, 285.352722341072, 285.26064869748944, 285.82428058342543, 25.000329075077996, 25.15050098525026, 25.130227271090998, 7115.50798191409, 7159.090797305554, 7165.236157893252, 127.48327989787504, 9.758477178687372, -0.03795660612377105, 7123.394936086225, 7156.371898125165, 7166.669879664262, 0.9999999996086864, 0.9999990769032031, 0.9999999555042188, 59.98969160196359, 59.98938635311084, 59.98966685135706, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8065, 4.533727, 2746.551, 593.6766, 4.625218, 2746.394, 592.7769, 4.627879, 2746.233, 606.2216, 4.531229, 2746.368, 795.7839, 6.904845, 5494.903, 593.8497, 9.24833, 5492.466, 99.96994, 99.95657, 99.94654, 99.94743, 99.98998, 99.94654
153789.24004, 285.4326543929174, 285.3045073577355, 285.8086826011973, 24.984796932014348, 25.14138295398471, 25.121931016719323, 7112.496370187849, 7154.304306776273, 7154.102948137124, 125.11555089568697, 14.242398135694202, 1.061687619721397, 7114.509022225657, 7140.984620461632, 7156.812705639648, 0.9999999870275526, 0.9999988076621349, 0.9999999997351988, 59.989642945104514, 59.99127235660421, 59.98847849120266, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 611.2478, 4.486433, 2741.484, 599.9024, 4.579721, 2748.217, 600.1146, 4.578363, 2748.078, 599.9105, 4.579954, 2747.849, 789.5275, 6.954519, 5490.676, 587.5473, 9.33165, 5482.935, 99.7943, 100.0, 100.0, 100.0, 99.91189, 99.7731
153791.52544000003, 285.5042514117044, 285.3502735147992, 285.8981974621977, 24.99826940268611, 25.142509415905355, 25.13726044895902, 7122.12388605958, 7154.80210578422, 7168.606649422967, 129.55369520919578, 9.20130108892863, -0.7854655652031397, 7120.482662479579, 7157.980256120849, 7161.479719434631, 0.9999999812246589, 0.9999993320882399, 0.9999999416825762, 59.988073314617196, 59.990880709047396, 59.989647357246156, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.7079, 4.534797, 2746.666, 593.6572, 4.625034, 2746.342, 593.9417, 4.624013, 2746.451, 606.1827, 4.531046, 2746.258, 795.7649, 6.90521, 5494.798, 593.8298, 9.248696, 5492.465, 99.9623, 99.95448, 99.95449, 99.94958, 99.98897, 99.94653
153793.88856000002, 285.34619095463984, 285.28534347801525, 285.88298140285673, 25.01151084545399, 25.132305904994748, 25.130704680500564, 7109.847213036608, 7158.4031010342715, 7164.1500255031915, 125.71352957858564, 6.15935927724513, -0.9871138014473217, 7116.402199694678, 7149.638915544744, 7163.647728352183, 0.999999978853713, 0.9999981479193019, 0.999999994680307, 59.98930127692334, 59.990929821563554, 59.98680264711007, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.0758, 4.478758, 2741.432, 600.0386, 4.579169, 2748.103, 593.8057, 4.624934, 2746.454, 606.1439, 4.530678, 2746.199, 795.7839, 6.905027, 5494.687, 593.8298, 9.248696, 5492.353, 99.7676, 100.0, 99.95453, 99.95153, 99.9919, 99.94881
153796.26496, 285.2912747530063, 285.3125326233894, 285.76254333039225, 25.007557847103783, 25.139920899919968, 25.11020138466086, 7109.041094239454, 7160.892104963898, 7164.594870046383, 128.78147951905578, 11.891454487807096, -0.10997218809370679, 7121.098145399033, 7160.742919013594, 7162.838922457746, 0.999999993463845, 0.9999986161663519, 0.9999999148856443, 59.993475465071185, 59.98917714999044, 59.990559653915575, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 618.4437, 4.416116, 2731.71, 606.2644, 4.529067, 2746.209, 587.6133, 4.665982, 2741.689, 612.319, 4.476071, 2741.298, 801.9832, 6.853709, 5495.643, 599.655, 9.175815, 5495.384, 99.41799, 99.94568, 99.77913, 99.76693, 100.0, 100.0
153798.62804, 285.3556594209872, 285.34234877482436, 285.9076128239308, 24.996987256669456, 25.133328900591902, 25.103318225141162, 7111.48741961151, 7153.137282338686, 7164.286816511399, 128.19742621686237, 11.612369746989316, -3.902579276749748, 7113.0125946032, 7159.1934268869545, 7160.8624118558555, 0.9999999524477383, 0.9999990684490514, 0.9999999953307598, 59.99542507764282, 59.9945635837364, 59.99386481284082, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.0955, 4.478223, 2741.375, 599.9802, 4.579537, 2747.936, 593.1069, 4.632297, 2745.444, 608.2993, 4.508615, 2744.219, 795.8221, 6.90448, 5494.798, 593.8696, 9.248696, 5492.473, 99.76973, 100.0, 99.93202, 99.8881, 99.99301, 99.94666
153800.96812, 285.3672271752717, 285.4077029043474, 285.94207079626693, 24.963443290049156, 25.10365831617562, 25.075519996891583, 7110.2895214207065, 7148.798349651561, 7150.085765455452, 126.34458672691972, 12.679592413989667, -0.8703749418987172, 7110.112971330965, 7144.219648657243, 7151.936946706679, 0.9999999850320281, 0.9999998953160356, 0.9999999408646932, 59.99840947765428, 59.99629564229733, 59.99843572003348, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 611.8787, 4.48322, 2743.028, 598.346, 4.594457, 2747.701, 584.6822, 4.687703, 2737.318, 616.9794, 4.431943, 2732.479, 790.2523, 6.952693, 5490.514, 587.5672, 9.331833, 5482.989, 99.81763, 99.99812, 99.63632, 99.48317, 99.91101, 99.77199
153803.33204, 285.32181710179475, 285.43651861126915, 285.9602516002885, 24.993732167357074, 25.14487134778435, 25.096029467868956, 7112.927361880463, 7156.191948771459, 7158.539426826881, 124.40693492087416, 11.834328300711604, -3.16662566339528, 7114.080126247491, 7148.205100622394, 7159.023960960006, 0.9999999997781562, 0.9999998427182367, 0.9999999620274554, 60.00441820807586, 60.00536384801897, 60.004150173265174, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 609.7297, 4.497141, 2742.962, 598.9102, 4.583958, 2748.101, 587.5163, 4.666166, 2741.633, 612.3384, 4.476071, 2741.016, 795.803, 6.904845, 5495.071, 593.8497, 9.248879, 5492.473, 99.82749, 100.0, 99.77913, 99.75672, 99.99395, 99.94446
153805.6718, 285.3525248235185, 285.4185746920404, 285.9296157500371, 24.996236565562402, 25.13834804420881, 25.101110495265193, 7117.4996063591825, 7154.616843125983, 7164.1788380964135, 126.02964178775466, 13.27477479404206, -0.7646953550265607, 7117.142598463804, 7154.848052535892, 7163.892501133636, 0.9999999871546676, 0.9999992859244445, 0.9999999842071282, 60.005836849022074, 60.0083633461287, 60.00587431303575, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.9445, 4.533548, 2746.772, 593.735, 4.625218, 2746.396, 587.6133, 4.665614, 2741.745, 612.319, 4.476254, 2741.019, 795.7839, 6.905027, 5494.854, 593.8298, 9.249246, 5492.472, 99.96003, 99.95246, 99.78116, 99.75859, 99.99091, 99.94677
153808.01252000002, 285.4310167552359, 285.34152558708524, 285.86595184191725, 25.016092461644774, 25.12159537264021, 25.138925415496097, 7122.37711851325, 7162.754843214793, 7169.230765990887, 126.44810323170645, 10.808654514175942, -0.07892997347835262, 7118.210470600068, 7161.189362724278, 7161.327751243022, 0.999999997745011, 0.9999981099999754, 0.9999999996028202, 60.010394036291125, 60.01297294826256, 60.01462868045942, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 599.4978, 4.58459, 2748.12, 587.5093, 4.666294, 2741.483, 593.8445, 4.624566, 2746.505, 606.105, 4.531046, 2746.251, 801.926, 6.852613, 5495.389, 600.1321, 9.157503, 5495.729, 100.0, 99.77366, 99.95467, 99.94718, 100.0, 100.0
153810.30348, 285.3342541593625, 285.37698969103513, 285.80823333979026, 24.997695077500612, 25.152627103571792, 25.130396014420285, 7115.98567013344, 7159.170966950996, 7164.360016634189, 127.69948660475256, 10.163279601723161, -3.916666160556815, 7118.186288537683, 7159.785765730692, 7166.0077238034055, 0.9999999960272125, 0.999998694408553, 0.9999999757572722, 60.00835335703275, 60.01232214584038, 60.01155170393885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.7474, 4.534619, 2746.494, 593.7545, 4.625402, 2746.452, 587.5939, 4.665614, 2741.743, 612.2802, 4.476622, 2740.908, 795.803, 6.905027, 5494.85, 593.8497, 9.248696, 5492.52, 99.96609, 99.95452, 99.78116, 99.75465, 99.98992, 99.94664
153812.61716000002, 285.266219230468, 285.39586291452366, 285.8976068402547, 24.96322112763403, 25.154448367697185, 25.116256637291386, 7114.564033464914, 7162.37393241045, 7158.283390957943, 127.8609950911241, 10.300336685488112, -2.6909091057182195, 7113.920793840282, 7156.583490398541, 7164.0536025881165, 0.9999999632051508, 0.9999987870253416, 0.9999999937197818, 60.009295541393854, 60.00977036354011, 60.00923883582293, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8262, 4.534083, 2746.604, 593.6766, 4.625771, 2746.227, 593.6893, 4.624013, 2746.396, 606.1827, 4.530127, 2746.313, 795.2499, 6.909045, 5494.131, 592.2791, 9.275065, 5488.968, 99.96402, 99.95447, 99.95249, 99.94933, 99.98313, 99.90326
153814.97764000003, 285.31441882387605, 285.3421287904162, 285.807575462855, 24.996788784259458, 25.134231551037388, 25.131050804656052, 7118.805832164738, 7163.756411806348, 7165.862707186547, 126.7864253405437, 11.230810339120808, -0.9514241895103623, 7118.106273910836, 7154.277966490408, 7165.27534248485, 0.9999999057058135, 0.9999992676014486, 0.9999999708833363, 60.00482852207694, 60.01023590299252, 60.00650906838687, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.0955, 4.47858, 2741.589, 600.058, 4.581748, 2747.987, 599.1634, 4.591617, 2747.854, 602.1048, 4.559177, 2747.604, 793.0372, 6.922377, 5494.172, 592.6369, 9.256388, 5492.482, 99.77754, 100.0, 100.0, 99.99267, 99.97759, 99.94684
153817.3812, 285.232210224748, 285.30884040750095, 285.8198013957992, 25.015737241437197, 25.14261189984996, 25.114314055822053, 7115.252447752445, 7145.75849820843, 7167.060293507471, 124.57286894449453, 12.397384063639493, 0.12156896540079742, 7121.3105627389505, 7162.192997298427, 7164.766765317345, 0.9999999961726275, 0.9999985410045497, 0.9999999324462177, 60.01130742164901, 60.01107354859969, 60.009953897774885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 608.192, 4.510347, 2743.888, 597.5289, 4.59722, 2748.036, 593.8445, 4.624566, 2746.339, 606.2216, 4.53031, 2746.421, 795.7649, 6.905027, 5495.014, 593.8298, 9.248696, 5492.472, 99.88562, 100.0, 99.94858, 99.94732, 99.99291, 99.94664
153819.74268000002, 285.2495073051778, 285.3079633738578, 285.8543856535409, 24.984274937355963, 25.13435156997903, 25.099034727958838, 7113.605977848885, 7147.201861348021, 7159.596619144524, 128.46058087030224, 13.18571446914757, -5.421370767973372, 7106.1372893204, 7148.824433394047, 7161.1106353779505, 0.9999998197502197, 0.9999991694828521, 0.9999999986043426, 60.00993948173511, 60.00858484864432, 60.00598364522072, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 617.6354, 4.425754, 2731.925, 606.3422, 4.529436, 2746.21, 587.5357, 4.665798, 2741.576, 612.2802, 4.476806, 2741.023, 802.0214, 6.852066, 5495.449, 600.1719, 9.156588, 5495.722, 99.44677, 99.94572, 99.77704, 99.75672, 100.0, 100.0
153822.132, 285.27142980987685, 285.27050131193414, 285.9090167758237, 25.00644443420164, 25.150149903030805, 25.11315663743354, 7121.646042966352, 7153.043994309852, 7156.015962242149, 128.26686937153636, 17.10786866601711, -2.502857407463125, 7120.769252701281, 7156.89888053547, 7164.758051436807, 0.9999999960794419, 0.9999991427407201, 0.9999999999234875, 60.00441848683733, 60.00677408363814, 60.003146840961264, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.1744, 4.477688, 2741.212, 599.9802, 4.580826, 2748.043, 593.8445, 4.624566, 2746.178, 606.2604, 4.530678, 2746.307, 795.7649, 6.905027, 5494.8, 593.8298, 9.249063, 5492.525, 99.7777, 100.0, 99.95261, 99.94923, 99.991, 99.94761
153824.46824000002, 285.32592969124767, 285.4272374629692, 285.91160751428293, 25.001337909661228, 25.120569194287253, 25.10101304223137, 7112.419036678845, 7145.85886800461, 7162.204983286708, 125.3654686716585, 11.824275347116327, -0.6317317030598133, 7109.1761687329345, 7153.35023067585, 7154.497466016217, 0.999999995553246, 0.9999992862629922, 0.999999990968541, 60.00899752213404, 60.004127858769806, 60.00595926523282, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.1744, 4.47858, 2741.317, 600.0192, 4.578984, 2747.935, 587.6133, 4.66543, 2741.411, 612.2996, 4.476439, 2741.017, 795.7839, 6.904845, 5494.854, 593.8497, 9.248696, 5492.466, 99.76761, 100.0, 99.77916, 99.75672, 99.99001, 99.94654
153826.79932000002, 285.2382126160542, 285.3453020039623, 285.8430528091131, 25.00022933377936, 25.138424333093518, 25.11300746610059, 7110.86121824816, 7154.207118535118, 7160.546699460356, 128.0811494786533, 10.434127552603513, -2.1468354046505738, 7112.844990714006, 7154.307336077513, 7145.293089838755, 0.9999997842512741, 0.9999984864515271, 0.9999997160599471, 59.99616874296217, 60.00249842023621, 60.003292404762824, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8262, 4.533727, 2746.547, 593.8129, 4.625586, 2746.342, 581.1686, 4.703901, 2734.017, 618.6494, 4.415028, 2731.461, 789.6801, 6.949771, 5491.55, 589.1776, 9.311141, 5487.764, 99.96419, 99.94828, 99.50192, 99.40893, 99.92036, 99.84157
153829.12864, 285.22011338049464, 285.23627656225995, 285.82899752814075, 24.97217145831425, 25.14449206117021, 25.1155168799408, 7114.061158201891, 7162.977435871412, 7157.178570898192, 126.7613856069924, 7.305893822994676, 1.2969119658296222, 7115.872201978572, 7149.687461350131, 7160.553285870143, 0.9999999659515192, 0.9999989594909201, 0.9999999176148368, 59.9935764924423, 59.99397004993186, 59.99490252493783, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.1349, 4.478223, 2741.541, 600.097, 4.580274, 2748.051, 587.5163, 4.665982, 2741.523, 612.319, 4.477358, 2740.957, 795.7839, 6.904662, 5494.854, 593.8497, 9.248513, 5492.465, 99.77579, 100.0, 99.7813, 99.76085, 99.98998, 99.94653
153831.41184000002, 285.2880670420588, 285.2922206327478, 285.7809437895605, 25.00400245336909, 25.177079811669387, 25.128812635862012, 7114.469906951165, 7164.808754895967, 7168.540600222811, 128.5110302458719, 7.4913770054013185, 0.2558921566683239, 7113.425941526896, 7167.131906862693, 7160.4005773344115, 0.9999999992310401, 0.9999986114672136, 0.9999999998983049, 59.99883083088885, 59.99457005856052, 59.99571000346484, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.5699, 4.539794, 2747.083, 592.1008, 4.636454, 2745.096, 590.2534, 4.645734, 2744.717, 608.0081, 4.514682, 2745.733, 800.9341, 6.857179, 5495.548, 599.9333, 9.160433, 5495.748, 99.97291, 99.90518, 99.8832, 99.92169, 100.0, 100.0
153833.80344000002, 285.29439939342717, 285.2896754148587, 285.8589665862713, 25.00363304443041, 25.141990126679705, 25.11266337180649, 7115.476354540371, 7149.378119469631, 7164.06278796759, 126.47171877907829, 8.586776909948185, -1.143943898289308, 7112.045270882424, 7154.681682449069, 7167.393046035287, 0.9999999992530948, 0.9999990472226206, 0.9999999942264384, 59.99745830730191, 59.99699354498695, 59.99506197242858, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 603.2436, 4.554786, 2747.368, 592.1202, 4.633875, 2746.054, 587.8269, 4.66451, 2741.743, 612.2607, 4.476071, 2740.958, 795.8221, 6.904845, 5494.852, 593.8497, 9.248879, 5492.472, 99.99038, 99.94004, 99.77509, 99.75054, 99.98799, 99.94654
153836.159, 285.33962733317594, 285.4039577875341, 285.919049577633, 24.996228088504363, 25.151312230916044, 25.132824327100273, 7116.748986700557, 7155.46895797248, 7167.806306694403, 129.28716189116403, 8.785039154417973, 1.634512059057215, 7117.732371588375, 7156.097888413136, 7164.407893538856, 0.9999999413881389, 0.9999997902632434, 0.9999999979803689, 59.996713894855915, 59.999145829364174, 59.99765588556996, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.8459, 4.533905, 2746.551, 593.6572, 4.626323, 2746.336, 593.9028, 4.62475, 2746.396, 606.2216, 4.53031, 2746.363, 795.7458, 6.90521, 5494.744, 593.8696, 9.248513, 5492.527, 99.95812, 99.95028, 99.9464, 99.94732, 99.98898, 99.94666
153838.4426, 285.296412872002, 285.3452472591086, 285.8431062575386, 24.992498297516235, 25.12353351213344, 25.116390019833716, 7111.070370857049, 7154.493968421573, 7162.97625239937, 126.14070815507733, 12.240044191985362, 1.0846166679184535, 7117.759345619563, 7157.264139560017, 7159.713598263805, 0.9999999975616793, 0.9999989776813368, 0.9999999986362323, 59.99732123135673, 59.99754113104297, 59.99637918949186, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.1152, 4.478045, 2741.378, 599.883, 4.579721, 2748.107, 600.1729, 4.578547, 2747.966, 599.8717, 4.580689, 2747.795, 789.5084, 6.954337, 5490.454, 587.5473, 9.332016, 5483.108, 99.77593, 100.0, 100.0, 100.0, 99.90993, 99.773
153840.75308000002, 285.3024466039645, 285.2687664628967, 285.79588017627617, 25.020287531337193, 25.144620955969312, 25.135693224636885, 7118.61685320206, 7158.023312587629, 7168.694825850574, 127.62169017071716, 12.870512551611682, 0.5296118254686917, 7118.376007374561, 7154.21915920217, 7166.393437202928, 0.9999999750094382, 0.9999978331087177, 0.9999999813524858, 59.997041510038, 59.998997220560284, 59.99635475600083, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 605.7277, 4.533727, 2746.661, 593.6572, 4.625402, 2746.343, 593.8445, 4.624566, 2746.232, 606.1633, 4.529943, 2746.257, 795.7649, 6.90521, 5494.796, 593.8497, 9.248879, 5492.467, 99.96212, 99.94849, 99.94649, 99.94917, 99.98889, 99.94664
153843.09784, 285.1633346722651, 285.3158854589756, 285.7870241544371, 24.974051455793834, 25.145118323692664, 25.11845680695951, 7111.811968661409, 7152.9075980831385, 7167.000130869246, 128.96692132108717, 8.71147206819569, 3.6468620094656217, 7110.89249860105, 7153.706166071929, 7160.199617025276, 0.9999999968154532, 0.9999985972353027, 0.9999999970061286, 60.00128540171175, 60.00140085973173, 60.002552608567484, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.0364, 4.478402, 2741.207, 599.9802, 4.580274, 2747.989, 593.864, 4.625302, 2746.287, 606.241, 4.531598, 2746.366, 795.8793, 6.90101, 5495.23, 595.4203, 9.226905, 5494.66, 99.76761, 100.0, 99.95249, 99.9497, 99.99436, 99.97952
153845.41032000002, 285.3383527326131, 285.38053906713236, 285.89431026277003, 24.992416376018063, 25.162061351756055, 25.12450391365058, 7118.64589059211, 7161.207540818779, 7169.716243215949, 130.11799497189816, 10.231277236299775, -3.0789973316809665, 7113.006396617324, 7156.629757466584, 7163.373411134504, 0.9999999855124552, 0.9999981356714447, 0.9999999720200157, 60.000531500123856, 60.00154217015938, 60.00149423749877, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 618.4437, 4.416473, 2731.542, 606.3616, 4.528883, 2746.55, 588.0986, 4.660092, 2743.09, 610.0082, 4.497215, 2744.285, 798.8168, 6.883295, 5495.327, 595.5396, 9.225074, 5492.949, 99.4138, 99.94575, 99.81587, 99.85673, 100.0, 99.96741
153847.70116000003, 285.3681874408205, 285.3693002941171, 285.8401241404074, 24.99361125853164, 25.129283241018868, 25.10886655766293, 7114.265424270955, 7161.699836492757, 7157.28811962593, 130.0730895262251, 12.753787690148783, -0.3246361476817583, 7110.7969283931625, 7150.943797508159, 7164.214487112818, 0.9999999903943555, 0.9999987327891467, 0.9999998467010515, 59.997589566748715, 60.00113998137809, 60.000261941033166, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 600 800 600], 5500.0, [], 612.1744, 4.477866, 2741.207, 600.0775, 4.579353, 2747.988, 590.0981, 4.652177, 2742.923, 611.4063, 4.484529, 2741.019, 795.7839, 6.904845, 5494.8, 593.8099, 9.249429, 5492.405, 99.76554, 100.0, 99.82606, 99.78362, 99.98901, 99.94654
