TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
154925.39956000002, 285.1965381160745, 285.2749367728985, 285.73126107195895, 25.028190061437257, 25.171278095804624, 25.14696747250986, 7114.67591977431, 7158.510596967304, 7171.814975014276, 134.20781796745632, 15.796867127058249, 0.044906141625972396, 7119.041630635032, 7164.094345496128, 7163.445052006099, 0.9999997844775474, 0.9999976663245331, 0.9999999445688759, 59.99627928696806, 59.994638272926174, 59.990665277246926, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 597.0532, 4.599402, 2747.89, 596.5172, 4.601272, 2747.981, 595.0675, 4.616098, 2746.456, 780.2119, 3.511707, 2738.276, 601.069, 9.14311, 5495.615, 594.0087, 9.246682, 5492.674, 100.0, 99.99983, 99.95659, 99.66003, 100.0, 99.95033
154927.73992000002, 285.25830619680903, 285.33697866030474, 285.85095025612407, 25.03443125536451, 25.174288365838105, 25.141068373445915, 7107.57195845319, 7160.338327328156, 7170.713698783649, 131.40073639985258, 16.993452055544367, -3.882071085076774, 7118.156087554569, 7154.566988428137, 7168.926608719154, 0.9999999004251698, 0.9999972645873443, 0.9999999061520738, 59.989866211485115, 59.99326429581489, 59.99036426419803, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.765, 4.566565, 2747.892, 599.9413, 4.580642, 2748.045, 593.2428, 4.628615, 2746.062, 779.6487, 3.512259, 2738.393, 601.069, 9.142745, 5495.573, 593.9888, 9.247415, 5492.501, 100.0, 100.0, 99.93608, 99.65549, 100.0, 99.94718
154930.10384000003, 285.208223872771, 285.3023324849022, 285.7041882815146, 24.983320525284636, 25.153091184953787, 25.138633886265158, 7107.898765150847, 7157.324849593651, 7155.948332378947, 132.8663277952237, 20.966712886907317, -3.333464328861055, 7115.388962505034, 7152.777020284951, 7163.2406831445105, 0.9999999786146092, 0.9999960904325718, 0.9999999317832999, 59.98949049129442, 59.987388513514155, 59.98760147631793, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.0343, 4.513203, 2745.099, 606.1671, 4.530725, 2746.266, 586.9728, 4.66948, 2741.072, 772.6968, 3.533587, 2733.167, 607.4781, 9.038465, 5490.792, 600.311, 9.155305, 5495.784, 99.90526, 99.95601, 99.75689, 99.43189, 99.91608, 100.0
154932.42776000002, 285.1878316201433, 285.2778618166646, 285.7786029507457, 25.01636211684076, 25.168360040285183, 25.14081004888452, 7122.36540347509, 7160.243743605507, 7165.750562612969, 132.02673254626825, 19.774277807837734, -5.236054286119497, 7111.190164863482, 7164.9150536725065, 7173.579121149544, 0.9999999865357647, 0.999997743852682, 0.999999736331485, 59.98440477308726, 59.98392652763004, 59.98416802782925, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.6862, 4.566029, 2747.997, 599.883, 4.580826, 2747.993, 593.3593, 4.629352, 2746.061, 779.4351, 3.51281, 2738.116, 601.1072, 9.14238, 5495.615, 593.9689, 9.247231, 5492.675, 100.0, 100.0, 99.94034, 99.67729, 100.0, 99.94813
154934.76576, 285.3015695506664, 285.34143574818216, 285.84276574885894, 24.972929138096042, 25.177086097160526, 25.146148477921958, 7115.0772473615525, 7167.468036212873, 7165.418113976191, 132.09237446038014, 20.834140321258246, -6.44145630833782, 7108.868641692184, 7160.762725366932, 7159.314000799362, 0.9999999330690494, 0.9999965820390138, 0.9999997396680101, 59.984030214096784, 59.97984332766587, 59.9881021525818, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.1132, 4.514452, 2745.041, 599.8635, 4.581011, 2747.992, 593.2428, 4.628799, 2746.173, 779.4545, 3.512443, 2738.388, 601.1263, 9.142015, 5495.681, 593.9491, 9.252542, 5491.634, 99.90121, 100.0, 99.94434, 99.65892, 100.0, 99.94135
154937.13012000002, 285.21618082764553, 285.30039165161077, 285.84955342558, 25.01864000649327, 25.134830323889766, 25.14535452369208, 7110.217154027969, 7155.670991199816, 7164.974838175494, 127.86862423358252, 21.17124796240114, -0.6413647301387755, 7118.502888249796, 7157.482638739417, 7168.98255168021, 0.9999998492348795, 0.9999963485758862, 0.9999999407647602, 59.98890857849382, 59.99031969531075, 59.987930049465746, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 614.4416, 4.45645, 2738.533, 593.5599, 4.626323, 2746.111, 599.6099, 4.582781, 2747.914, 784.9111, 3.49424, 2742.367, 596.1478, 9.207029, 5495.419, 591.0862, 9.280926, 5490.531, 99.65432, 99.94827, 100.0, 99.80586, 99.99623, 99.89642
154939.43976, 285.2320507396829, 285.3423104730845, 285.7538090249252, 25.00433785236328, 25.167680962808994, 25.13292962528124, 7124.303550281179, 7161.350987262666, 7170.1332586693, 131.3058646321624, 18.144168046299683, -3.1564331205063354, 7116.138769536293, 7158.022555237347, 7165.494597983249, 0.9999998714281995, 0.9999962004131365, 0.9999996982127167, 59.99173234419143, 59.98681714483377, 59.98744390970215, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.054, 4.514452, 2745.093, 599.7662, 4.581379, 2747.936, 593.2816, 4.628431, 2746.063, 779.5322, 3.51281, 2738.732, 601.1263, 9.142197, 5495.616, 593.9888, 9.246682, 5492.674, 99.91324, 100.0, 99.94447, 99.65711, 100.0, 99.95033
154941.81616000002, 285.27946944469295, 285.3588607575412, 285.8632974368556, 24.990395262581547, 25.149186463593182, 25.12446010778166, 7111.199357548246, 7159.449186339989, 7163.665543066565, 133.98910235568087, 17.695723410266737, -3.651890915113654, 7115.299411751329, 7159.814888654245, 7164.202475307511, 0.9999995208485862, 0.9999950649751407, 0.9999999702750694, 59.990681012526906, 59.98814468717504, 59.992126205379975, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 605.6488, 4.535154, 2747.25, 603.4434, 4.549145, 2746.935, 587.9045, 4.666166, 2741.187, 773.1046, 3.532851, 2732.542, 607.4781, 9.038465, 5490.958, 600.1918, 9.156221, 5495.671, 99.97083, 99.97203, 99.77517, 99.45118, 99.91911, 100.0
154944.0652, 285.23200199139995, 285.3750539772093, 285.8423397621206, 25.0037555853928, 25.190189923134188, 25.13895966471292, 7116.023808976441, 7163.413518928793, 7166.206254699053, 129.03143405842422, 17.799695038544087, -2.65178705772405, 7120.4501435501925, 7160.785223357494, 7163.832918054716, 0.9999999510796365, 0.9999962210636308, 0.9999999864940265, 59.98851961263966, 59.98770587690334, 59.98730578114466, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 607.4429, 4.517129, 2745.208, 599.9024, 4.580826, 2747.88, 593.2234, 4.628983, 2746.003, 779.5516, 3.51281, 2739.004, 601.1644, 9.141649, 5495.691, 593.9888, 9.246499, 5492.674, 99.90922, 100.0, 99.93817, 99.67691, 100.0, 99.94936
154946.39896000002, 285.1904700411122, 285.36591199322, 285.832773910583, 25.032752052702264, 25.167514068081964, 25.14327362599221, 7117.644414576114, 7161.302355754088, 7166.769071002905, 132.1045768956071, 19.155469943781554, -0.4908704806507558, 7118.89605954388, 7160.860578621985, 7164.60961953571, 0.9999999648992809, 0.9999968157334649, 0.9999998689111833, 59.99190954215556, 59.99309142340955, 59.992698276596464, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.903, 4.566029, 2748.05, 599.8441, 4.581195, 2747.938, 593.301, 4.628615, 2746.006, 779.6681, 3.513178, 2738.735, 601.069, 9.141831, 5495.683, 593.9888, 9.246499, 5492.615, 100.0, 100.0, 99.94017, 99.66979, 100.0, 99.94925
154948.71864, 285.2112577375272, 285.30071275142683, 285.73762205052793, 25.02047159540652, 25.147940596109123, 25.13453728873517, 7109.34544601562, 7159.098824106546, 7159.041201008898, 128.26328947967028, 14.750564094052152, 1.5139390685794751, 7116.586406009797, 7156.656611194305, 7167.031088511574, 0.9999999424582341, 0.999997311660316, 0.9999999910151958, 59.988946154101356, 59.99073196474956, 59.991538421903584, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 595.4957, 4.613502, 2747.361, 593.5405, 4.626691, 2746.171, 599.6293, 4.582781, 2747.964, 785.8626, 3.491114, 2743.611, 594.8506, 9.234606, 5493.436, 587.6069, 9.330917, 5483.176, 99.98727, 99.9443, 100.0, 99.84692, 99.96418, 99.77423
154951.11308, 285.15190854464794, 285.29222364126616, 285.8219433026713, 25.039192068446148, 25.154267594315755, 25.15334653980742, 7118.970417440496, 7161.902303778372, 7166.566731170327, 134.64207666339917, 22.81025287756802, -5.123080851506984, 7122.850268215364, 7163.803818404989, 7174.07307791852, 0.9999999506261503, 0.9999964594452334, 0.9999996214423805, 59.98880756698695, 59.99181353469782, 59.98888259021849, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.765, 4.566208, 2748.002, 599.7857, 4.581195, 2747.82, 593.301, 4.628799, 2746.059, 779.6681, 3.512994, 2738.946, 601.1263, 9.142015, 5495.526, 594.0087, 9.246682, 5492.734, 100.0, 100.0, 99.9403, 99.66571, 100.0, 99.94936
154953.48140000002, 285.30422617352366, 285.3230899713102, 285.859120116807, 25.01773150579647, 25.108489789474255, 25.12756842680095, 7113.535222770256, 7155.861914432464, 7158.048724594343, 133.97761101063998, 18.227271839437435, -1.736468544957006, 7111.139716110429, 7156.588966794389, 7159.406815172983, 0.9999998209448709, 0.9999969469279331, 0.9999998334306079, 59.99158503284074, 59.9914468969523, 59.98756969841082, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.7059, 4.566386, 2748.103, 599.9024, 4.580826, 2748.159, 593.1846, 4.630641, 2745.61, 778.6195, 3.517407, 2736.424, 603.5106, 9.098001, 5494.035, 597.5078, 9.196507, 5495.467, 100.0, 100.0, 99.9301, 99.58955, 99.97509, 99.99949
154955.82548, 285.3120452776959, 285.38868610382383, 285.79630583183547, 25.033995974219852, 25.17328383412039, 25.151643532693967, 7118.969496881619, 7163.948593312208, 7164.531514728498, 127.9413475020292, 16.41629739170139, -2.2583199389540596, 7118.193253985228, 7160.933312736671, 7169.044420013578, 0.9999998449228193, 0.9999965808530893, 0.9999999934844191, 59.99928003519379, 59.9977957685156, 59.99773310303564, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 607.6992, 4.520877, 2746.298, 604.1243, 4.551171, 2747.49, 590.2339, 4.649047, 2744.883, 778.4448, 3.515201, 2738.634, 601.5459, 9.139823, 5495.54, 594.0286, 9.246499, 5492.735, 99.94892, 99.99249, 99.87907, 99.64153, 100.0, 99.94936
154958.16220000002, 285.2333115720085, 285.3173992158349, 285.819507305267, 25.007996341276268, 25.151043453810274, 25.13939675602006, 7116.794609183082, 7161.736645393888, 7168.686204855829, 134.68816432959875, 23.163261597108885, -1.5297087801379803, 7120.164348834213, 7155.467003649524, 7171.383459552485, 0.9999995305422321, 0.9999972295218739, 0.9999999237335913, 60.00326396076609, 60.00464338217773, 60.00343662116407, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 605.6094, 4.529087, 2746.074, 599.8635, 4.581195, 2748.211, 593.2622, 4.628799, 2745.899, 779.5905, 3.512626, 2738.558, 601.1072, 9.142562, 5495.574, 593.9888, 9.246865, 5492.621, 99.95721, 100.0, 99.93834, 99.67338, 100.0, 99.95252
154960.53004, 285.24731095005234, 285.3140927256723, 285.81635977689115, 25.008792332453098, 25.133257612058255, 25.135252191759278, 7106.9603296160085, 7154.926515024714, 7166.575397680466, 131.36332676115376, 12.373510887872271, -2.179758919845426, 7107.117366540695, 7153.891348358766, 7162.592656848027, 0.9999999443866828, 0.9999968659123725, 0.9999999780029867, 60.01464267950277, 60.01316913480045, 60.012798241655325, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 614.4613, 4.456807, 2738.362, 593.6378, 4.626876, 2746.171, 599.5905, 4.582965, 2747.911, 785.9015, 3.491298, 2743.554, 594.8506, 9.234789, 5493.311, 587.6268, 9.3311, 5483.176, 99.65832, 99.95028, 100.0, 99.84903, 99.96192, 99.77533
154962.87012, 285.3112480746125, 285.4083745341251, 285.7854167786722, 25.02632849241473, 25.149704715481743, 25.135476639654073, 7113.376467499497, 7161.331074224919, 7166.67582783349, 133.32343789657392, 18.00338214825706, -4.134872031911982, 7118.337838160572, 7155.0412358457515, 7158.2693550625045, 0.9999995246314959, 0.999996831191443, 0.9999999935014244, 60.01582257839785, 60.01679368186007, 60.0164334727868, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.1526, 4.513916, 2745.313, 599.8635, 4.581195, 2747.935, 593.204, 4.629352, 2746.006, 779.6099, 3.51281, 2738.49, 601.1453, 9.141831, 5495.688, 593.9888, 9.246865, 5492.674, 99.91306, 100.0, 99.93826, 99.66472, 100.0, 99.95141
154965.26996, 285.21239146616614, 285.36340613254936, 285.77322521591344, 25.0256951487061, 25.14143544296116, 25.140218388865264, 7117.703919949551, 7160.849190174193, 7168.016960646526, 133.28314229670514, 17.770142123899404, -5.057393594325276, 7112.319578519901, 7157.8084735035745, 7158.030521785141, 0.9999999412195463, 0.9999964349037449, 0.9999999466462041, 60.013269148674496, 60.01995318379238, 60.01611865206851, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.0934, 4.513738, 2745.371, 599.9024, 4.581563, 2747.879, 593.204, 4.628799, 2746.064, 779.4739, 3.51281, 2738.945, 601.1072, 9.142197, 5495.613, 593.9888, 9.246865, 5493.399, 99.90908, 100.0, 99.94039, 99.68894, 100.0, 99.95588
154967.60256, 285.2372105879878, 285.28361353300977, 285.8091082376899, 25.02010932629757, 25.144996009408388, 25.148620384383232, 7121.045488839303, 7147.210084773575, 7173.0113347220195, 131.47884630342605, 17.744264646097918, -1.4204760289726437, 7120.166185807816, 7164.354188549768, 7164.729313232881, 0.9999998421384669, 0.9999948370870732, 0.9999998615460215, 60.01213079921907, 60.01007052312494, 60.00897174628705, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.903, 4.566029, 2747.945, 606.206, 4.529252, 2746.325, 587.0504, 4.669296, 2741.357, 773.493, 3.530829, 2733.609, 605.7042, 9.079556, 5493.906, 598.4025, 9.189365, 5494.188, 100.0, 99.9499, 99.76093, 99.48711, 99.96556, 99.99044
154969.99016000002, 285.22135641061305, 285.3414612159098, 285.726167621141, 25.03339936104417, 25.15159611272856, 25.151471057248575, 7116.0952430588395, 7164.359144814387, 7164.162761776306, 132.27377025434498, 17.533905970459045, -0.710106802365317, 7118.748332048133, 7160.64543792755, 7165.545122859453, 0.9999999998212252, 0.999996444788935, 0.9999999999898089, 60.00339982901705, 60.00328730020531, 60.006046591771636, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 607.5612, 4.521234, 2746.303, 599.883, 4.580826, 2747.985, 593.2234, 4.628799, 2746.003, 779.4351, 3.513362, 2738.218, 601.1263, 9.142197, 5495.63, 593.9888, 9.246682, 5492.561, 99.9491, 100.0, 99.94417, 99.67582, 100.0, 99.94826
154972.4432, 285.21547985574136, 285.37410576538656, 285.7182178594579, 24.99601065277151, 25.167222798962705, 25.12616538433829, 7111.284601833528, 7167.507376803062, 7160.592839645899, 129.4811130765852, 12.108250812569167, 0.8134490242226775, 7119.849619800823, 7159.418407799649, 7160.074631314284, 0.9999998520978363, 0.9999969141685008, 0.9999997681759694, 60.00358523676118, 60.005192250725045, 60.00174260995464, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 598.2755, 4.593335, 2747.856, 594.844, 4.622455, 2746.172, 599.6099, 4.582965, 2748.025, 785.9015, 3.490931, 2743.331, 595.0032, 9.232963, 5493.496, 587.6069, 9.3311, 5483.111, 100.0, 99.95672, 100.0, 99.84091, 99.96656, 99.7763
154974.82, 285.26005013603515, 285.33638807990786, 285.87777976822537, 25.04597954865772, 25.163571186829763, 25.140937184445715, 7119.693020251048, 7159.973384749547, 7169.0923652787515, 131.7278980781398, 19.645466136423238, -1.42575542624499, 7115.454041112424, 7166.719693244567, 7159.8180824458805, 0.9999999902061352, 0.9999974053927086, 0.9999999907203156, 60.00735011466512, 60.00584081656455, 60.00419735828535, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.8242, 4.566743, 2747.887, 599.8441, 4.580826, 2747.934, 593.1069, 4.62972, 2746.058, 779.6293, 3.512443, 2738.384, 601.1263, 9.142015, 5495.69, 594.0087, 9.246865, 5492.673, 100.0, 100.0, 99.94022, 99.66088, 100.0, 99.94816
154977.18560000003, 285.31164236451656, 285.35222644141186, 285.7623539053839, 25.011109410968512, 25.141119974027998, 25.13870750687313, 7116.45463890471, 7158.925616334552, 7168.615298519914, 133.5673534361399, 16.347765612572402, -5.273510424145684, 7113.680834712626, 7163.183194838861, 7167.554675651988, 0.9999999682434723, 0.9999959683637962, 0.9999999915521465, 60.00583210291237, 60.0049611072503, 60.005611808581115, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.7453, 4.566565, 2747.834, 599.7857, 4.580458, 2748.045, 593.2428, 4.628983, 2746.061, 779.6487, 3.512443, 2738.45, 601.1263, 9.142197, 5495.63, 593.9888, 9.247231, 5492.501, 100.0, 100.0, 99.94026, 99.64724, 100.0, 99.94718
154979.46688000002, 285.27600405730897, 285.4085385318427, 285.8381068847769, 25.032423177650955, 25.16094734927493, 25.13199604903188, 7114.823351170561, 7167.2788231364575, 7168.587801367306, 130.8898211390656, 20.641402003515395, -1.5851200493905253, 7119.11865519954, 7162.172785883369, 7166.600977348519, 0.9999998465769511, 0.9999966546855981, 0.9999999993695289, 60.00348401530697, 60.00119304625989, 60.0036837338416, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.2314, 4.513203, 2745.041, 606.2644, 4.529988, 2746.21, 586.9922, 4.669296, 2741.019, 773.493, 3.533035, 2732.913, 607.44, 9.040292, 5490.94, 600.152, 9.156954, 5495.67, 99.90317, 99.94584, 99.75676, 99.44375, 99.91878, 100.0
154981.74188000002, 285.3485323327947, 285.3419418937758, 285.8603217356086, 25.031000264668606, 25.158353800500475, 25.146655841724268, 7117.773404113714, 7161.426179333604, 7168.728626557753, 133.53121947562863, 21.832888258880757, -3.299881028105119, 7118.672449809267, 7163.771030015526, 7163.014606912009, 0.9999999232771872, 0.9999955213778562, 0.999999853489612, 60.000346598595755, 59.999379857069194, 60.00027065741832, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.765, 4.566208, 2747.892, 599.883, 4.581379, 2747.991, 593.2234, 4.628799, 2746.058, 779.5516, 3.512994, 2737.947, 601.0309, 9.14238, 5495.624, 593.9888, 9.246499, 5492.614, 100.0, 100.0, 99.9403, 99.64497, 100.0, 99.94923
154984.06116, 285.22702902093, 285.3029100993704, 285.75463683203515, 24.983058028732707, 25.17422248507171, 25.124293744423586, 7107.670353085824, 7157.661305124108, 7159.500270080874, 132.91416709928853, 17.097528015657645, -2.5395268632089483, 7112.821546645142, 7165.989621805114, 7163.101778480722, 0.9999999987055246, 0.9999969902723058, 0.9999999464899051, 59.996630526766005, 59.996121602161864, 59.9964872846629, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.054, 4.514274, 2745.208, 599.7079, 4.5823, 2747.928, 593.6699, 4.623461, 2746.84, 781.5711, 3.504353, 2740.801, 597.9026, 9.195524, 5494.789, 589.0186, 9.321029, 5483.769, 99.90313, 100.0, 99.96862, 99.74884, 99.99462, 99.80152
154986.37024000002, 285.2329041342006, 285.33191085918384, 285.7943409236003, 25.027465991487794, 25.19164593653994, 25.120470535456022, 7122.033980861152, 7151.995526607714, 7164.475778922392, 133.02926552212966, 15.952880332391487, 4.316980951805817, 7117.905576293362, 7165.610130495965, 7161.866950600032, 0.9999999324130014, 0.9999974818364036, 0.9999998938027507, 59.9946406128791, 59.99451391024011, 59.99469959557301, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 612.9433, 4.474297, 2741.382, 596.1281, 4.605509, 2747.644, 595.611, 4.615914, 2746.68, 780.3672, 3.510236, 2738.543, 601.0499, 9.14311, 5495.576, 594.0087, 9.246865, 5492.561, 99.74719, 99.9979, 99.9628, 99.65663, 100.0, 99.95024
154988.70128, 285.2637227240442, 285.28566018217356, 285.82624168236396, 25.017048125140573, 25.167711762545057, 25.14864633692113, 7117.500140874516, 7165.129553748668, 7164.696108812556, 132.87598716427055, 17.10344013791928, 0.05393228633886338, 7114.007827034085, 7160.015646973758, 7170.512488252408, 0.9999999943322699, 0.9999951260422697, 0.9999999941755295, 59.992548430880056, 59.9892476797628, 59.99002347999451, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 607.9752, 4.514274, 2745.04, 599.9219, 4.581563, 2747.938, 593.301, 4.628615, 2746.063, 779.5905, 3.51281, 2738.276, 601.1263, 9.141649, 5495.581, 594.0087, 9.246865, 5492.56, 99.90313, 100.0, 99.94013, 99.65695, 100.0, 99.94824
154991.0186, 285.30085535091695, 285.3916803565511, 285.86493560061683, 25.009548652538914, 25.134356372147643, 25.137110389201663, 7114.984199041106, 7158.126992818503, 7163.898144799494, 134.25600481518904, 21.818576988700897, -2.8253428690512976, 7115.293907145396, 7149.2039304784785, 7164.675640925015, 0.9999999704416297, 0.9999948909126136, 0.9999999371397367, 59.988262473229, 59.98514546828788, 59.98476923359405, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.765, 4.566029, 2747.777, 606.1671, 4.530541, 2746.269, 586.9728, 4.670032, 2741.072, 773.4153, 3.532851, 2732.199, 607.4781, 9.039013, 5490.807, 600.2315, 9.155488, 5495.784, 100.0, 99.94784, 99.75668, 99.4358, 99.91635, 100.0
154993.35004000002, 285.15365955587083, 285.2913720287393, 285.7725532422323, 25.037460585366514, 25.149153650331154, 25.144178444030423, 7114.332661002066, 7163.983033044616, 7167.189447895143, 130.15714397824604, 17.667752495984587, -2.6658264927639266, 7113.231674939563, 7163.316978032624, 7168.351377564597, 0.9999999467143571, 0.9999954171728418, 0.9999999325449817, 59.98553163806271, 59.98402491789095, 59.98862233600608, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.0934, 4.514274, 2745.094, 599.9608, 4.580274, 2747.991, 593.2816, 4.628983, 2746.062, 779.5905, 3.512443, 2738.727, 601.1263, 9.142562, 5495.625, 594.0087, 9.246682, 5492.675, 99.91115, 100.0, 99.9403, 99.65873, 100.0, 99.95035
154995.71948, 285.26124043763906, 285.2405271971584, 285.74077825609425, 25.02679895266793, 25.15709683669252, 25.13153011950477, 7116.873118388052, 7151.480743933819, 7170.207872884544, 129.83137835833486, 22.824449806499615, -6.598678873220251, 7116.443944017916, 7160.710440925513, 7163.469423016519, 0.9999996716683935, 0.9999966897950754, 0.9999999628019923, 59.98388549382527, 59.98116967049463, 59.976845566018916, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.1132, 4.513916, 2745.26, 599.8246, 4.580642, 2747.93, 593.204, 4.628983, 2746.118, 779.5516, 3.513546, 2738.668, 601.1072, 9.14238, 5495.69, 594.0087, 9.247048, 5492.068, 99.90697, 100.0, 99.94235, 99.68144, 100.0, 99.93929
154998.087, 285.27408611166936, 285.26424946745595, 285.74878986733177, 25.020401271728577, 25.15737322556545, 25.124313458983877, 7113.345373942383, 7157.798367257021, 7161.642255748077, 130.01684007507902, 14.366182223207375, 0.2322819427840841, 7117.986537689245, 7152.600525074815, 7170.898708970549, 0.9999996085739077, 0.9999970259929483, 0.9999999784981914, 59.979876890837375, 59.98009980256508, 59.981012306621366, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 614.4219, 4.455201, 2738.534, 593.6183, 4.626139, 2746.063, 599.6099, 4.582597, 2747.964, 785.785, 3.492401, 2742.875, 595.7662, 9.215796, 5494.803, 590.4698, 9.294477, 5489.653, 99.66633, 99.9422, 100.0, 99.82432, 99.98907, 99.88428
155000.40096, 285.25453324188624, 285.2706318915423, 285.8018973573847, 25.00725255909553, 25.14191516436893, 25.142936417732184, 7112.927125986409, 7164.50117509963, 7165.24193850202, 131.87811908275694, 12.281041967056353, -2.9374115196287676, 7113.650764783507, 7169.635628895098, 7166.685500548309, 0.9999999364293718, 0.9999966871877743, 0.9999999007123768, 59.980488899577885, 59.979706281653264, 59.98094345106735, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.1723, 4.513381, 2745.204, 599.9219, 4.580274, 2747.822, 593.2622, 4.628799, 2746.058, 779.6293, 3.512443, 2739.035, 601.1453, 9.141831, 5495.666, 594.0087, 9.246682, 5492.556, 99.90908, 100.0, 99.93839, 99.68457, 100.0, 99.94818
155002.77196, 285.32955711159514, 285.3638757449867, 285.80451149019143, 24.976956416589363, 25.153516407642954, 25.13515362613126, 7117.419721908963, 7159.379523539777, 7167.666551988537, 134.64758527782817, 20.154630109102072, -0.5616148724438972, 7115.128545210116, 7155.4687786004515, 7167.14649171443, 0.9999997266124859, 0.9999962554144897, 0.9999999077195901, 59.984960624069444, 59.98251678060755, 59.982809302062655, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 606.1417, 4.53569, 2746.901, 602.8013, 4.553013, 2747.497, 588.9139, 4.659908, 2742.027, 773.124, 3.532668, 2731.28, 607.44, 9.039378, 5490.809, 600.152, 9.156771, 5495.778, 99.96833, 99.99254, 99.79345, 99.42345, 99.91709, 100.0
155005.15108, 285.27338387798176, 285.2745506560551, 285.7509373126339, 25.031972503236005, 25.134107369602685, 25.15133761191476, 7114.838938706844, 7165.685584475274, 7162.964072194339, 133.4286441120123, 17.169617798055697, -2.5101431625751047, 7111.977465335737, 7160.502774128713, 7153.38033576682, 0.99999996083839, 0.9999964254079813, 0.9999999443152561, 59.981899536184876, 59.983649685030635, 59.98385100403389, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 607.4034, 4.516772, 2745.26, 599.9219, 4.580458, 2748.104, 593.204, 4.629352, 2746.065, 779.5128, 3.51281, 2738.624, 601.1072, 9.141831, 5495.523, 594.0087, 9.246682, 5492.674, 99.91115, 100.0, 99.93413, 99.66914, 100.0, 99.95024
155007.49188000002, 285.3051926678812, 285.38271875757704, 285.8345571849487, 25.031028410827275, 25.16091234823833, 25.14061399214215, 7115.473183440994, 7159.900852564555, 7165.310990336776, 130.77381126905084, 13.861900225280351, 0.4270663967628252, 7113.526709757602, 7158.876887388532, 7171.265567525731, 0.9999999243679234, 0.9999959728015562, 0.9999998612439069, 59.98438739742233, 59.983252833900345, 59.982440096961824, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.7847, 4.566386, 2747.887, 599.883, 4.581195, 2748.212, 593.204, 4.628431, 2746.115, 779.4545, 3.512075, 2738.392, 601.1072, 9.141831, 5495.523, 594.0087, 9.246865, 5492.729, 100.0, 100.0, 99.93812, 99.66119, 100.0, 99.95133
155009.83444, 285.28149566489384, 285.3270952517304, 285.83063568829294, 25.01842698244397, 25.163416736065948, 25.116361292988934, 7113.690434638182, 7162.165234178498, 7166.68535240268, 128.9392625306209, 15.83312737491724, 1.2068313097466898, 7115.8502175522635, 7156.381734234934, 7167.470182353614, 0.9999999013054945, 0.9999968178421943, 0.9999999655232914, 59.9880358330095, 59.98736428753998, 59.98796671933277, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 595.4957, 4.613145, 2747.3, 593.5988, 4.625955, 2746.333, 599.6099, 4.582597, 2748.079, 785.8432, 3.490747, 2743.437, 594.8506, 9.234789, 5493.377, 587.6268, 9.3311, 5483.178, 99.98536, 99.9505, 100.0, 99.84498, 99.96312, 99.77753
155012.17576, 285.2963418720031, 285.36869434102243, 285.8097605053653, 24.986517250730646, 25.17499645776733, 25.13511275560772, 7120.844596728555, 7157.736914230735, 7169.689950639741, 133.3319869861216, 17.18426910336916, -4.351838938021274, 7118.803508367413, 7159.009843049338, 7168.352580927685, 0.9999999940059531, 0.9999978728381261, 0.9999999999622303, 59.99180005848869, 59.992471228528125, 59.98746886056815, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.8242, 4.566208, 2748.055, 599.8635, 4.580826, 2748.102, 593.2622, 4.629536, 2745.954, 779.4933, 3.512626, 2738.285, 601.069, 9.142015, 5495.576, 594.0087, 9.246682, 5492.507, 100.0, 100.0, 99.94031, 99.66328, 100.0, 99.95143
155014.50344, 285.2650514153828, 285.3450116355343, 285.87487187151254, 24.997771008782447, 25.15428646788525, 25.115039146228792, 7112.411817138089, 7153.013535324844, 7165.4774219681185, 131.83417544857411, 18.780395231825878, -0.41090107530044406, 7109.437771469556, 7158.833670762157, 7166.192348544701, 0.999999889087791, 0.9999964011083482, 0.9999999504784439, 59.99041359200087, 59.993708558847636, 59.992645183102724, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.765, 4.566208, 2748.106, 599.8441, 4.581195, 2747.992, 592.9128, 4.631009, 2745.28, 778.2311, 3.519246, 2736.363, 603.9302, 9.087592, 5493.552, 597.8856, 9.19138, 5495.398, 100.0, 100.0, 99.92212, 99.58732, 99.97525, 99.99989
155016.83572, 285.3382931735741, 285.40868789398513, 285.81937177127116, 25.034751890014714, 25.144187048997335, 25.14932848799854, 7111.984480372523, 7169.466885726513, 7167.053305914307, 125.71687725894571, 19.8162831672513, -3.9424376682736693, 7119.050804702685, 7158.262328099257, 7170.04281662865, 0.9999999971643909, 0.9999958919097833, 0.9999999734236428, 59.99544735427418, 59.99624027947982, 59.99317979475367, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 607.3049, 4.525517, 2746.2, 604.3383, 4.550987, 2747.609, 590.2728, 4.646471, 2744.994, 778.3282, 3.517039, 2738.299, 601.565, 9.139092, 5495.434, 594.0087, 9.247048, 5492.735, 99.94096, 99.99662, 99.90143, 99.63214, 100.0, 99.94923
155019.1816, 285.34397549109053, 285.29098332674573, 285.7802323896291, 25.006267739432445, 25.17427206435994, 25.130396512501385, 7120.850379568039, 7157.818042750487, 7168.733839428851, 132.02811969753884, 18.274900400335923, -0.9993021966020024, 7113.87979183286, 7161.053233389414, 7159.454149798576, 0.9999999298655882, 0.999997219685655, 0.999999908421399, 59.99354366874053, 59.99560281420334, 59.9981089943772, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 605.7079, 4.529087, 2745.944, 599.8246, 4.580642, 2748.045, 593.3204, 4.628431, 2746.116, 779.5516, 3.512626, 2738.222, 601.0881, 9.141831, 5495.623, 594.0087, 9.246316, 5492.74, 99.93678, 100.0, 99.93839, 99.66539, 100.0, 99.95155
155021.55424000003, 285.29221461571103, 285.3856874086326, 285.69404198319364, 24.99662078430571, 25.159729142421615, 25.12788314076725, 7117.534464361683, 7144.4130542866305, 7164.635869621619, 128.46617971493424, 15.083024603490458, -2.3272606810478464, 7108.504097951607, 7155.539985131099, 7161.628726648714, 0.9999999418604045, 0.9999973695741317, 0.9999999994818327, 59.99931063719189, 59.99697760731516, 59.9963657706129, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 614.481, 4.456985, 2738.534, 593.5794, 4.625955, 2746.279, 599.571, 4.582597, 2747.969, 785.9015, 3.490563, 2743.325, 594.8888, 9.234241, 5493.443, 587.6268, 9.3311, 5483.117, 99.66634, 99.94623, 100.0, 99.8289, 99.96298, 99.77641
155023.94672, 285.39364883905256, 285.40246193244303, 285.87567991268435, 25.01512811228039, 25.14115304670927, 25.133150145278808, 7117.43066747181, 7160.966128807863, 7162.18719618547, 132.78402403062864, 19.2134097973734, -2.1424880510785442, 7121.45763856371, 7164.044390103388, 7169.309499537679, 0.9999999831196006, 0.999995920006456, 0.9999997988913178, 60.0027738435389, 59.99910014033198, 60.00029610175473, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.0934, 4.514452, 2745.04, 599.8635, 4.580642, 2747.991, 593.2234, 4.628247, 2746.008, 779.6875, 3.512443, 2738.563, 601.1263, 9.142197, 5495.517, 593.9888, 9.246682, 5492.735, 99.91724, 100.0, 99.93834, 99.65109, 100.0, 99.95143
155026.28504000002, 285.3414307348497, 285.3686616572154, 285.8247158060135, 25.035053342838953, 25.172934703435804, 25.13464556772145, 7116.498777806381, 7156.553246408004, 7163.822658906757, 135.12949896034888, 18.41482158299482, -2.811030965929149, 7115.319934538335, 7164.456845455688, 7167.29714230768, 0.9999999217290126, 0.9999971500927785, 0.9999996678772544, 60.00459739206506, 60.00508105377125, 60.00468545688281, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.1132, 4.51463, 2745.371, 599.883, 4.580826, 2748.048, 593.301, 4.628615, 2746.062, 779.4156, 3.51281, 2738.232, 601.0881, 9.14238, 5495.665, 594.0087, 9.246682, 5493.332, 99.90522, 100.0, 99.9403, 99.6672, 100.0, 99.95782
155028.64544000002, 285.3562533703887, 285.34835386254287, 285.83249945189914, 25.00777099949147, 25.16816004186483, 25.133918054874197, 7114.882541430178, 7162.690144399531, 7162.526801351531, 133.57104364474662, 22.570316918328444, -3.3694669019787398, 7116.591992247499, 7159.774236413112, 7169.051389468804, 0.9999999505355849, 0.9999965584143881, 0.9999998819078709, 60.01084809945066, 60.00852376779173, 60.008849843134996, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.8044, 4.565851, 2747.887, 606.2838, 4.529804, 2746.435, 586.9922, 4.669112, 2741.298, 774.2697, 3.529358, 2734.555, 605.0747, 9.078643, 5494.341, 597.8856, 9.194676, 5494.508, 100.0, 99.94985, 99.75671, 99.52154, 99.96982, 99.9837
155030.97540000002, 285.25048401479756, 285.4201707016934, 285.8043987728498, 25.014983503133035, 25.14966696145184, 25.14633990496273, 7119.392883707282, 7162.289716044406, 7165.1136125537705, 134.47336117411942, 18.16948632234653, 1.769357767568465, 7110.717848028893, 7168.442066318321, 7168.05599581888, 0.9999999840867249, 0.9999979325078463, 0.9999999897616205, 60.00912549433513, 60.00911713876513, 60.00689596879432, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.1132, 4.517843, 2746.25, 599.7662, 4.581563, 2748.156, 593.1458, 4.629168, 2746.007, 779.5128, 3.512443, 2738.451, 601.069, 9.142015, 5495.523, 593.9888, 9.246499, 5492.567, 99.92624, 100.0, 99.94235, 99.66331, 100.0, 99.95045
155033.34548000002, 285.2712153870947, 285.2849116446097, 285.7804274090941, 25.013052894509517, 25.16084767614413, 25.12547965090091, 7114.558285027715, 7165.302308812657, 7158.680525280172, 127.70379019194888, 17.386242843630043, 2.612697764633481, 7119.606567123214, 7153.562777641419, 7167.114168215979, 0.9999999592061798, 0.999997896981797, 0.9999999309425319, 60.01204779358914, 60.01101787118714, 60.01217708058919, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 599.0049, 4.587445, 2747.837, 595.3693, 4.613982, 2746.846, 598.9305, 4.584438, 2748.136, 785.8238, 3.490931, 2743.224, 594.9651, 9.233328, 5493.519, 587.6268, 9.3311, 5483.117, 100.0, 99.96885, 100.0, 99.84283, 99.96468, 99.77641
155035.71656, 285.2152170409887, 285.3496193946932, 285.7685876442757, 25.034016688459623, 25.134349613539708, 25.14598264915889, 7106.558872325704, 7161.278550846067, 7168.498070722712, 131.6516000497054, 13.091975426178124, -3.175864704517153, 7112.020639512738, 7167.368737181852, 7165.107051202072, 0.999999996874807, 0.9999979627877691, 0.9999999614185117, 60.00958181332534, 60.00817389093461, 60.004803393026485, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.7847, 4.566208, 2747.892, 599.883, 4.580458, 2748.158, 593.301, 4.629168, 2746.174, 779.5322, 3.512626, 2738.058, 601.1453, 9.141831, 5495.523, 593.9888, 9.246865, 5492.681, 100.0, 100.0, 99.94039, 99.64901, 100.0, 99.95033
155038.08336000002, 285.24720443171464, 285.3329035304151, 285.71948255444823, 25.022705377068814, 25.164774143562926, 25.14200886722248, 7111.3868351628025, 7162.660528797732, 7162.34955151116, 128.70388667439244, 19.01389429665096, -2.9143241940778353, 7116.725738531564, 7166.159640500748, 7163.464310101284, 0.9999999955728396, 0.9999968017912266, 0.9999998123229451, 60.00943533301785, 60.009679611994656, 60.009804757466014, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 601.8044, 4.5671, 2747.94, 599.883, 4.581195, 2747.933, 593.2234, 4.629168, 2746.174, 779.6681, 3.512626, 2738.339, 601.1453, 9.141831, 5495.523, 594.0087, 9.246865, 5492.675, 100.0, 100.0, 99.94022, 99.65924, 100.0, 99.95045
155040.43404000002, 285.2916975512088, 285.27923296448205, 285.79671166559064, 25.023724778521505, 25.177900498880607, 25.149214299728815, 7105.231398500718, 7161.94772160968, 7164.036494513877, 136.27636783752007, 23.231566298110465, -4.842573153407102, 7117.796860434954, 7162.939719646588, 7166.344446622502, 0.9999998327897767, 0.9999968105230852, 0.9999998512985698, 60.01127187062418, 60.01034682316604, 60.00827557840793, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 600 600], 5500.0, [], 608.0934, 4.513024, 2745.256, 606.3228, 4.529436, 2746.374, 587.0116, 4.669296, 2741.02, 772.9881, 3.533587, 2731.668, 607.459, 9.038465, 5490.74, 600.2315, 9.155671, 5495.687, 99.903, 99.95165, 99.76075, 99.41972, 99.91608, 100.0
