TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
156118.06480000002, 285.1203092317157, 285.2211882929119, 285.68686465149113, 25.037882594072137, 25.18408559795508, 25.15538708172344, 7118.942509069613, 7157.632703579604, 7172.521258440456, 122.63313607931696, 13.44170473798738, -2.3594711142081906, 7125.224259278972, 7162.13539105048, 7168.216372171401, 0.99999972120045, 0.9999974743185633, 0.9999996127572556, 59.98616309568428, 59.985761485499964, 59.98572024967489, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.434, 4.502316, 2744.332, 600.8947, 4.572906, 2747.932, 587.361, 4.667087, 2741.188, 781.61, 3.505456, 2740.007, 798.3972, 6.883295, 5495.626, 593.9093, 9.247964, 5492.756, 99.87735, 100.0, 99.77496, 99.71572, 100.0, 99.94895
156120.37732, 285.16464175901245, 285.13624468299605, 285.7144349561029, 25.047802856164754, 25.17646656035853, 25.174295752996848, 7111.453451135641, 7162.132071551439, 7170.178381093814, 128.021774074547, 20.88012280963926, -7.098186061481101, 7125.315730100353, 7158.163898579766, 7169.559820078324, 0.9999982795116986, 0.9999951574006642, 0.9999991223159069, 59.98670105619652, 59.9844112941113, 59.98679112051278, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 615.7625, 4.444314, 2736.61, 607.0815, 4.52262, 2745.765, 593.6893, 4.625854, 2746.173, 787.8821, 3.483208, 2743.851, 792.8083, 6.925847, 5493.998, 598.7206, 9.178744, 5495.312, 99.59631, 99.93538, 99.95059, 99.88827, 99.96491, 100.0
156122.71864, 285.2039390505951, 285.18934224453517, 285.75591338038896, 25.030638255098406, 25.200743511278247, 25.169909636706983, 7124.007225526302, 7159.197205807519, 7169.815434938264, 122.94264791819273, 17.522513648771564, -8.945393482853433, 7121.972169782576, 7162.286417468421, 7169.838987687779, 0.9999992009075634, 0.9999973049711275, 0.9999994792448634, 59.98412762882289, 59.98430997964184, 59.97916459944703, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.4143, 4.501781, 2743.997, 600.8947, 4.573275, 2748.218, 588.6228, 4.656227, 2744.042, 781.5323, 3.50564, 2739.575, 794.1626, 6.922925, 5493.471, 593.8894, 9.248147, 5492.533, 99.86536, 100.0, 99.84434, 99.71219, 99.96483, 99.94789
156125.04712, 285.1610052177358, 285.23873098114393, 285.7298103869497, 25.029591201796062, 25.158884763460488, 25.15472695378179, 7110.431942405282, 7162.372680276472, 7162.758379152559, 121.90630355097841, 16.488366991952716, -8.864294947405142, 7108.723438683156, 7154.151807718174, 7164.798564158806, 0.9999998968440611, 0.9999977809293508, 0.9999997046761481, 59.98170238935584, 59.9789799015383, 59.98006990996496, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 608.2512, 4.518735, 2745.738, 597.879, 4.595747, 2747.475, 597.6687, 4.594378, 2748.024, 776.2116, 3.525865, 2734.536, 785.827, 6.981548, 5486.325, 587.6069, 9.3311, 5483.116, 99.92391, 99.99989, 100.0, 99.52039, 99.83178, 99.77639
156127.35548, 285.135237279634, 285.1876225518259, 285.6743069416752, 25.046755056873398, 25.177477250485204, 25.163414995069648, 7113.627841526264, 7164.51795515879, 7163.327269472473, 122.23622385522367, 18.560330012881423, -8.945916558455565, 7117.271236790727, 7160.2205608779495, 7173.471445061227, 0.9999997413454024, 0.9999972179326494, 0.9999996260648196, 59.98216518005283, 59.980697501640805, 59.983487402524744, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.514095, 2744.622, 600.7195, 4.574379, 2748.101, 593.631, 4.62567, 2746.345, 781.3575, 3.506927, 2740.133, 792.0644, 6.934795, 5492.818, 593.8696, 9.24833, 5492.359, 99.90461, 100.0, 99.94637, 99.72454, 99.94992, 99.94459
156129.67088000002, 285.1976470245629, 285.1880703831975, 285.6832251436528, 25.04598900839627, 25.17331040052968, 25.16214090878448, 7119.306408774198, 7161.407144803382, 7164.889647056416, 121.46094348085353, 15.140871814691764, -9.491980544031712, 7121.186855397362, 7162.279542793093, 7169.0404997708165, 0.9999996296534843, 0.9999973837439519, 0.9999996035110953, 59.98192503455647, 59.98370799640666, 59.981992435071675, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.145, 4.555678, 2747.848, 594.3771, 4.620797, 2746.789, 593.7087, 4.62567, 2746.393, 781.4935, 3.506927, 2741.492, 792.0644, 6.934613, 5492.768, 593.8696, 9.248513, 5492.479, 100.0, 99.96481, 99.95062, 99.71866, 99.95003, 99.94668
156132.03364, 285.15417165338494, 285.2173819452175, 285.73170604868426, 25.036171018664533, 25.19690262855549, 25.163623842705082, 7123.206219981692, 7163.194443038276, 7173.271782043409, 125.46356062897985, 22.16092880932547, -9.849324927393127, 7117.765416316381, 7167.304595954733, 7171.614156063569, 0.999999096199211, 0.9999965348104994, 0.9999991561542044, 59.986619962889485, 59.985778657827275, 59.98742569480278, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 596.9349, 4.603686, 2747.701, 588.2486, 4.661873, 2742.324, 587.3416, 4.667455, 2741.464, 787.921, 3.483576, 2744.499, 798.3781, 6.883478, 5495.733, 600.2713, 9.155122, 5495.745, 99.99996, 99.80846, 99.77313, 99.89542, 100.0, 100.0
156134.38224, 285.22522810576527, 285.2354984057581, 285.75942040481823, 25.033880759876894, 25.193629825204166, 25.165153941633513, 7112.938167942188, 7161.00912876017, 7169.343559625829, 117.93301333110594, 10.573050213161423, -10.064955509300034, 7117.182661339146, 7160.965060632331, 7164.808130261263, 0.999999489858719, 0.9999969254500951, 0.9999997311859529, 59.99040288485203, 59.988858773396686, 59.98699887047263, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.0662, 4.556035, 2747.681, 594.5132, 4.620797, 2746.622, 593.6893, 4.625118, 2746.4, 781.5905, 3.505823, 2740.944, 792.0834, 6.934613, 5492.825, 593.8696, 9.248513, 5492.531, 99.99923, 99.96678, 99.95262, 99.73021, 99.949, 99.94666
156136.72772000002, 285.2462706393113, 285.16068496390676, 285.6823412475962, 25.04056170850815, 25.160917465144184, 25.14311780597055, 7108.880028144906, 7150.439689379528, 7156.526975441335, 123.16663531432505, 16.76801072668343, -4.448453664880617, 7113.010456183629, 7154.114410209183, 7160.8233607243155, 0.9999998263581867, 0.9999982215870626, 0.9999999262113595, 59.99047163883781, 59.988599119923734, 59.98660225386477, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.145, 4.555321, 2747.901, 594.4354, 4.619876, 2746.79, 587.3804, 4.667455, 2741.353, 781.4546, 3.508765, 2739.53, 799.4844, 6.868685, 5495.764, 591.1657, 9.290265, 5487.28, 100.0, 99.96682, 99.76901, 99.70095, 100.0, 99.87255
156139.0558, 285.1393475432583, 285.20332873356006, 285.66439995001775, 25.015854826710743, 25.19345199457922, 25.173542464736357, 7120.425113355981, 7167.226483524353, 7166.800612055142, 125.43950419561406, 13.930962072075488, -7.521412313611563, 7116.625275441197, 7169.6963046143155, 7169.5198076553215, 0.9999999120772135, 0.9999997373552115, 0.9999998970848485, 59.98778497970247, 59.989453741637625, 59.98988091581848, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.4932, 4.502495, 2744.172, 599.9802, 4.58009, 2747.989, 582.5081, 4.693225, 2738.051, 778.5224, 3.514097, 2738.682, 799.8278, 6.874529, 5495.697, 593.4321, 9.25071, 5492.352, 99.87154, 100.0, 99.61608, 99.67172, 100.0, 99.94446
156141.42612000002, 285.0875115808098, 285.18213515593357, 285.6212961303159, 25.033180676700432, 25.188921202043296, 25.167950450340534, 7120.232106444717, 7155.921343289381, 7165.968184333161, 124.8740068495913, 16.56607585791926, -4.9191311402446445, 7123.137017700867, 7152.154815719193, 7169.897249942499, 0.9999996816186669, 0.9999974246271669, 0.9999998014307696, 59.988329843972096, 59.98584281593476, 59.984673704481835, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 605.9839, 4.532299, 2745.733, 598.5016, 4.588378, 2748.042, 587.2834, 4.667087, 2741.412, 781.5711, 3.505272, 2740.123, 798.3781, 6.883112, 5495.786, 593.8894, 9.247964, 5492.474, 99.9492, 100.0, 99.76909, 99.72416, 100.0, 99.9458
156143.76128, 285.1254622720318, 285.2083891893383, 285.66416238631507, 25.02579636045038, 25.20162263851593, 25.161868018956167, 7121.090371899142, 7162.558580035441, 7167.021710251769, 124.87472977224684, 18.06459582749858, -7.330409817418968, 7116.18333585903, 7167.01831524776, 7171.469535908484, 0.9999993682860367, 0.9999968331220586, 0.9999990450862403, 59.98633017737949, 59.985326466510394, 59.98880651896689, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 614.6387, 4.446813, 2736.785, 607.1399, 4.522436, 2746.042, 593.7087, 4.625302, 2746.341, 787.9404, 3.483576, 2744.887, 792.0453, 6.934978, 5492.818, 600.2514, 9.155488, 5495.723, 99.60269, 99.93957, 99.94645, 99.90106, 99.95396, 100.0
156146.10692000002, 285.17290251301534, 285.19505722396036, 285.69359574608876, 25.049485975405297, 25.147831663316136, 25.178758017593573, 7115.882711782259, 7168.292422127152, 7172.904122868867, 126.153505736964, 15.511708432051364, -3.3543310071772794, 7121.325402457745, 7162.167431271673, 7167.860011435123, 0.9999999905197448, 0.999997755321347, 0.9999999274931128, 59.98568525508131, 59.98582132623879, 59.98565818546512, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.4537, 4.501959, 2744.06, 600.8947, 4.573459, 2747.88, 587.3028, 4.667455, 2741.356, 781.8624, 3.50472, 2739.896, 798.3781, 6.883478, 5495.733, 593.8894, 9.248147, 5492.474, 99.86745, 100.0, 99.76701, 99.71591, 100.0, 99.94668
156148.47756, 285.10323873156807, 285.15388550496573, 285.66095746039133, 25.04696616229377, 25.187051066238524, 25.14889281359327, 7116.48779854517, 7160.002551497662, 7164.050196323987, 126.54956745558593, 16.995040706452983, -5.507689015961887, 7115.503676966079, 7163.469091695972, 7167.106313990009, 0.9999993139506087, 0.9999976268795377, 0.9999991356583945, 59.979905303388996, 59.981481719685796, 59.980454371699, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.434, 4.502316, 2744.006, 600.8752, 4.573827, 2747.937, 593.7669, 4.625486, 2746.176, 781.7653, 3.505272, 2740.221, 792.0834, 6.934613, 5492.768, 593.8696, 9.247964, 5492.532, 99.86534, 100.0, 99.94658, 99.72775, 99.95203, 99.9468
156150.82160000002, 285.20522067199187, 285.1615817138537, 285.74044263180514, 25.019480077615263, 25.18374279434314, 25.154559617677428, 7116.693995411832, 7159.126543938302, 7162.25434198662, 124.65803863474684, 18.55945166988704, -7.035434435547302, 7112.992652016882, 7154.337029068069, 7172.49853189879, 0.9999997857697833, 0.9999970561459572, 0.9999998373703674, 59.98224423840695, 59.978301099483915, 59.97963110185019, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.1844, 4.556035, 2747.685, 594.3965, 4.620797, 2746.62, 599.9593, 4.579836, 2747.911, 775.3184, 3.5266, 2734.314, 785.9223, 6.976799, 5487.802, 589.3366, 9.309309, 5487.913, 100.0, 99.95878, 100.0, 99.51537, 99.84946, 99.84636
156153.1648, 285.1295409687615, 285.28656275701013, 285.81475697053156, 25.045525048632186, 25.18408662749494, 25.15763795471199, 7123.973076030314, 7158.4660810201585, 7173.2025506152395, 124.85252335816813, 16.326252426059, -9.885380500705196, 7119.18805255427, 7165.22920977066, 7173.603872052096, 0.9999993846385385, 0.9999963875740402, 0.9999993878130857, 59.98027027078013, 59.98211349278709, 59.980976522581514, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.434, 4.502673, 2744.221, 600.4277, 4.57659, 2748.16, 593.6699, 4.625486, 2746.226, 781.707, 3.505823, 2740.284, 792.0644, 6.934247, 5492.602, 593.8696, 9.248513, 5492.479, 99.87124, 100.0, 99.94232, 99.73002, 99.94904, 99.94776
156155.52704000002, 285.1914140481609, 285.16945709997646, 285.75136263464884, 25.034295543315515, 25.209548086790072, 25.164034959789273, 7125.083362905609, 7152.95906553001, 7176.101470528794, 128.85158101402976, 21.215569187947494, -12.443588006847676, 7115.101968855601, 7157.163209758875, 7164.081757776631, 0.9999992407632167, 0.9999965230765868, 0.9999988651142901, 59.98446375336347, 59.98065222231292, 59.98367117809204, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 602.2382, 4.566029, 2748.018, 592.3537, 4.639217, 2744.7, 589.904, 4.651073, 2742.979, 786.4064, 3.487621, 2744.454, 798.2064, 6.88366, 5495.568, 599.9333, 9.160433, 5495.715, 100.0, 99.90706, 99.84044, 99.887, 100.0, 100.0
156157.83684, 285.1738489860314, 285.25569809112847, 285.7678696058608, 25.036843807098467, 25.182217730335047, 25.18031989856016, 7121.464629978229, 7160.120352557393, 7171.395154675166, 126.69469847186565, 21.098327217597273, -11.123952846467091, 7120.316753091046, 7160.576563987416, 7167.086376714012, 0.9999992223162771, 0.9999929357549578, 0.9999997290872068, 59.98757333953316, 59.9813748499023, 59.984629169840495, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 601.0552, 4.566565, 2748.1, 594.0852, 4.623192, 2746.732, 593.6699, 4.62567, 2746.339, 781.8235, 3.506559, 2740.64, 792.0644, 6.934795, 5492.71, 593.9093, 9.24833, 5492.534, 100.0, 99.96472, 99.95062, 99.71202, 99.95099, 99.94677
156160.20820000002, 285.1932294221154, 285.26455536331684, 285.7437475927165, 25.042915583381394, 25.163536544746435, 25.1647660430365, 7116.855827565037, 7163.0956960211015, 7164.779328942846, 123.2880848008108, 20.027536175831983, -10.1933591775487, 7120.487997163812, 7162.110600050969, 7167.808050349173, 0.9999992126221473, 0.9999968126931216, 0.9999990405356951, 59.99294738061044, 59.99506834214376, 59.99340483672372, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.1056, 4.554964, 2747.791, 594.5327, 4.62006, 2746.682, 587.3998, 4.667271, 2741.41, 781.1827, 3.506743, 2739.611, 798.3972, 6.883112, 5495.514, 593.9093, 9.247964, 5492.533, 100.0, 99.96288, 99.77492, 99.75469, 100.0, 99.94776
156162.57888000002, 285.1452800490531, 285.2007291535718, 285.7178523685725, 25.019291181998312, 25.1367674429184, 25.126163747510482, 7112.830472475395, 7152.390518289638, 7169.299630637854, 124.84242588661527, 10.638676393952892, -1.778397906671671, 7110.95293812319, 7150.0670721333945, 7163.895633378007, 0.999999976534493, 0.9999976523074002, 0.9999999884645252, 59.99132360594996, 59.99896143160109, 59.99639117960942, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.4734, 4.501959, 2743.997, 600.9141, 4.572906, 2748.054, 581.0327, 4.705006, 2733.791, 775.3378, 3.5266, 2734.051, 804.6728, 6.828142, 5494.943, 587.6069, 9.330734, 5483.116, 99.87128, 100.0, 99.49349, 99.5311, 99.99161, 99.77653
156164.94944000003, 285.2391384106287, 285.27588431144636, 285.74281582349323, 25.013155658655762, 25.15515225544655, 25.135212139515335, 7115.671651622638, 7166.237398674367, 7168.4653697976555, 126.25684271087039, 16.667692677337072, -6.14295994077429, 7121.647980398184, 7154.803752115105, 7171.511212015272, 0.9999996709382732, 0.9999974091966005, 0.9999997505553558, 59.99420393914553, 59.99370223930005, 59.99601219997967, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.1647, 4.555321, 2747.623, 594.4938, 4.620245, 2746.734, 587.4387, 4.667087, 2741.523, 781.241, 3.506007, 2740.136, 798.3972, 6.88366, 5495.571, 593.9093, 9.248147, 5492.479, 99.99713, 99.96477, 99.77513, 99.69853, 100.0, 99.94677
156167.30184, 285.16339185994383, 285.2248589739274, 285.66561540775945, 25.029768946404577, 25.16662298497668, 25.171515222461068, 7115.31105206354, 7164.425711909924, 7165.677682810388, 124.35954114290553, 22.046078057626346, -7.150501705850729, 7122.888325985458, 7158.01427250223, 7173.455639385241, 0.9999993055326485, 0.9999960956252151, 0.99999909647512, 59.99250570190131, 59.99519444829405, 59.99602221917839, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.5129, 4.502138, 2744.164, 600.8947, 4.573275, 2748.212, 587.3416, 4.667271, 2741.693, 782.5032, 3.501779, 2741.868, 796.3181, 6.905758, 5494.669, 596.8716, 9.197972, 5495.348, 99.86326, 100.0, 99.77292, 99.78376, 99.98994, 99.99899
156169.6062, 285.1218039581438, 285.19973963368477, 285.686066892005, 25.044429888158557, 25.176065589832074, 25.15357818394317, 7111.185069285819, 7159.812005712379, 7165.181889828514, 120.66542981318867, 18.32116623388356, -9.646245486956559, 7128.288859864796, 7154.398312691067, 7170.311780544311, 0.9999992719913874, 0.9999972612897576, 0.9999997627896893, 59.995254685917615, 59.99402398455744, 59.99501373096629, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 615.3879, 4.450561, 2737.975, 605.9142, 4.538093, 2746.936, 590.9134, 4.64463, 2743.82, 783.9402, 3.499021, 2740.975, 797.2336, 6.887312, 5495.833, 593.9888, 9.246865, 5492.541, 99.62731, 99.97213, 99.87296, 99.76768, 100.0, 99.94811
156171.90796, 285.1868506831114, 285.20087360874254, 285.73574104677186, 25.04938400276388, 25.18136192717286, 25.18040696079979, 7116.443530743917, 7161.55743920582, 7169.195335092703, 123.18460027383344, 16.09614432228318, -8.940745974461606, 7121.007491747419, 7158.823649729967, 7173.864979969205, 0.9999996692855337, 0.9999978366065472, 0.9999995388999122, 59.992465925032384, 59.99397611971832, 59.994148551082276, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.5129, 4.501959, 2743.998, 600.8752, 4.574011, 2747.995, 593.1263, 4.62972, 2746.337, 781.3381, 3.506191, 2740.052, 792.0834, 6.934613, 5492.82, 593.9093, 9.247964, 5492.48, 99.86518, 100.0, 99.94837, 99.69074, 99.95107, 99.9468
156174.3384, 285.22579062966906, 285.2756871418512, 285.6511723987592, 25.030260166499417, 25.15170854837828, 25.132043221380215, 7111.120311206084, 7156.11983010314, 7157.445584757726, 123.24200775944882, 16.527816100522614, -4.998332335608666, 7113.966587517223, 7154.610941068593, 7160.068600069543, 0.9999996600124269, 0.999997296217296, 0.999999514306048, 59.99414997418963, 59.992684244841556, 59.99091912229575, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.4999, 4.552644, 2747.628, 594.5132, 4.62006, 2746.736, 600.0564, 4.579652, 2748.079, 775.2795, 3.5266, 2734.337, 785.8079, 6.98173, 5486.382, 587.6069, 9.3311, 5483.177, 100.0, 99.96481, 100.0, 99.51358, 99.83384, 99.77531
156176.67912000002, 285.12880426299756, 285.155929272615, 285.7197398986658, 25.04275896040745, 25.196717937216047, 25.17404764271934, 7119.8048741561915, 7157.896505228855, 7168.599513045885, 127.78451034180318, 16.935894934807948, -8.891598687509031, 7118.368341437178, 7152.771464176774, 7173.727009230043, 0.9999989201548996, 0.9999972003818276, 0.9999993842279056, 59.991665364287535, 59.9931244119652, 59.99066947710596, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.4932, 4.502138, 2744.054, 600.8558, 4.573275, 2748.216, 593.7087, 4.625302, 2746.345, 781.4158, 3.506559, 2739.437, 792.0644, 6.93443, 5492.713, 593.8894, 9.248147, 5492.366, 99.87523, 100.0, 99.9525, 99.6992, 99.94997, 99.94885
156179.01208000001, 285.16474830819, 285.2417027355786, 285.7886679611096, 25.039239451338073, 25.21518767910517, 25.168057377759997, 7123.5459798359425, 7164.067772523668, 7174.139748196307, 121.28487942563015, 19.36768565120974, -7.589389994461271, 7123.274725955783, 7160.632104908214, 7168.214082154509, 0.9999989108826364, 0.9999949066142928, 0.9999993680482139, 59.98703322302072, 59.98186805826451, 59.988398585127165, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.1056, 4.556213, 2747.624, 594.5132, 4.620981, 2746.679, 593.7087, 4.62567, 2746.286, 781.4935, 3.505823, 2739.802, 792.0834, 6.934795, 5492.877, 593.8696, 9.248696, 5492.532, 99.99733, 99.96066, 99.94859, 99.73992, 99.95402, 99.94774
156181.38948, 285.1726394583714, 285.1960953138868, 285.67700236112734, 25.041591451111962, 25.20338158142824, 25.14461900032902, 7122.751884749581, 7157.348770989784, 7170.984862493264, 129.87113085863484, 23.188342932220166, -12.786508811872864, 7121.972818820056, 7162.205557347629, 7166.051447294387, 0.9999990628625305, 0.9999955351546849, 0.999998685751484, 59.988348050692046, 59.986446575235874, 59.986492178635444, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 596.8954, 4.604221, 2747.595, 588.2875, 4.661505, 2742.329, 587.361, 4.667271, 2741.415, 787.7656, 3.482841, 2743.638, 797.6724, 6.892061, 5494.951, 598.8001, 9.182957, 5495.454, 100.0, 99.80653, 99.77118, 99.87481, 99.99176, 100.0
156183.7316, 285.1396682224028, 285.19618098522915, 285.70006992124263, 24.994908815779603, 25.18718102113539, 25.149663193155725, 7118.239579605186, 7163.328237026328, 7167.011777316841, 126.41237041501518, 19.972305930014045, -8.884325192631763, 7120.600110000893, 7159.510942231656, 7166.397799109532, 0.9999995023947967, 0.9999976805504294, 0.9999995399259165, 59.98291723514597, 59.98177084459578, 59.98544654475371, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.0267, 4.555678, 2747.848, 594.4354, 4.620245, 2746.677, 592.5245, 4.636346, 2744.94, 781.5129, 3.507662, 2740.195, 796.2227, 6.896261, 5495.464, 593.8894, 9.248147, 5492.533, 99.99523, 99.96272, 99.89947, 99.7268, 99.99782, 99.94677
156186.09476, 285.2690480832288, 285.20631710776723, 285.7004007862072, 25.000062465589686, 25.1337507580902, 25.12947565041738, 7105.008262422234, 7155.822401485974, 7156.569921964652, 127.37510952724779, 14.018678907751791, -1.7837798101556928, 7105.9204427930945, 7156.829690957406, 7156.5532936951795, 0.9999997812025745, 0.9999973862814034, 0.9999999842139592, 59.983368317417764, 59.98424211853172, 59.988612952768776, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 604.1899, 4.541222, 2746.839, 597.3148, 4.596483, 2747.988, 583.2845, 4.691936, 2735.415, 775.6873, 3.525681, 2734.483, 804.7109, 6.828142, 5494.562, 587.6069, 9.330917, 5483.118, 99.96861, 100.0, 99.57529, 99.52948, 99.98467, 99.77641
156188.43932, 285.2366326398688, 285.24991271329407, 285.767133544531, 25.059383269885547, 25.170427746076463, 25.155302989502083, 7118.064604131321, 7159.2410436304435, 7171.060588865796, 124.78072064705702, 14.687724178476628, -5.630322508508016, 7116.274954713075, 7163.382945276112, 7172.089261510374, 0.9999998771910754, 0.9999969820934097, 0.9999998446875653, 59.991935994055076, 59.98969576429588, 59.987701872640606, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 604.0716, 4.548004, 2747.84, 594.7662, 4.619876, 2746.844, 587.3998, 4.667271, 2741.353, 781.5517, 3.505823, 2740.57, 798.4163, 6.883478, 5495.62, 593.8696, 9.248147, 5492.479, 100.0, 99.96062, 99.76892, 99.75796, 100.0, 99.94569
156190.75756000003, 285.18083597456774, 285.2170380814419, 285.78187383267664, 25.041477342821903, 25.156708956020708, 25.16753019631377, 7115.530716396375, 7162.174076860964, 7166.183735443914, 129.3157536945373, 13.100690972680297, -2.15866468904278, 7121.41496626373, 7161.988038067448, 7165.820031850025, 0.9999998621582259, 0.9999973435016358, 0.9999997948005167, 59.98890534909756, 59.992451417436364, 59.993230144349305, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.5523, 4.501781, 2743.997, 600.8947, 4.572906, 2748.214, 587.361, 4.667639, 2741.521, 781.7847, 3.507294, 2740.519, 798.34, 6.883478, 5495.568, 593.8894, 9.248147, 5492.54, 99.87129, 100.0, 99.76488, 99.74496, 100.0, 99.94776
156193.10376000003, 285.19151858094904, 285.20408510917906, 285.6918434375372, 25.03732014037734, 25.180600151260517, 25.161406231458212, 7117.964597508866, 7162.206559341234, 7174.488938606599, 126.46476581865727, 15.753227959844963, -4.450276174550709, 7119.013192066582, 7165.254394750504, 7167.223066371226, 0.9999991041273057, 0.9999955418863552, 0.9999988843454674, 59.99134097994865, 59.9906396114326, 59.99120137822859, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 615.7034, 4.444314, 2736.389, 607.0231, 4.523173, 2745.65, 593.7281, 4.626039, 2746.178, 787.7656, 3.483576, 2745.061, 792.0453, 6.934613, 5492.607, 600.2514, 9.155305, 5495.675, 99.58827, 99.93953, 99.95232, 99.88533, 99.952, 100.0
156195.4286, 285.17736256656553, 285.1416298157024, 285.6771269462967, 25.03871523516625, 25.190689620917187, 25.163487370671383, 7111.311334272981, 7168.108845337472, 7168.164277542893, 126.38524030043618, 18.04706745121223, -4.47341082298135, 7111.810627217839, 7155.052795794154, 7173.788572065086, 0.9999996601634377, 0.9999951297763272, 0.9999996000335863, 59.99086080454383, 59.98573244992056, 59.98980393760153, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.4734, 4.501781, 2744.055, 600.9141, 4.573459, 2748.103, 587.2445, 4.667455, 2741.357, 781.6488, 3.50564, 2740.275, 798.3781, 6.883478, 5495.511, 593.8696, 9.24833, 5492.413, 99.86517, 100.0, 99.77096, 99.71412, 100.0, 99.94776
156197.71944000002, 285.1954809673477, 285.2487709092483, 285.74115933737187, 25.016371409081987, 25.173193728322854, 25.14309931516906, 7108.392239617053, 7155.910237627307, 7159.1514460567305, 123.94582122392035, 20.496066902770735, -7.094866381316024, 7107.605178681633, 7161.394499873953, 7163.249980487657, 0.9999994493024084, 0.9999970158232144, 0.9999992623451099, 59.988443676333524, 59.99447685035785, 59.99235184282911, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.4734, 4.502138, 2744.169, 600.8168, 4.574195, 2748.163, 593.6505, 4.626039, 2746.173, 781.3381, 3.506927, 2739.538, 791.1297, 6.946484, 5490.978, 591.2452, 9.283672, 5487.414, 99.87143, 100.0, 99.95445, 99.70289, 99.92777, 99.87719
156200.10904, 285.16461326562865, 285.1961561064345, 285.705374729978, 25.05501347071937, 25.16840345003436, 25.166846229426316, 7123.43880729571, 7161.17987413272, 7166.351480715355, 123.33637317844978, 17.994180151943965, -6.276691624892919, 7127.504617830626, 7161.756208425231, 7159.517278072676, 0.9999994673708088, 0.9999959694488145, 0.999999467514157, 59.98799249942324, 59.98640167890598, 59.98976525233622, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.1647, 4.553894, 2747.442, 595.525, 4.613061, 2747.64, 597.7657, 4.600268, 2747.577, 779.0856, 3.514649, 2739.165, 790.5193, 6.943562, 5492.359, 593.6707, 9.248879, 5492.526, 99.99703, 99.99158, 99.99549, 99.67955, 99.94459, 99.94763
156202.42740000002, 285.14271144551975, 285.07781903790703, 285.71381451431654, 25.03768605274048, 25.204377393356104, 25.157828512483423, 7122.384673343349, 7161.555036815563, 7170.503460540163, 124.39546690177644, 16.047866358962892, -6.617567387205781, 7119.891374963207, 7167.405885703765, 7165.982123780019, 0.9999992470910096, 0.9999971663153875, 0.9999993144010442, 59.988490605068634, 59.98870481477724, 59.989287467390966, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 606.3782, 4.53676, 2746.902, 596.6728, 4.609746, 2746.794, 593.7087, 4.625302, 2746.4, 781.6294, 3.50564, 2740.275, 792.0644, 6.934613, 5492.82, 593.8497, 9.248147, 5492.418, 99.96655, 99.98132, 99.95263, 99.7076, 99.95298, 99.94778
156204.7642, 285.24943308393625, 285.2919829596981, 285.80819129657436, 25.068157710894056, 25.200294144083138, 25.1654213956192, 7122.067171821534, 7166.66964768861, 7167.268707731695, 123.85061114469204, 18.92440385138707, -11.23956423470645, 7121.544455512476, 7165.591329293561, 7169.045496290793, 0.9999990970687552, 0.9999957717775408, 0.9999991573268457, 59.9873861092796, 59.986108232107355, 59.98847917198266, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 597.822, 4.600473, 2747.811, 588.1902, 4.662057, 2742.22, 587.4387, 4.667271, 2741.578, 787.921, 3.483576, 2744.498, 798.3972, 6.883295, 5495.786, 600.1918, 9.155854, 5495.731, 100.0, 99.80465, 99.77713, 99.88339, 100.0, 100.0
156207.1106, 285.1059347331805, 285.1455479450423, 285.73177293531484, 25.038146765473716, 25.20763149282793, 25.160958222683497, 7121.028162903652, 7159.747081667397, 7171.851188477507, 121.9174471951103, 16.191372779266658, -6.854647405625656, 7123.04129571375, 7164.417862238833, 7172.950850993012, 0.9999990089260709, 0.9999971474415766, 0.9999996253371355, 59.991727869244436, 59.99267790661584, 59.99093512805874, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 602.9479, 4.556927, 2747.566, 594.5132, 4.620613, 2746.569, 593.6699, 4.626407, 2746.176, 781.5129, 3.50564, 2740.445, 792.0834, 6.934795, 5492.653, 593.8894, 9.24833, 5492.485, 100.0, 99.95878, 99.94445, 99.72578, 99.95399, 99.94897
156209.494, 285.1742880103961, 285.0554615064296, 285.63659904851727, 25.052812225989307, 25.173843853777107, 25.13911291427152, 7113.999220260967, 7160.545708760859, 7163.897978339872, 124.11678759891197, 18.52540539649317, -9.139818657144815, 7113.63229421174, 7158.538228285545, 7162.940489817528, 0.9999990590471504, 0.9999978996925186, 0.9999999172441718, 59.987287257490834, 59.986790208402994, 59.989260083782355, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.1844, 4.5555, 2747.901, 594.4744, 4.620613, 2746.621, 587.3804, 4.667087, 2741.302, 781.5905, 3.505272, 2739.977, 798.3781, 6.883478, 5495.677, 593.9093, 9.247964, 5492.54, 100.0, 99.96682, 99.77313, 99.71884, 100.0, 99.94677
156211.87884000002, 285.23538526295, 285.2422834818669, 285.698636702722, 25.030177368441674, 25.177593192631733, 25.138143396798338, 7121.549027393823, 7158.7850145965185, 7170.868739106731, 125.38781280573585, 15.64477770676649, 0.9412793260624994, 7123.949465544583, 7160.731070161256, 7168.6835908822395, 0.9999996910429813, 0.9999979265734976, 0.9999999502705366, 59.99308958788701, 59.99160873621951, 59.994271594604825, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.5326, 4.501959, 2743.998, 600.9725, 4.573827, 2747.99, 581.0521, 4.704822, 2733.791, 775.3572, 3.526416, 2734.734, 804.0052, 6.840013, 5495.212, 589.615, 9.305647, 5488.431, 99.86343, 100.0, 99.49562, 99.52803, 99.99651, 99.86109
156214.18728, 285.17516665904856, 285.2166534911854, 285.7825441826517, 25.00652119699948, 25.1765111990523, 25.160219921783064, 7118.326772814851, 7161.68273330901, 7169.4044702699475, 124.2779387662872, 11.57919958565708, -6.404565931653906, 7116.431471529738, 7162.173316782802, 7169.643050796752, 0.9999998833133515, 0.9999976934608948, 0.9999997689464124, 59.995236121806826, 59.993224448315075, 59.99305585658537, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.1253, 4.555321, 2747.623, 594.5716, 4.615271, 2747.359, 587.361, 4.667271, 2741.298, 781.61, 3.506375, 2739.526, 798.3781, 6.883478, 5495.677, 593.8894, 9.248147, 5492.54, 99.99714, 99.97297, 99.76692, 99.70244, 100.0, 99.94789
156216.57592, 285.25015142438446, 285.26298455951525, 285.75218644394505, 25.04363442278383, 25.189932173304086, 25.16326214223111, 7116.278630367461, 7163.397423724561, 7165.67291641958, 124.1698606119835, 16.195745321241702, -5.244506624670137, 7116.664240260071, 7161.644959276849, 7172.8310672434645, 0.9999998186224193, 0.999997947600896, 0.9999992663994192, 59.99441254197314, 59.996620840135186, 59.99890820393942, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 610.2029, 4.492322, 2742.002, 603.599, 4.551539, 2746.938, 591.0104, 4.640028, 2745.618, 786.9307, 3.485231, 2744.507, 792.0644, 6.934613, 5492.715, 600.0923, 9.158236, 5495.79, 99.80706, 99.99439, 99.91579, 99.90613, 99.95107, 100.0
156218.88476000002, 285.1915029311291, 285.13586660613555, 285.7176717257814, 25.028810732284423, 25.20023276613228, 25.146249631508244, 7118.482564876872, 7151.397210934774, 7168.8755814877695, 125.04632572468063, 15.559485851296813, -7.491441505892912, 7115.473644979554, 7164.883460283872, 7166.22671623661, 0.9999997216816381, 0.9999965978567381, 0.999999988369467, 59.999431177393205, 60.001101571192926, 59.9969152120441, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 610.8535, 4.489645, 2743.655, 601.1865, 4.571985, 2747.828, 587.361, 4.667087, 2741.188, 781.4158, 3.506007, 2739.41, 798.3781, 6.883295, 5495.733, 593.9093, 9.24833, 5492.539, 99.82175, 100.0, 99.77496, 99.74158, 100.0, 99.94787
156221.28576, 285.2376242384391, 285.2863363112806, 285.709975676044, 25.048466730020433, 25.195824090066356, 25.157027392489123, 7122.371390988474, 7155.845921501169, 7168.496397119499, 126.52030538541885, 19.764598630036744, -4.828998344915476, 7121.23166149836, 7161.5031516658155, 7164.499555073404, 0.9999993111588269, 0.9999959866308835, 0.999999875498827, 60.00320306205408, 60.00109049534384, 59.99956461681056, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.434, 4.503387, 2744.278, 600.8947, 4.574195, 2747.881, 593.6699, 4.625486, 2746.283, 781.61, 3.506191, 2740.476, 792.0644, 6.934613, 5492.768, 593.8696, 9.248147, 5492.6, 99.87538, 100.0, 99.94837, 99.70296, 99.95005, 99.94776
156223.62688000003, 284.6278406938771, 284.6598370006006, 285.2243736852028, 25.07447050330435, 25.19597543243498, 25.17865695909855, 7113.583045594338, 7153.970810607205, 7171.870235442725, 130.3598730329877, 13.458445044160726, -1.9445576385361392, 7117.54190885565, 7158.9792613672, 7166.3914210499215, 0.9999999321022074, 0.9999980756533712, 0.9999997061783646, 60.0082292553218, 60.00883355457974, 60.00684873047789, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.2436, 4.554072, 2747.62, 594.6105, 4.620613, 2746.844, 599.9205, 4.579652, 2747.962, 775.299, 3.526784, 2734.274, 785.8079, 6.981548, 5486.274, 587.5871, 9.3311, 5482.882, 99.99733, 99.96879, 100.0, 99.51534, 99.83386, 99.77749
156226.03420000002, 285.175046870844, 285.1959683115919, 285.7444012110934, 25.0341222951018, 25.18662655170202, 25.163275359668045, 7120.075441324572, 7162.447046512283, 7174.137423413152, 125.26172386143799, 17.152251855673057, -8.20681013249964, 7114.443919215858, 7159.504245259638, 7170.552008740386, 0.9999995412583921, 0.99999661798926, 0.9999991341602302, 60.00698209945047, 60.00266413237247, 60.0067084610687, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 609.572, 4.503744, 2744.116, 600.6223, 4.573275, 2747.823, 593.7087, 4.625302, 2746.177, 781.7264, 3.506559, 2739.981, 792.0834, 6.934613, 5492.716, 593.8894, 9.24833, 5492.473, 99.86947, 100.0, 99.95267, 99.73261, 99.94902, 99.94885
156228.48616, 285.166927240172, 285.2132242552931, 285.7662148668491, 25.015890388105593, 25.193577019114894, 25.15563910791021, 7118.156775229984, 7160.788874295329, 7167.709375761037, 123.08474432040975, 19.3163685983086, -6.586893102245085, 7121.465420722996, 7162.897664603055, 7172.535616791842, 0.9999989084445366, 0.9999966906901216, 0.9999993809611488, 60.009261759226504, 60.00952896419719, 60.00805194235431, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.0464, 4.555857, 2747.571, 594.4744, 4.620429, 2746.678, 593.0875, 4.633585, 2745.331, 784.1732, 3.496079, 2742.644, 795.3262, 6.90521, 5495.338, 598.2235, 9.186069, 5495.741, 99.99523, 99.96275, 99.91999, 99.80421, 99.99449, 100.0
156230.883, 285.17696628516364, 285.1332098194087, 285.7331108648965, 25.052924819475816, 25.176882865485403, 25.171788078740537, 7117.6277878021365, 7155.669938010102, 7170.650852982852, 124.83725644405627, 19.729614841178318, -8.819952696938799, 7119.964437904079, 7166.921789082606, 7170.888620660631, 0.9999991455768156, 0.9999971538210758, 0.9999993303856911, 60.011249409032594, 60.012291391413925, 60.011656690664864, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 598.8867, 4.583341, 2747.979, 591.8673, 4.63498, 2745.832, 592.5828, 4.633217, 2746.176, 781.7653, 3.505456, 2740.172, 792.0644, 6.934613, 5492.765, 593.9093, 9.247964, 5492.539, 100.0, 99.93196, 99.94022, 99.72594, 99.95197, 99.94664
156233.22792, 285.17982993260694, 285.19865801951596, 285.6617807291699, 25.029788878297644, 25.193392587301677, 25.178507536659225, 7117.221190997238, 7163.734359066247, 7177.443325017697, 120.57789428584829, 18.324312701435247, -7.688033416816779, 7119.708903459089, 7158.068732128927, 7167.818958584147, 0.9999995621367861, 0.9999980375976248, 0.9999996922549546, 60.01383430863644, 60.011390356512074, 60.011009242235936, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 600], 5500.0, [], 603.007, 4.555143, 2747.681, 594.5132, 4.619692, 2746.789, 587.3804, 4.667271, 2741.355, 781.4158, 3.506559, 2740.012, 798.3972, 6.883843, 5495.682, 593.8894, 9.248513, 5492.365, 100.0, 99.96063, 99.76901, 99.70744, 100.0, 99.94774
