TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
156553.43324, 285.836682165638, 286.00829321834857, 286.3522524713615, 25.017290466165317, 25.157251646109994, 25.131027929088095, 7126.005167151241, 7168.34217710777, 7177.633748016472, 127.7511543416017, 14.04005866581383, -13.655003902473027, 7128.815904726781, 7167.294308211357, 7177.968211030642, 0.9999986685735863, 0.9999979189553689, 0.9999984512512684, 60.01554798211865, 60.01394863600612, 60.01292277793732, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.4932, 4.502316, 2744.221, 594.4744, 4.619876, 2746.679, 599.9787, 4.580204, 2748.025, 775.4155, 3.526784, 2734.328, 786.2466, 6.978626, 5488.152, 816.241, 6.711385, 5475.847, 99.86726, 99.96092, 100.0, 99.51537, 99.85768, 99.73846
156555.82748, 285.87209164800106, 285.94941321397994, 286.29390989455646, 25.01062943271272, 25.163635496622113, 25.130696604569124, 7127.652153339013, 7167.855025916485, 7168.622054351676, 133.2024859178548, 14.139335809371005, -8.4368563355265, 7130.964504959739, 7164.999598805242, 7175.026819987514, 0.9999995798388502, 0.9999969951054252, 0.9999994301182694, 60.01842943899168, 60.014597394747916, 60.01829800875577, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.0464, 4.556035, 2747.623, 600.8363, 4.573643, 2748.103, 593.6893, 4.626039, 2746.287, 781.9012, 3.506375, 2740.235, 791.95, 6.935343, 5492.817, 820.6348, 6.670366, 5473.616, 99.99712, 100.0, 99.95037, 99.72499, 99.95192, 99.60249
156558.14500000002, 285.8024327189951, 285.9501982323856, 286.1709904137639, 24.994905417622594, 25.101411044307664, 25.106674806392547, 7117.1952727951175, 7162.722424333685, 7167.1627529859425, 128.5395232202386, 16.69039439668859, -1.5884789228662157, 7122.360974526595, 7164.823784464537, 7162.715452556077, 0.9999996012731079, 0.9999962494047997, 0.9999997140083859, 60.01474861606839, 60.01919221076047, 60.01349733515369, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 610.6169, 4.487325, 2741.826, 603.3655, 4.553934, 2747.327, 589.9816, 4.653833, 2742.644, 786.8918, 3.485415, 2744.78, 798.2446, 6.884208, 5495.676, 826.8377, 6.599681, 5456.278, 99.81319, 99.99029, 99.82203, 99.89364, 100.0, 99.28802
156560.41508, 285.79025509653417, 285.7603561246859, 286.27807066432126, 24.994789522306988, 25.153647353314465, 25.12046380870342, 7126.666293156106, 7168.438743509517, 7175.2807855083365, 128.01088593765917, 18.93562041656213, -10.830313278434005, 7132.62197181598, 7171.087923511978, 7173.5067470931435, 0.9999989415821618, 0.9999979296558197, 0.9999986130222469, 60.01565778907886, 60.01494396665885, 60.01542041632127, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 611.3661, 4.488931, 2743.033, 601.3616, 4.569591, 2748.049, 593.7087, 4.626407, 2746.281, 781.3964, 3.506927, 2740.725, 791.969, 6.935343, 5492.817, 820.6149, 6.67, 5473.788, 99.81941, 100.0, 99.95045, 99.72627, 99.94992, 99.60155
156562.73412, 285.90930897307015, 285.87051097179284, 286.399391004778, 25.007704286779145, 25.164068890594173, 25.121700931424808, 7112.5172127622845, 7173.0286125451175, 7166.1538476543565, 130.55077878499333, 16.159457921622334, -5.748743171256137, 7118.530011783511, 7182.119124408113, 7175.112947649346, 0.9999993954924732, 0.9999973533427295, 0.9999997958930354, 60.016085340022535, 60.01964726347562, 60.017455859790424, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.3946, 4.50303, 2744.332, 600.8363, 4.57309, 2748.105, 593.7281, 4.625486, 2746.397, 781.8624, 3.506927, 2740.819, 798.2446, 6.884391, 5495.673, 820.5552, 6.670549, 5473.331, 99.8695, 100.0, 99.94637, 99.74496, 100.0, 99.59728
156565.04496, 285.8808113311446, 285.9011961856888, 286.23606978591005, 24.974345264215202, 25.11754155836429, 25.123780946906574, 7125.015760706931, 7161.058051866589, 7168.965392889738, 136.25413183732098, 16.223434826475568, -3.576509913223866, 7127.332087186634, 7164.394575343505, 7165.54087331953, 0.9999994189710544, 0.9999962828225128, 0.9999994719744755, 60.02003079300754, 60.01753378874879, 60.01984647318358, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.145, 4.555143, 2747.791, 594.5132, 4.620245, 2746.626, 599.9981, 4.58002, 2747.969, 775.3378, 3.526784, 2734.443, 804.5774, 6.829237, 5494.776, 814.1535, 6.737021, 5484.951, 99.99525, 99.96673, 100.0, 99.52772, 99.9936, 99.80979
156567.43208, 285.91282772495225, 286.0422247547578, 286.37890774189094, 24.988343072230062, 25.15197269730597, 25.129134876996666, 7121.223991081211, 7168.787623508722, 7178.917830361113, 130.52226574240945, 18.59983079569247, -7.990555926020988, 7127.411914391321, 7170.166907970513, 7173.072717665317, 0.9999996570245552, 0.9999977816439192, 0.9999992756988142, 60.00976688820788, 60.01363100849399, 60.01196575940312, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.4537, 4.502673, 2743.949, 600.8558, 4.573459, 2748.047, 593.7087, 4.62567, 2746.229, 781.5711, 3.506927, 2740.94, 798.2446, 6.884756, 5495.673, 820.6149, 6.67, 5473.214, 99.86949, 100.0, 99.94654, 99.75389, 100.0, 99.59935
156569.73404, 285.78508180747224, 285.85693725313826, 286.22940382510444, 25.01542869362181, 25.11260494829258, 25.12473635748709, 7121.8547560783345, 7165.009987537644, 7175.219508221235, 133.9981718739552, 14.910885198141386, -11.399280447170895, 7123.429648376312, 7167.900272071239, 7166.687826740277, 0.999999690757381, 0.9999961710723194, 0.9999993235249355, 60.01611504297388, 60.00979726289162, 60.011580294732255, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1844, 4.555143, 2747.686, 594.416, 4.620797, 2746.676, 593.6893, 4.625486, 2746.12, 781.2993, 3.506375, 2740.056, 798.0348, 6.886217, 5495.129, 821.3704, 6.656448, 5467.785, 100.0, 99.96267, 99.94654, 99.72174, 99.99945, 99.51624
156572.09672, 285.8948398472661, 285.89124561848524, 286.3141340347757, 25.013514632845325, 25.148665570223027, 25.10645444557415, 7129.187422285981, 7168.644100868608, 7178.2937098422735, 129.68932288226483, 15.829189226056997, -7.885523932974138, 7128.047169484225, 7170.4317662137, 7172.138502511225, 0.9999993305219724, 0.9999971466028107, 0.9999996639725763, 60.01165314043319, 60.00698513887982, 60.007944421335836, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 596.8757, 4.604221, 2747.652, 588.1708, 4.661136, 2742.838, 588.351, 4.656595, 2743.425, 785.7461, 3.493689, 2742.572, 795.6886, 6.90101, 5495.282, 821.8475, 6.660477, 5472.646, 100.0, 99.82297, 99.8341, 99.81328, 99.99778, 99.56086
156574.45248, 285.87338328436033, 285.8651725971383, 286.2020510697994, 25.021811423823006, 25.153280462011367, 25.111364991973282, 7131.884683901418, 7160.582547679809, 7173.865986018827, 134.21405116402138, 15.630471289037018, -11.021345675185785, 7124.176326660452, 7169.770151771485, 7177.379462944554, 0.9999982502186187, 0.9999978385789335, 0.9999972251600445, 60.01194586320808, 60.00744132273865, 60.00381768602712, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1056, 4.555857, 2747.901, 594.3965, 4.620245, 2746.678, 593.7087, 4.625486, 2746.229, 781.6488, 3.505456, 2739.49, 791.969, 6.935526, 5492.652, 820.5751, 6.670366, 5473.499, 100.0, 99.96673, 99.94846, 99.70114, 99.95189, 99.6014
156576.75568, 285.8550346151338, 285.9141471957105, 286.2662340916334, 24.979430319503166, 25.12395830984108, 25.103181710185698, 7111.955302468166, 7166.154850357359, 7162.88312835057, 131.728593797322, 10.540853577864596, -10.178437603829934, 7124.417596751729, 7160.246788138594, 7162.8019045960555, 0.9999987549160213, 0.9999984945617686, 0.9999988443998206, 60.009679692051606, 60.002496517680584, 60.006174599270395, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 607.5217, 4.515166, 2745.076, 600.4277, 4.576958, 2748.157, 599.9399, 4.58002, 2748.025, 775.2018, 3.5266, 2733.948, 785.6934, 6.982644, 5486.432, 813.9547, 6.739951, 5486.215, 99.91321, 100.0, 100.0, 99.51148, 99.83581, 99.8328
156579.08612000002, 285.7366748416247, 285.9273597795349, 286.19692241205587, 25.03014079147303, 25.138702207619176, 25.148731837901032, 7122.953359436993, 7172.226995328413, 7174.0355980835175, 129.40795259726656, 14.21196548153091, -8.89895858718046, 7129.356893754306, 7170.112962480389, 7174.23416167538, 0.9999986753667534, 0.9999979407373358, 0.9999997393404171, 60.00492667230965, 60.00282555375395, 60.00338835579326, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.145, 4.555678, 2747.677, 594.3771, 4.620981, 2746.619, 593.6893, 4.625486, 2746.233, 781.4158, 3.505088, 2739.815, 791.9881, 6.934978, 5492.709, 820.6348, 6.670183, 5473.732, 100.0, 99.96464, 99.95059, 99.70957, 99.95293, 99.59942
156581.41868, 285.72200772204496, 285.88279245795746, 286.2610334243942, 25.012736807221206, 25.128700809359454, 25.142095528715846, 7121.513424747863, 7170.661501698276, 7167.742694788178, 130.07175932958216, 16.932918923364923, -8.362926395398517, 7125.869580818098, 7159.687937605225, 7171.158590217745, 0.9999994389327886, 0.9999966809462384, 0.9999989929622914, 59.998287332610296, 59.99410022627948, 59.998815581801104, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.3946, 4.503209, 2744.112, 600.8363, 4.573827, 2748.049, 593.6893, 4.62567, 2746.173, 781.2993, 3.504904, 2739.865, 791.9881, 6.935709, 5492.601, 820.7143, 6.668534, 5473.501, 99.86935, 100.0, 99.95041, 99.70098, 99.95187, 99.59937
156583.79100000003, 285.8021572301241, 285.898682207591, 286.28176656975603, 24.977111483432978, 25.144903739954305, 25.123189099370485, 7125.094215014995, 7165.701470196069, 7172.886428196463, 138.53826395376427, 18.294028968657358, -4.771596985755423, 7126.664109509654, 7171.957632739701, 7171.352258252681, 0.9999997763835091, 0.9999971401598946, 0.999999935093075, 60.00395643142961, 59.99814839776602, 60.00286931623353, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 615.7428, 4.444671, 2736.495, 607.1204, 4.521515, 2745.929, 587.2834, 4.667087, 2741.349, 787.8045, 3.483576, 2744.823, 798.3018, 6.884026, 5495.729, 826.5594, 6.607189, 5460.001, 99.59629, 99.92941, 99.77104, 99.88145, 100.0, 99.33274
156586.13264000003, 285.7786089575417, 285.8742944119065, 286.33592487031365, 24.97506192460273, 25.140552717428573, 25.13120239479093, 7131.142040093718, 7166.251968172659, 7177.399824741788, 133.27838039876997, 16.201901935580963, -5.002439852952193, 7129.408613732962, 7172.904664302297, 7171.5201198156765, 0.9999994831224424, 0.999997345421073, 0.9999988541208091, 59.996052485691216, 59.99794004085791, 60.00091064466913, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.3946, 4.503387, 2744.222, 600.8168, 4.573827, 2748.104, 593.631, 4.626407, 2746.288, 781.474, 3.50564, 2739.521, 794.5823, 6.914889, 5494.904, 820.595, 6.670183, 5473.276, 99.87159, 100.0, 99.94854, 99.70133, 99.98557, 99.60141
156588.42936, 285.81999358550013, 285.93106582156383, 286.28664306917443, 24.988706732117073, 25.146602048135627, 25.095407003703713, 7124.130052088038, 7171.043328521743, 7164.0854590088475, 135.91749313273795, 13.634254707613536, -12.636254939685386, 7125.679217286652, 7169.510668738777, 7171.198298831733, 0.999998767584469, 0.9999982463262761, 0.9999987203788608, 60.000700491726015, 60.000475475157586, 59.999073587701005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.434, 4.503387, 2744.339, 600.0386, 4.579721, 2748.097, 595.5528, 4.610208, 2747.462, 778.2117, 3.517039, 2736.237, 802.5746, 6.843665, 5495.232, 815.3663, 6.724936, 5484.675, 99.8714, 100.0, 99.9873, 99.60193, 100.0, 99.80271
156590.807, 285.81260540007435, 285.87063447181896, 286.21260359581004, 25.02286873563193, 25.14349025048819, 25.14539583979697, 7126.146193135403, 7170.435958295775, 7175.695582231618, 133.60126090320682, 16.998728909931515, -12.275614402100018, 7122.55197711878, 7173.590154935962, 7175.366254089219, 0.9999996858326248, 0.9999980338044177, 0.9999984932159512, 59.99693876547165, 59.996317781260174, 59.997454370240504, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 605.4517, 4.533548, 2746.417, 598.2876, 4.588562, 2748.154, 594.6987, 4.623277, 2746.339, 781.4935, 3.505823, 2740.449, 798.2255, 6.884391, 5495.668, 820.595, 6.67, 5473.391, 99.96003, 100.0, 99.95261, 99.71383, 100.0, 99.59943
156593.18196000002, 285.8592003850203, 285.9282869449411, 286.32628018356064, 25.016240888515867, 25.130093748526498, 25.135683371821393, 7129.374240916919, 7169.499926314992, 7177.923633724907, 129.35674307036606, 17.493016428775718, -8.95166664037879, 7123.82298819673, 7174.1884515317015, 7178.033125981864, 0.9999996849422764, 0.9999974534798578, 0.9999995103411365, 59.99827486718705, 59.99534993583423, 59.993580584630614, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1056, 4.556213, 2747.69, 594.2408, 4.620429, 2746.731, 593.6893, 4.62567, 2746.287, 781.241, 3.506375, 2739.525, 798.2637, 6.884391, 5495.838, 820.5751, 6.667985, 5473.159, 100.0, 99.96468, 99.94637, 99.6971, 100.0, 99.59528
156595.50588, 285.79093703948814, 285.7829496355025, 286.2545365552943, 24.990763579262584, 25.09338741586852, 25.0959052042782, 7123.471549084972, 7167.616047402323, 7167.369981759555, 129.329796261894, 20.411777693296585, -7.581692781248876, 7122.367031330056, 7167.1946798785375, 7169.946044578074, 0.9999994014391044, 0.9999957504773661, 0.9999997636420879, 59.9931252749254, 59.99177900850019, 59.989772282142894, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 596.7574, 4.603686, 2747.706, 588.1708, 4.662426, 2742.327, 587.264, 4.667455, 2741.294, 787.8627, 3.483576, 2744.766, 791.9881, 6.934795, 5492.763, 827.0167, 6.598949, 5456.614, 100.0, 99.80644, 99.76918, 99.88631, 99.95195, 99.28578
156597.80564, 285.8003501286641, 285.8573365953303, 286.3015510748906, 25.006639433414325, 25.163965961089918, 25.118715219029866, 7128.426579190775, 7169.387944302864, 7173.822840318085, 124.27009690120258, 19.645109851939523, -10.94407918596471, 7133.4615961573845, 7170.277604582337, 7163.668461492753, 0.9999987063737442, 0.9999975104912817, 0.9999994933928669, 59.99699090926706, 59.9944948873777, 59.99305125683859, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.0662, 4.555857, 2747.686, 594.416, 4.620797, 2746.734, 593.6699, 4.625302, 2746.177, 781.474, 3.50564, 2739.462, 798.2637, 6.884391, 5495.624, 820.6547, 6.66945, 5472.987, 100.0, 99.96477, 99.94645, 99.71219, 100.0, 99.59208
156600.16544, 285.70351254043396, 285.9463641684439, 286.3069488646768, 24.997243741207264, 25.138339046017403, 25.137481357770522, 7128.761516429219, 7172.668411095428, 7176.078912568333, 138.2083446266529, 16.704276438199315, -10.188824065008248, 7131.149383294874, 7174.491978334008, 7173.444816241831, 0.9999986613938318, 0.9999972009980279, 0.9999996227339552, 59.99227580615805, 59.99657123329883, 59.99484149917067, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.0859, 4.556213, 2747.848, 594.3965, 4.620613, 2746.624, 593.6893, 4.625486, 2746.227, 781.2993, 3.505456, 2739.878, 791.969, 6.936987, 5492.136, 819.6208, 6.680071, 5477.098, 99.99939, 99.96477, 99.95045, 99.71461, 99.94882, 99.65756
156602.5272, 285.72709103362445, 285.8802641069925, 286.2171769959513, 25.001076567834897, 25.14514399539423, 25.11937266287779, 7122.947663031288, 7170.2691234895765, 7175.783385045828, 129.15753052278978, 16.94330791027778, -8.776821188148006, 7125.801843418035, 7173.222143780135, 7171.530329448373, 0.9999988865492393, 0.999997922962555, 0.9999989832714683, 59.99348802946584, 59.9960597807516, 59.99538112330916, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.4734, 4.502316, 2744.173, 600.7001, 4.573643, 2748.046, 599.7652, 4.586094, 2747.856, 777.066, 3.521084, 2737.26, 788.9171, 6.955432, 5491.081, 819.2828, 6.684466, 5475.557, 99.87142, 100.0, 100.0, 99.59394, 99.90879, 99.64198
156604.84172000003, 285.84065742859076, 285.908009293439, 286.2665728972941, 24.98364915204938, 25.117029085742452, 25.13769717857615, 7124.5656532549465, 7168.491241518816, 7170.995942815422, 133.28593394127438, 15.143857096170052, -9.086067842453758, 7120.573365048841, 7169.230712432895, 7175.0027060524335, 0.9999989254471012, 0.9999980618119506, 0.99999818251364, 60.00014342894716, 59.99998749435017, 60.000980892450656, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 604.3673, 4.545862, 2746.945, 596.7896, 4.601088, 2747.821, 593.7281, 4.62567, 2746.342, 781.5905, 3.50564, 2739.736, 791.969, 6.935526, 5492.651, 820.595, 6.67, 5473.39, 99.97927, 100.0, 99.94441, 99.71005, 99.95296, 99.59735
156607.1816, 285.9219077940118, 285.9498412423811, 286.3644433608801, 24.986087575765563, 25.123226501728986, 25.09882701710925, 7115.210750465079, 7157.449268071627, 7156.913278553131, 130.4148680632684, 22.722048001394484, -11.510372907249348, 7113.7556969816915, 7167.189737903465, 7162.208652512979, 0.9999994137457092, 0.9999963824803232, 0.9999983956327685, 60.00218238225834, 60.001521792298135, 60.00500546913035, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 613.1996, 4.462875, 2738.652, 606.2449, 4.530172, 2745.984, 587.5551, 4.667087, 2741.412, 787.7656, 3.483208, 2744.049, 798.2828, 6.884208, 5495.729, 826.957, 6.599132, 5456.503, 99.67064, 99.93954, 99.77104, 99.86556, 100.0, 99.29103
156609.46416, 285.6335861284474, 285.8451859340214, 286.3922942861792, 24.992455905857476, 25.150892303196024, 25.125556975212085, 7123.8949720199635, 7172.160601899207, 7175.576440202648, 132.64286627989623, 16.477769850125014, -9.071957767690492, 7129.314957776767, 7164.354045251611, 7177.712226166311, 0.9999992549632163, 0.9999967406175508, 0.9999996455608904, 60.00462693300108, 60.00113715943236, 60.00263122091415, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.4143, 4.502673, 2744.002, 600.8947, 4.57309, 2747.993, 593.7281, 4.625302, 2746.173, 781.3964, 3.505456, 2740.065, 791.95, 6.935526, 5492.708, 820.5751, 6.669816, 5473.559, 99.86919, 100.0, 99.94646, 99.72206, 99.95096, 99.60249
156611.79428, 285.77739758447274, 285.9975346812451, 286.32693646901174, 25.022464160407587, 25.12372528941942, 25.143068307486807, 7120.564152131161, 7167.703390633713, 7174.116929958858, 132.32640228831679, 16.62828840474981, -8.91549773535553, 7123.472261753542, 7175.012602310048, 7177.324309750789, 0.9999987441023267, 0.9999974020508524, 0.9999994092825151, 60.00606278309957, 60.00610519203351, 60.007788133260085, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.4537, 4.502851, 2744.002, 600.7001, 4.574932, 2748.164, 593.6699, 4.625302, 2746.229, 781.4546, 3.505456, 2739.092, 798.2637, 6.884573, 5495.838, 820.5353, 6.67, 5473.333, 99.86533, 100.0, 99.94641, 99.71202, 100.0, 99.60143
156614.10072000002, 285.6803122621665, 285.93975088765694, 286.2375037118459, 24.944193529693933, 25.161724821677385, 25.14031622337262, 7118.577607418891, 7162.33259191559, 7174.815593067473, 131.85726595541428, 17.789270299523423, -12.195678723375295, 7125.3390288550645, 7164.292122433562, 7174.145055713136, 0.9999987699053622, 0.9999959375103945, 0.9999989871065593, 60.00400002629969, 60.00292647682217, 60.0038531437679, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1056, 4.556035, 2747.681, 594.5132, 4.620613, 2746.845, 599.9981, 4.579468, 2748.134, 775.2795, 3.526968, 2734.444, 804.5583, 6.82942, 5494.781, 814.3324, 6.737388, 5485.755, 100.0, 99.96485, 100.0, 99.51749, 99.99459, 99.82443
156616.51280000003, 285.7190824187764, 285.95709701671774, 286.21831833537914, 24.99853595976768, 25.13887324136583, 25.10834536195001, 7123.602573342554, 7175.131736935312, 7176.665212731117, 134.28412241651677, 16.93709192179267, -12.006931353362006, 7127.616699130382, 7169.5014600866125, 7172.047960690579, 0.9999987774071399, 0.9999977134820645, 0.9999991010738359, 60.00107918600777, 60.00244343875878, 60.00257691030398, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.3946, 4.502316, 2744.222, 600.8168, 4.574564, 2748.044, 593.6699, 4.626039, 2746.284, 781.6682, 3.504904, 2739.838, 798.2446, 6.884391, 5495.618, 820.5552, 6.669633, 5473.5, 99.87334, 100.0, 99.9505, 99.7138, 100.0, 99.60141
156618.83512, 285.737607231639, 285.8646245423842, 286.27985196437953, 24.994643936997786, 25.11849880800036, 25.11114217999833, 7120.941096510958, 7164.40449723097, 7168.739987916888, 131.8792701770617, 18.3186792713218, -8.459334144337618, 7119.556343030006, 7165.187320991543, 7168.083641031163, 0.9999991867537561, 0.9999968407222072, 0.9999992910785739, 59.9978031857671, 60.0010865736533, 60.00041088991381, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.0662, 4.556213, 2747.791, 600.8752, 4.573643, 2748.159, 592.6022, 4.633217, 2745.164, 783.8043, 3.496446, 2742.506, 794.6013, 6.914341, 5493.898, 825.3466, 6.608837, 5457.936, 100.0, 100.0, 99.90763, 99.81231, 99.9726, 99.34218
156621.1606, 285.75122706833145, 285.91968058108785, 286.2858054076899, 24.983993377061253, 25.16376891226937, 25.127154933980403, 7124.222524778046, 7173.888311329513, 7171.88282182664, 129.03871489264566, 16.823883836629193, -4.6154493994358745, 7124.872011156924, 7171.593692224986, 7177.318052459132, 0.9999995599997732, 0.9999981040103076, 0.9999996647665226, 60.00300761173209, 60.001433583994235, 60.000370835274474, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 598.098, 4.591015, 2748.185, 604.455, 4.545092, 2747.718, 591.1463, 4.640396, 2745.442, 782.3284, 3.502698, 2739.562, 798.1683, 6.884939, 5495.668, 820.6746, 6.66945, 5473.217, 100.0, 99.99058, 99.9056, 99.71135, 100.0, 99.59627
156623.47528, 285.75790658660316, 285.86687540336123, 286.3024014813605, 24.98024998405769, 25.122222739777644, 25.136390701678685, 7127.878092902871, 7169.6841431589, 7180.3551681449935, 132.90561665777795, 16.388872076592634, -8.93901625983176, 7122.427317911763, 7170.201275730713, 7173.614088885738, 0.9999993822648644, 0.9999983904518635, 0.999999232151477, 60.002020667851966, 60.00213991781931, 60.001876235854326, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.0662, 4.556571, 2747.737, 600.6417, 4.573827, 2748.158, 593.6893, 4.62567, 2746.342, 781.3575, 3.505088, 2739.736, 791.969, 6.935343, 5492.766, 820.6149, 6.669816, 5473.279, 100.0, 100.0, 99.94832, 99.71008, 99.952, 99.60147
156625.82436, 285.7352079632894, 285.8847285367987, 286.3198271627616, 24.9764015758152, 25.112697336419377, 25.10956072070997, 7118.761544529322, 7160.10605474914, 7174.208520967848, 130.76303695779552, 14.124352956656821, -13.658474738398468, 7114.029464590297, 7158.9530976641445, 7166.572185279304, 0.9999978066019534, 0.9999977463028585, 0.9999985822509098, 60.00822906469994, 59.99940090433707, 60.003191712740275, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.3552, 4.503209, 2744.283, 594.4744, 4.620245, 2746.679, 599.9593, 4.58002, 2748.079, 775.299, 3.5266, 2734.389, 785.7125, 6.982461, 5486.381, 814.1336, 6.738486, 5485.926, 99.87142, 99.96481, 100.0, 99.5155, 99.83174, 99.81602
156628.22520000002, 285.70809669330913, 285.96113963980184, 286.2435915700206, 24.990322528786486, 25.151072318781942, 25.12055531373918, 7127.427809893995, 7173.84484972139, 7171.457835486918, 130.12125066566068, 19.049493093416004, -7.837487680149934, 7125.694682749877, 7172.8336144243485, 7174.652051079138, 0.999999028922479, 0.9999977067690617, 0.9999994749195834, 60.00311234580325, 60.00331132837815, 60.0067724663009, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.0662, 4.555678, 2747.791, 600.7974, 4.57309, 2748.158, 593.6699, 4.625854, 2746.398, 781.8235, 3.50564, 2739.731, 791.969, 6.935343, 5492.817, 820.5155, 6.670732, 5473.273, 100.0, 100.0, 99.94846, 99.70989, 99.94897, 99.60245
156630.58204, 285.7718886755269, 285.90002796216993, 286.2648081051827, 25.005934511581458, 25.119576253065564, 25.111366060098792, 7119.182046324489, 7157.863458625255, 7167.285759375629, 134.32353058873946, 16.895972834833174, -12.264499214266834, 7115.626504093311, 7158.536073439833, 7156.286138068572, 0.9999994401668683, 0.9999973017298671, 0.9999986381320013, 60.00403050997567, 60.00212796964355, 60.00656976602621, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.4537, 4.502851, 2744.169, 594.3771, 4.62006, 2746.794, 593.7281, 4.625486, 2746.338, 781.5711, 3.505456, 2739.597, 791.95, 6.935343, 5492.708, 820.5552, 6.6689, 5471.445, 99.87141, 99.96481, 99.95037, 99.70583, 99.95189, 99.58069
156632.98148000002, 285.75005642947946, 285.91893630506075, 286.3641282494354, 25.017663818994073, 25.13030063170776, 25.13091967009135, 7124.315339450856, 7170.4926532771815, 7170.149479237113, 126.4769875390341, 13.95492525444888, -9.312803282786263, 7120.125231793079, 7174.9050018804755, 7175.784869542739, 0.999999020238561, 0.9999981569768485, 0.9999986423447789, 59.99988022017681, 59.99903981018739, 60.00008914703872, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 615.5851, 4.4436, 2736.275, 588.268, 4.661873, 2742.326, 587.2834, 4.66635, 2742.645, 786.7365, 3.490195, 2742.416, 795.6313, 6.910689, 5494.196, 822.6826, 6.646926, 5470.701, 99.59025, 99.80028, 99.79754, 99.8375, 99.97803, 99.52449
156635.31628, 285.7979399748999, 285.8894206664511, 286.2818818973879, 24.988764515053408, 25.161768846932485, 25.12085299642703, 7121.182020939858, 7167.539460683623, 7176.777984786843, 132.13500388883347, 19.314753759501855, -7.837342904587786, 7126.111739812504, 7163.345241678153, 7172.446009816361, 0.9999988594759676, 0.9999973853808994, 0.9999990078486254, 60.00097456650362, 60.005565416990194, 60.002731109353235, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.3946, 4.502316, 2744.331, 594.416, 4.620429, 2746.731, 593.7475, 4.62567, 2746.398, 781.6488, 3.506559, 2740.258, 797.6914, 6.885669, 5495.726, 820.4757, 6.671098, 5473.675, 99.87731, 99.96883, 99.95254, 99.719, 100.0, 99.6046
156637.63692000002, 285.74539325034436, 285.86528689184325, 286.3256053111124, 24.994082799643245, 25.170973585813954, 25.147400620443616, 7123.263952505082, 7173.673775430616, 7174.698112081516, 132.09854411933776, 14.763477011347277, -8.832474623156031, 7126.583327803958, 7170.664746708418, 7176.82208642396, 0.9999994361499368, 0.999997914788288, 0.9999994894187528, 59.99769868349056, 59.999881287684246, 59.998832981010025, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 606.0431, 4.537474, 2746.962, 598.8907, 4.585247, 2748.159, 599.6682, 4.580573, 2748.19, 775.2601, 3.527335, 2734.1, 804.5583, 6.829785, 5494.891, 814.2927, 6.737021, 5485.357, 99.96653, 100.0, 100.0, 99.50498, 99.98459, 99.82022
156640.02996, 285.64367808366177, 285.79167243885956, 286.237364777471, 25.011461801443826, 25.12922524751255, 25.139012158749075, 7119.552727898061, 7169.867102394826, 7178.726428108655, 128.83458589248735, 14.522859974397761, -7.914713483310152, 7129.16938477786, 7168.079157341622, 7174.93985352824, 0.9999990887323178, 0.9999980168321896, 0.9999993930251028, 59.99858903063101, 60.00126192044633, 60.002959707022846, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.3552, 4.503209, 2744.173, 594.3187, 4.621534, 2746.733, 593.6699, 4.625486, 2746.397, 781.61, 3.505088, 2739.459, 798.2637, 6.884573, 5495.781, 820.595, 6.67, 5473.45, 99.87142, 99.96266, 99.95245, 99.73182, 100.0, 99.60139
156642.42952, 285.722222006792, 285.838876194126, 286.26853116616775, 25.0031706229939, 25.131651716666987, 25.125297210131123, 7121.977719661347, 7173.149127836712, 7172.162717154426, 129.54321635448434, 17.893635931675817, -12.813942067832613, 7123.4317425591935, 7160.301913132473, 7174.260108557484, 0.9999990620511476, 0.9999957925461916, 0.9999993619369976, 60.00434276139974, 60.00364446761727, 60.003123763006094, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1647, 4.556571, 2747.737, 600.7974, 4.57309, 2748.156, 593.6699, 4.625854, 2746.287, 781.7847, 3.505456, 2740.002, 798.2637, 6.884208, 5495.784, 814.1535, 6.737205, 5484.835, 100.0, 100.0, 99.95254, 99.71977, 100.0, 99.81922
156644.79196, 285.7065581693592, 285.85783742369694, 286.261345251213, 25.018555454638452, 25.158466028261792, 25.11036460127518, 7127.489853052873, 7167.909545962542, 7174.948589723748, 132.3082560973744, 18.66640171887866, -8.08114847387742, 7120.524346398185, 7166.2993398121025, 7176.341387110046, 0.9999990970300177, 0.9999967399693704, 0.9999994324406396, 60.00033658479671, 60.002133572891495, 59.999808662153946, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 596.8363, 4.603686, 2747.647, 607.0815, 4.522436, 2745.87, 587.2251, 4.668007, 2741.414, 787.8821, 3.48376, 2744.776, 792.0071, 6.934978, 5492.655, 808.1096, 6.789211, 5491.628, 100.0, 99.93332, 99.77101, 99.89575, 99.95396, 99.93642
156647.10748, 285.7244575678915, 285.91739611382985, 286.2990981727011, 25.00003560778943, 25.157716992649885, 25.122537058061646, 7120.797043571236, 7161.393436166451, 7169.213604115175, 133.48498885340973, 16.390160730753905, -11.461369492819813, 7119.783130867332, 7170.103427813396, 7169.874156810792, 0.9999987398180638, 0.9999982893255471, 0.9999985123330865, 60.00066948254446, 59.999173101737966, 60.00372966911841, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1056, 4.556213, 2747.681, 600.8752, 4.573459, 2748.161, 593.7087, 4.626039, 2746.341, 781.2798, 3.505823, 2739.757, 796.0319, 6.902836, 5494.68, 814.1535, 6.736289, 5485.47, 99.99923, 100.0, 99.9485, 99.73992, 99.98682, 99.80769
156649.40716, 285.6419811584888, 285.8949429219879, 286.311808347335, 24.96385659355384, 25.137251948323556, 25.113976102713714, 7123.935907671393, 7159.01523161366, 7170.842271475931, 131.64352680950947, 18.150123161334704, -12.173750795862816, 7118.6273900714295, 7167.6343334485355, 7166.3723435547045, 0.9999978725790636, 0.9999987248245322, 0.9999991465900693, 60.00520534063744, 60.00575252648286, 60.004978199997375, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1056, 4.556035, 2747.788, 600.4666, 4.579169, 2748.099, 595.3587, 4.610576, 2747.575, 778.3088, 3.517223, 2736.876, 787.7535, 6.970773, 5487.358, 819.8395, 6.678423, 5474.359, 100.0, 100.0, 99.98509, 99.606, 99.86506, 99.61704
156651.78372, 285.7187537783986, 285.95920387819973, 286.4419832055644, 24.99880519634436, 25.152455096969206, 25.1264514005691, 7119.81703113645, 7168.485538980127, 7171.748883593147, 129.0861758816336, 16.782636023749546, -7.082791042416375, 7124.36505835, 7165.07608776764, 7170.839480619059, 0.9999988585694843, 0.9999983509583221, 0.9999989393958698, 60.00423651519857, 60.012261212687726, 60.005727008514135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 607.1471, 4.528729, 2746.538, 598.4238, 4.591878, 2748.05, 595.0675, 4.618676, 2746.452, 781.474, 3.505823, 2740.372, 791.95, 6.935161, 5492.545, 813.4974, 6.744529, 5486.32, 99.94328, 100.0, 99.95452, 99.73797, 99.94995, 99.8336
156654.12776, 285.67373308264877, 285.82694475988274, 286.41102388839255, 25.014275778340693, 25.14485413831594, 25.10119320181946, 7130.68170257764, 7167.686197938975, 7179.135359023, 131.92658602191887, 17.850831888013147, -8.067486003850263, 7128.571583869038, 7167.517381051134, 7178.166808467747, 0.9999989289516051, 0.9999971759049658, 0.9999986967856871, 60.01320421288474, 60.00918486462053, 60.00683758447076, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.0989, 4.50303, 2744.001, 594.4744, 4.620429, 2746.789, 593.6893, 4.62567, 2746.225, 781.3964, 3.507294, 2740.364, 791.95, 6.935526, 5492.595, 820.5155, 6.670732, 5473.673, 99.86531, 99.96276, 99.94846, 99.73362, 99.94998, 99.60771
156656.41992000001, 285.6981444077255, 285.90179480582725, 286.34064217928875, 24.965439224841198, 25.113809741107072, 25.078248068249064, 7113.991954499164, 7160.429048876023, 7159.24823325683, 127.7998288834815, 15.610565555715993, -11.367824141207393, 7114.942910565601, 7162.473081670629, 7162.310428894131, 0.9999989677989622, 0.9999974917296864, 0.9999984479593897, 60.012801862421846, 60.01331789498231, 60.011567359904326, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 615.7428, 4.4436, 2736.672, 588.2097, 4.662057, 2742.33, 587.3222, 4.667455, 2741.415, 787.9987, 3.484495, 2744.722, 798.2637, 6.884208, 5495.454, 826.9968, 6.598766, 5456.787, 99.58832, 99.80033, 99.77096, 99.90419, 100.0, 99.28689
156658.78576, 285.7087716224457, 285.9116699558935, 286.3564827442462, 25.002404347673412, 25.17260900951002, 25.13050893626841, 7124.619036933326, 7171.895181960859, 7173.082572540789, 131.48779917338425, 15.724612325505404, -11.132020714469036, 7126.947085918366, 7167.385029310934, 7173.63076310588, 0.9999990592771997, 0.9999982315853171, 0.9999993966439996, 60.00987480422052, 60.013961933428256, 60.01127260092447, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.434, 4.502495, 2743.997, 594.5132, 4.620613, 2746.843, 593.7281, 4.625854, 2746.394, 781.474, 3.507111, 2740.859, 791.969, 6.935343, 5492.492, 820.595, 6.67, 5473.22, 99.87316, 99.96272, 99.95241, 99.71818, 99.94701, 99.59835
156661.09100000001, 285.8859406559866, 285.9145346502475, 286.3125082339502, 25.007100968396447, 25.151386560911384, 25.15337209647704, 7134.6825093771795, 7175.645869607529, 7177.821341136756, 132.2310309703953, 15.875510817007125, -13.119729874713926, 7119.063286563542, 7174.917869528356, 7180.609754456652, 0.9999993188407005, 0.999997853151923, 0.9999986875186804, 60.01313844746912, 60.01163994227149, 60.01074869426002, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 609.5523, 4.503744, 2744.393, 594.3771, 4.620613, 2746.677, 593.7863, 4.625486, 2746.287, 781.61, 3.506191, 2740.369, 798.2064, 6.884391, 5495.781, 820.3167, 6.672929, 5475.499, 99.86564, 99.96887, 99.94641, 99.72225, 100.0, 99.62228
156663.48612000002, 285.67400428876863, 285.84109242606064, 286.27176566851597, 25.0068705416233, 25.146495776127573, 25.125049327688046, 7121.000085927495, 7174.382030243567, 7168.089682231433, 129.04406233827171, 12.162116520789823, -10.625987964898286, 7128.109979261822, 7176.637599846888, 7173.9643888474975, 0.9999982770446579, 0.9999984834038879, 0.99999895943035, 60.01165291159224, 60.00973478534051, 60.01126762966551, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 603.1647, 4.5555, 2747.901, 600.8947, 4.572906, 2747.886, 599.9787, 4.58002, 2747.799, 776.1145, 3.523107, 2736.192, 802.2312, 6.853892, 5495.494, 820.6149, 6.662491, 5474.478, 100.0, 100.0, 100.0, 99.58112, 100.0, 99.61191
156665.89796, 285.6867903435839, 285.8375157382991, 286.38029020194443, 25.004900654639485, 25.163345852547792, 25.123656357948875, 7124.7943795218225, 7171.805713317281, 7180.304909581921, 128.31423424000954, 17.130238263617684, -9.470472004311887, 7128.569747246999, 7170.236666655685, 7175.997359861911, 0.9999991305234275, 0.9999985844252187, 0.999999066188133, 60.006902266233396, 60.01133326124394, 60.0106223017159, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 608.5469, 4.514452, 2745.627, 597.451, 4.599062, 2747.872, 593.6893, 4.625854, 2746.397, 781.9207, 3.506007, 2740.445, 798.2446, 6.884391, 5495.673, 820.5552, 6.670183, 5473.443, 99.92387, 100.0, 99.94632, 99.73589, 100.0, 99.60565
156668.20204, 285.7342080786282, 285.86822491062173, 286.3721408043555, 24.994293026415903, 25.13945198760291, 25.09167955534, 7117.272184889409, 7168.474576181869, 7169.528760714411, 129.3265841759012, 16.458616004968462, -11.848289974835552, 7121.8429145204345, 7165.168061316015, 7171.400821370731, 0.9999982067014774, 0.9999971693100946, 0.9999985876133606, 60.006865225989365, 60.00586299237518, 60.00590083150177, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 600 800 800 800], 5500.0, [], 598.6895, 4.589944, 2747.898, 606.3422, 4.524278, 2746.044, 587.3416, 4.667271, 2741.356, 787.8239, 3.483944, 2744.391, 792.0071, 6.934978, 5492.712, 826.9769, 6.597117, 5456.616, 100.0, 99.93965, 99.77096, 99.87951, 99.95093, 99.29418
