TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
157310.29616000003, 285.68898952899485, 285.7789411331605, 286.16905987078957, 24.954013311809064, 25.128444990576405, 25.079705482663265, 7114.279405076759, 7154.391749162529, 7157.605963637864, 128.75780547842487, 19.058077974550088, -0.2324352104859031, 7111.783844528887, 7157.472058622161, 7155.717004623831, 0.9999999442904024, 0.9999971220778303, 0.9999999847649945, 59.99618992623327, 59.99772058310413, 59.99918151023018, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.6367, 4.496784, 2744.396, 595.4666, 4.610298, 2747.528, 833.6976, 3.2604, 2718.272, 607.8138, 4.516337, 2745.679, 600.7066, 9.143292, 5495.508, 587.4081, 9.333664, 5482.781, 99.86313, 99.99368, 98.87739, 99.92391, 100.0, 99.77039
157312.69404, 285.70326619696317, 285.715426498588, 286.25473045205166, 24.98354308155039, 25.13701794853075, 25.088798355068104, 7113.925574913862, 7163.304462363667, 7156.80809227274, 132.3761149213433, 17.00808778522014, 0.10297340270204813, 7117.607363179245, 7155.979366528134, 7160.872124203643, 0.9999997825987754, 0.9999940602288103, 0.9999999910552488, 59.99749560488748, 59.99464636680302, 59.99488710994109, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5251, 4.544256, 2747.198, 593.6572, 4.625955, 2746.173, 830.6693, 3.276599, 2721.941, 606.5516, 4.526817, 2746.188, 601.1072, 9.142197, 5495.516, 593.7701, 9.249612, 5492.452, 99.98357, 99.94215, 99.06244, 99.94489, 100.0, 99.94638
157315.04824, 285.77655662824816, 285.68998636729793, 286.24538467884327, 24.9798222772073, 25.119281545056445, 25.114802162728587, 7116.313549081393, 7160.095546563356, 7172.394569716673, 130.19242113962991, 17.949484718209987, -4.428604122483634, 7121.536955202333, 7157.8318849852885, 7165.97882825103, 0.9999999994103641, 0.9999973726075082, 0.9999998589113533, 59.98910268212144, 59.99176921691192, 59.99936996472619, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 598.2755, 4.593335, 2748.049, 587.1007, 4.668504, 2741.257, 824.4575, 3.313597, 2732.005, 600.2989, 4.577931, 2748.01, 607.4781, 9.039378, 5490.806, 600.0526, 9.159517, 5495.854, 100.0, 99.76541, 99.42463, 100.0, 99.91821, 100.0
157317.38852, 285.8137137201441, 285.8050422421209, 286.26821834775603, 24.98180924458399, 25.127092487824935, 25.06397571880441, 7117.806424405064, 7159.705777746762, 7161.1820288949075, 132.8337338784986, 23.062515339894162, -0.9344977658330578, 7116.3644482504105, 7157.483384634909, 7160.2332788217755, 0.9999999591521332, 0.9999942982690032, 0.9999999961079296, 60.000270077707306, 60.00045918089588, 59.99981009847888, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5054, 4.544435, 2747.308, 593.4043, 4.627797, 2746.173, 830.6887, 3.276599, 2721.882, 606.5711, 4.527001, 2746.018, 601.1072, 9.142015, 5495.459, 593.7701, 9.249795, 5492.278, 99.98146, 99.93809, 99.06244, 99.94489, 100.0, 99.94737
157319.79652, 285.7715771155511, 285.7714629835984, 286.2186198129617, 24.923107331998118, 25.095324384960726, 25.05307798862983, 7105.642426383617, 7144.726158904253, 7149.5022755333775, 128.7050901472512, 17.402960004681518, 3.8877537855995925, 7100.7348764349435, 7142.943700987179, 7140.006262272352, 0.999999891626519, 0.999992951095786, 0.9999998884053036, 59.99773876129051, 59.99642914426951, 60.003152284920986, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5645, 4.544078, 2747.14, 593.4043, 4.627797, 2746.167, 830.6887, 3.276599, 2721.829, 606.5516, 4.527184, 2746.076, 601.0881, 9.142197, 5495.459, 593.4918, 9.253458, 5490.856, 99.98567, 99.93792, 99.06013, 99.94298, 100.0, 99.92928
157322.1692, 285.6389055936409, 285.6406836679971, 286.2027834135136, 24.991746434108492, 25.1420688582019, 25.091795395086265, 7120.604674190226, 7160.294053268033, 7158.808469383472, 130.01504888706722, 23.12089402412903, -2.4178793709017157, 7114.309271999902, 7162.180032925574, 7159.885768776549, 0.9999998310846588, 0.9999973589223421, 0.9999999596244946, 59.99936777021563, 59.99924580224077, 59.99588882223221, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.8732, 4.489645, 2742.571, 599.7274, 4.582116, 2748.044, 836.5317, 3.239232, 2711.664, 611.5034, 4.490044, 2743.021, 597.5211, 9.187123, 5495.536, 591.8019, 9.276531, 5491.068, 99.81747, 100.0, 98.6514, 99.82965, 100.0, 99.92111
157324.49084, 285.76323715347826, 285.7419557415328, 286.11696868463974, 24.966348160151714, 25.11941355901123, 25.081734655979563, 7116.018412235046, 7160.630511977199, 7151.016909174097, 129.3386447962198, 24.244028963320034, 1.5472172625644447, 7116.772204565494, 7156.2904758740615, 7155.742129117535, 0.9999999667903468, 0.9999955379686752, 0.9999998573303426, 59.9940973807965, 59.9930133118396, 59.99397864579077, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5645, 4.544256, 2747.303, 595.6806, 4.606614, 2747.528, 830.6693, 3.276783, 2721.825, 606.5516, 4.527369, 2746.135, 601.1263, 9.142015, 5495.465, 587.4081, 9.333664, 5482.727, 99.98548, 99.99385, 99.05822, 99.94702, 100.0, 99.77039
157326.87264000002, 285.60549552983616, 285.71318205484033, 286.1609274529925, 24.954480119478493, 25.08082113300951, 25.091730117263648, 7100.075246976586, 7152.235923960816, 7157.043106140129, 129.0768882973657, 19.98505200197178, 0.40544251168694245, 7115.8811270600045, 7149.799604454889, 7154.513017900388, 0.9999999704721723, 0.9999954232277922, 0.999999903833943, 59.996213511770655, 59.993059073875386, 59.99788095695081, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 601.627, 4.571562, 2747.938, 604.8636, 4.541593, 2746.602, 824.8652, 3.312861, 2731.879, 600.2795, 4.577931, 2748.068, 607.5163, 9.037917, 5490.698, 581.1853, 9.407645, 5467.72, 100.0, 99.96808, 99.42415, 100.0, 99.91534, 99.49623
157329.21984, 285.8064252757132, 285.701179679275, 286.11464339445104, 24.9792537199852, 25.126824376784203, 25.067815426258825, 7112.416867890432, 7152.529963059726, 7155.491941123096, 128.00543926392538, 25.163766799018504, 1.3502959129185683, 7116.9814901979, 7157.641054692961, 7154.975017467834, 0.9999999998723847, 0.9999958562384583, 0.99999980422976, 59.99356891269093, 59.99080090267359, 59.99000500938718, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5251, 4.54497, 2747.303, 599.8052, 4.581748, 2747.936, 829.951, 3.2812, 2722.07, 606.5322, 4.527001, 2746.022, 601.1263, 9.142015, 5495.684, 587.4081, 9.333664, 5482.613, 99.98549, 100.0, 99.07606, 99.93888, 100.0, 99.76724
157331.55988000002, 285.72085678991084, 285.67016671824877, 286.1510495068122, 24.974956819995292, 25.112818027911135, 25.06095380365738, 7113.654253281071, 7152.335577321997, 7152.511119407161, 128.75493814019273, 21.16341963081595, 2.7446028366553037, 7113.088010315963, 7151.988206540372, 7151.517839845915, 0.9999999770830377, 0.9999949304604548, 0.9999998748138065, 59.99152314541964, 59.99030304834498, 59.991808459336, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5054, 4.543899, 2747.14, 599.6884, 4.581932, 2748.043, 830.6693, 3.276231, 2721.825, 606.5905, 4.527184, 2746.072, 601.1072, 9.142015, 5495.746, 587.428, 9.333847, 5482.787, 99.98359, 100.0, 99.05822, 99.94085, 100.0, 99.77041
157333.92408000003, 285.7665180228012, 285.70096638015025, 286.1582937806037, 24.9569269459638, 25.13258811606246, 25.08928713655492, 7114.848529323654, 7154.933978670533, 7152.383073647041, 130.90524231223435, 19.82160815367729, 0.04870924756323802, 7120.395462447168, 7159.528868581666, 7160.100972988402, 0.9999998074480514, 0.9999959464042227, 0.999999999982669, 59.99241152741082, 59.99061442033904, 59.99059290287462, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.8338, 4.489288, 2742.738, 593.3848, 4.627981, 2746.114, 836.9587, 3.236471, 2708.812, 612.5908, 4.47368, 2740.675, 594.9269, 9.233693, 5493.561, 593.7502, 9.249978, 5492.174, 99.81935, 99.94219, 98.58479, 99.74003, 99.96448, 99.94627
157336.30068000001, 285.7327233646069, 285.5521693624692, 285.9981226959504, 24.974831918202383, 25.13957109251573, 25.09185661070667, 7118.39466421533, 7161.948146494225, 7158.754091167157, 126.30815714466053, 18.645687673588554, 2.869716039463583, 7117.046251503741, 7157.916176149103, 7156.210980561828, 0.999999937171692, 0.9999961142306264, 0.9999999999557019, 59.98764635392877, 59.99024252871773, 59.993862730967855, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5054, 4.543899, 2747.308, 599.7274, 4.581932, 2747.932, 830.6887, 3.276415, 2721.547, 606.6099, 4.527184, 2746.189, 601.1263, 9.141831, 5495.63, 590.7283, 9.282574, 5490.051, 99.97938, 100.0, 99.04813, 99.94495, 100.0, 99.89275
157338.64064000003, 285.67964367526224, 285.65558372046775, 286.1143212081755, 24.99462923533834, 25.10313170556542, 25.105045094824675, 7113.479688110517, 7162.4379097946085, 7165.159541906161, 130.10739934478624, 20.96975604888192, -2.548753588161617, 7115.8692592777015, 7161.007621353008, 7167.758558602473, 0.9999999848386734, 0.999994909452466, 0.9999999949081942, 59.99150558461896, 59.989466733491895, 59.99406599359288, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.4857, 4.543899, 2747.201, 593.1708, 4.632954, 2745.042, 829.0193, 3.2893, 2725.04, 603.2117, 4.560832, 2747.965, 605.9903, 9.064034, 5492.065, 598.482, 9.175815, 5495.854, 99.97747, 99.91358, 99.19611, 99.99509, 99.93924, 100.0
157340.99404000002, 285.6924591201527, 285.67356142546646, 286.24478397864385, 24.980289533149698, 25.133781421543272, 25.094065439752303, 7115.520570812603, 7155.97721658261, 7161.356400865205, 125.43957267045016, 25.865892130395423, 1.1948955206603387, 7112.664944325417, 7159.88958301287, 7157.115371965585, 0.9999997106546419, 0.9999952288425068, 0.9999999999650454, 59.99175385105804, 59.99120709644711, 59.98808818854846, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 600.5821, 4.570134, 2747.891, 591.0307, 4.643822, 2744.813, 828.8834, 3.285618, 2724.266, 606.5322, 4.527736, 2746.243, 601.1644, 9.141284, 5495.606, 593.7105, 9.249978, 5492.392, 100.0, 99.89486, 99.14708, 99.93883, 100.0, 99.94519
157343.35976000002, 285.6434557271419, 285.6129423638995, 286.1341556869071, 24.97785630632249, 25.140195592765785, 25.08615133597713, 7114.282342884209, 7156.1421304185005, 7157.788340071018, 126.38584709502084, 20.769222362675464, 3.2699919390665855, 7115.547569994023, 7163.964615267247, 7157.7643385381425, 0.9999999999509843, 0.9999938173090978, 0.9999997693372185, 59.99564861169005, 59.99147533840891, 59.992076551256304, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5054, 4.544256, 2746.978, 593.3848, 4.627797, 2746.226, 830.6305, 3.276599, 2721.944, 606.6099, 4.527184, 2746.131, 601.1263, 9.142197, 5495.63, 593.7701, 9.249795, 5492.397, 99.98758, 99.93612, 99.06257, 99.94085, 100.0, 99.94528
157345.73444, 285.72303228205567, 285.6843089290802, 286.1898574615372, 24.929310924013393, 25.081891784137643, 25.039195960488126, 7095.817552716628, 7143.931633590522, 7149.01752987074, 128.36692185108132, 22.550945916074625, 1.7503186426806678, 7103.89603583096, 7153.326504190421, 7153.260739234067, 0.9999999994939259, 0.9999952013586232, 0.9999999721804333, 59.98496643026813, 59.99017911232769, 59.99715133338441, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.8732, 4.489467, 2742.797, 599.6689, 4.5823, 2747.823, 836.9005, 3.237391, 2708.985, 612.5908, 4.472945, 2740.507, 594.9269, 9.233693, 5493.446, 587.4081, 9.333664, 5482.786, 99.82148, 100.0, 98.59066, 99.73825, 99.96438, 99.76931
157348.06164, 285.7024100015407, 285.7624604319368, 286.17115397444485, 24.963777765571198, 25.137234982611545, 25.077158329951818, 7110.805301300731, 7160.598191545247, 7161.310440436355, 127.76929067281026, 26.328306461540706, 1.3879633143901629, 7115.760413071735, 7160.085853042796, 7156.627553875031, 0.999999684371263, 0.9999953174905574, 0.9999998268678326, 59.991334836779856, 59.99421724120843, 59.99219561173113, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5645, 4.544256, 2747.36, 593.3848, 4.627981, 2746.226, 830.7081, 3.276415, 2721.823, 606.6099, 4.527553, 2746.025, 601.1263, 9.142197, 5495.638, 593.7701, 9.249795, 5492.45, 99.97364, 99.93608, 99.06679, 99.93896, 100.0, 99.94625
157350.43168, 285.72565875169806, 285.6591871240176, 286.19848229187784, 24.966374875136776, 25.110354702915615, 25.08683404594543, 7108.962862884619, 7151.457110031154, 7159.089193469399, 129.8107082431926, 23.785337981821158, -1.4217237834741354, 7114.0930853776445, 7146.878306332462, 7156.841313781656, 0.9999999629172431, 0.9999977430511635, 0.9999999997160808, 59.98414652413963, 59.989044015280335, 59.98598583957183, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5842, 4.544256, 2747.413, 599.7274, 4.582116, 2747.935, 830.7081, 3.277151, 2721.766, 606.5322, 4.526817, 2746.246, 601.4886, 9.136536, 5495.21, 585.6387, 9.355455, 5476.607, 99.97364, 100.0, 99.05609, 99.947, 100.0, 99.68451
157352.76608, 285.56771042316416, 285.7036301042756, 286.14942357926583, 24.965081350013307, 25.130451835019212, 25.07871491638553, 7112.40776766749, 7159.223019206781, 7153.104759438947, 126.8411156688764, 23.59520432553836, -0.6286429095057429, 7107.868725817776, 7154.109586007699, 7155.940450347616, 0.999999998051037, 0.9999950001654215, 0.999999984412056, 59.98142790366563, 59.9851310536261, 59.98544147589087, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 598.2755, 4.592799, 2747.882, 606.0115, 4.53183, 2746.768, 825.0981, 3.306787, 2729.706, 602.4932, 4.560648, 2747.542, 603.7204, 9.100924, 5494.771, 586.096, 9.345384, 5482.322, 100.0, 99.95992, 99.34507, 100.0, 99.98847, 99.76194
157355.08672000002, 285.68708396986483, 285.6380359838444, 286.1245575947672, 24.964260793465314, 25.11633505791115, 25.0654823307723, 7114.398945241733, 7153.208302753224, 7157.1668619892, 131.10045813579245, 19.86774659925777, 1.2589782555676265, 7115.221859479785, 7158.104009067484, 7156.720237654837, 0.9999992692154848, 0.9999960871346785, 0.9999999797994622, 59.98817726966547, 59.98901796909133, 59.993114170477284, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5645, 4.544078, 2747.193, 599.7079, 4.5823, 2747.991, 830.6887, 3.276783, 2721.766, 606.5711, 4.527553, 2746.247, 601.1453, 9.142015, 5495.576, 587.4081, 9.333847, 5482.786, 99.98546, 100.0, 99.06027, 99.94705, 100.0, 99.76931
157357.46328000003, 285.76229223209833, 285.65741136826244, 286.2348285635847, 24.943728465064037, 25.102234062949368, 25.041561424544117, 7107.8004874540065, 7150.70320652411, 7143.974727335589, 126.11488467929894, 22.289308628493018, 0.15346635489004257, 7106.229317848174, 7149.251554760773, 7142.947548874333, 0.9999999705516234, 0.999994482872149, 0.9999999953855115, 59.989755479122586, 59.98927848171126, 59.985874922708675, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 608.4089, 4.508741, 2744.112, 594.163, 4.626876, 2746.115, 836.8423, 3.237023, 2708.705, 612.6102, 4.47368, 2740.729, 594.9079, 9.233693, 5493.446, 593.7502, 9.249795, 5492.337, 99.86934, 99.94224, 98.59484, 99.74426, 99.96448, 99.9442
157359.76824, 285.6927575474882, 285.80336469427516, 286.24281735133457, 24.957852777419802, 25.119545892605537, 25.060211165121494, 7107.4688431694, 7160.663793363143, 7156.6328810295745, 125.74785359406906, 21.993166417988505, -1.0764444409923044, 7113.5849846184765, 7157.794841121507, 7154.238373927985, 0.9999999419197257, 0.9999951240859372, 0.9999999999298655, 59.987054039764914, 59.99020576602058, 59.98960260516299, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5448, 4.544078, 2747.088, 599.7274, 4.581932, 2748.044, 830.7275, 3.276231, 2722.047, 606.6099, 4.527184, 2746.359, 601.1453, 9.141831, 5495.69, 587.3882, 9.333664, 5482.726, 99.98567, 100.0, 99.05009, 99.95112, 100.0, 99.76929
157362.10192000002, 285.66067041745885, 285.88523251960834, 286.1535294734537, 24.973488101503413, 25.135318672652076, 25.093955524880826, 7116.067613778054, 7166.615451638987, 7165.371919890124, 129.90937318354008, 19.982041119837504, -2.5716067313173028, 7112.622910839879, 7167.302600651443, 7170.1948588261075, 0.999999869917746, 0.9999955428849154, 0.9999999960281808, 59.99033763863742, 59.992457800679375, 59.99314664727117, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5448, 4.544256, 2747.135, 593.3848, 4.627797, 2746.167, 830.7275, 3.276415, 2722.102, 606.5516, 4.527553, 2746.024, 601.1263, 9.142015, 5495.684, 593.79, 9.250161, 5492.512, 99.98567, 99.94026, 99.0543, 99.95107, 100.0, 99.94517
157364.48024, 285.5513409684105, 285.78372710224886, 286.19179466209226, 24.969626011478713, 25.145227161571523, 25.098636688200063, 7115.559491723701, 7164.780451409006, 7163.646417792439, 134.49393622152684, 20.618251337070433, -4.261152533145832, 7110.910706680349, 7163.951376905527, 7164.8880668514275, 0.9999999812338762, 0.999997695283897, 0.9999997669413063, 59.99305933069395, 59.99298120374492, 59.987869322536625, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 598.236, 4.593692, 2748.05, 587.1396, 4.66832, 2741.092, 824.4381, 3.313597, 2732.0, 600.163, 4.577931, 2748.12, 607.4972, 9.038282, 5490.707, 599.9333, 9.160616, 5495.603, 100.0, 99.76545, 99.42854, 100.0, 99.91335, 100.0
157366.812, 285.64697715298973, 285.6656019872754, 286.2230185906696, 24.979714866160762, 25.124717853157577, 25.088109070037355, 7110.248935956173, 7160.994927466017, 7158.932114327878, 131.46284681608722, 19.30116466393065, -0.5912461255245489, 7115.797512016011, 7164.428960248044, 7158.214212815101, 0.999999970252335, 0.9999927477751034, 0.9999999971519345, 59.99448471792293, 59.990023396546626, 59.99099582198317, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5448, 4.544078, 2747.135, 593.4043, 4.627797, 2746.167, 830.6693, 3.276783, 2722.163, 606.5322, 4.527001, 2745.965, 601.1263, 9.141831, 5495.516, 593.79, 9.249978, 5492.458, 99.97937, 99.94022, 99.0704, 99.93678, 100.0, 99.94638
157369.16096, 285.6739776488879, 285.5900821502438, 286.18420933441325, 24.931804185772336, 25.0871676960421, 25.033779866534136, 7096.772516276923, 7145.698014750221, 7147.612951573564, 128.19946674367748, 22.16196962808408, 1.7629975072982234, 7101.689216090522, 7140.068108122481, 7148.74486692337, 0.9999999170466383, 0.999994537481797, 0.9999999844488453, 59.99177630608576, 59.9927037678368, 59.98906055179028, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5645, 4.543899, 2747.198, 593.5405, 4.622823, 2746.733, 832.3193, 3.266659, 2716.893, 609.5033, 4.501812, 2742.964, 596.8535, 9.211595, 5494.145, 587.7462, 9.332016, 5482.787, 99.98166, 99.9545, 98.9071, 99.84635, 99.97708, 99.77041
157371.5272, 285.64461558492343, 285.688094033955, 286.2449277070259, 24.979134530711455, 25.14658512428619, 25.09637970405354, 7114.752526226861, 7160.49354600319, 7159.994286115647, 128.13568563218678, 24.45015638307723, 2.6640883986278823, 7116.683009727899, 7159.682820214802, 7161.987352732395, 0.9999999899951455, 0.9999909503475843, 0.9999999846506316, 59.98690032953983, 59.987996152197994, 59.988008848778286, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 608.0737, 4.514452, 2745.904, 595.8946, 4.612692, 2746.738, 831.6981, 3.270156, 2721.232, 606.5711, 4.527184, 2746.135, 601.1263, 9.142197, 5495.517, 593.8099, 9.249978, 5492.451, 99.91749, 99.98128, 99.03158, 99.93874, 100.0, 99.94638
157373.87724, 285.77034508874624, 285.5940141627589, 286.1483243582251, 24.967393138813804, 25.115351347306394, 25.073842511888092, 7114.922045630857, 7158.420788103999, 7153.863538130335, 128.21064579624635, 22.417205850685377, -1.540845482246823, 7112.89268259964, 7158.0918976849325, 7154.739891768366, 0.9999999668016184, 0.9999955362610708, 0.9999997645362445, 59.98923529644278, 59.994913162340566, 59.98874004444206, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5842, 4.544078, 2747.308, 599.6689, 4.581932, 2747.936, 830.7469, 3.276231, 2721.766, 606.5516, 4.527001, 2746.077, 601.1453, 9.142015, 5495.684, 587.4081, 9.333664, 5482.847, 99.98568, 100.0, 99.06862, 99.94085, 100.0, 99.76931
157376.15728, 285.6799539334301, 285.69472095123973, 286.2414224330642, 24.958038304983425, 25.10900521376995, 25.072284267888424, 7115.480533484069, 7153.922922563368, 7150.921617809938, 129.98886843305263, 22.778474943612764, -0.6104369388108353, 7108.520915345312, 7144.318426575672, 7159.117484451368, 0.9999999945475483, 0.9999957598618879, 0.9999999999787323, 59.986769821453024, 59.99135229854996, 59.985308214574154, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 598.2557, 4.593156, 2748.05, 606.0893, 4.531093, 2746.38, 824.4381, 3.313597, 2731.834, 600.1824, 4.578299, 2747.784, 607.4972, 9.0381, 5490.816, 581.1853, 9.407279, 5467.72, 100.0, 99.94997, 99.4225, 100.0, 99.91652, 99.49623
157378.6038, 285.6823090002603, 285.7119209368799, 286.13166915300576, 24.97566408385639, 25.123359882854768, 25.060997827560637, 7110.012635087859, 7159.298035908749, 7157.985929271204, 129.40542976135293, 22.401669450983036, -1.5385977497708154, 7113.173485051902, 7156.084364934247, 7159.927055572876, 0.9999999687470982, 0.9999941213767479, 0.999999992660673, 59.98987810080814, 59.99081992413542, 59.98973530468392, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5842, 4.543721, 2747.193, 599.7274, 4.582116, 2747.934, 830.7275, 3.276231, 2722.159, 606.5516, 4.527184, 2745.859, 601.1263, 9.142015, 5495.576, 587.428, 9.333664, 5482.732, 99.98147, 100.0, 99.0704, 99.93291, 100.0, 99.76942
157381.03024000002, 285.5197998904026, 285.61496441529323, 286.1691964388874, 24.935218706688307, 25.10659396966536, 25.062544465917398, 7101.0954840329705, 7150.616693344282, 7154.433007363917, 127.6381618018371, 21.018892745808444, 1.940312341495428, 7101.47949365596, 7150.269101005193, 7147.610781906952, 0.9999999952860186, 0.9999943732842254, 0.999999794616188, 59.99361711993482, 59.99108915736277, 59.9899934355017, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5842, 4.544256, 2747.083, 599.7079, 4.5823, 2748.095, 830.7275, 3.276967, 2722.324, 606.5516, 4.527184, 2746.079, 600.4968, 9.160643, 5495.705, 589.5553, 9.298139, 5489.255, 99.97748, 100.0, 99.05222, 99.93483, 100.0, 99.87397
157383.34424, 285.65644947091357, 285.8020008660465, 286.279335884197, 24.963333337271212, 25.127489436356786, 25.0697399631552, 7109.227452310619, 7159.170205923392, 7156.603910945731, 127.86007111361346, 25.132860174533107, -2.1504733817746455, 7109.240456148871, 7160.13158538306, 7158.046938941906, 0.9999999801581797, 0.9999959827057652, 0.9999999877741097, 59.98322831417695, 59.987095858052854, 59.989468317018684, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.8732, 4.489645, 2742.748, 593.6961, 4.621718, 2746.907, 835.3087, 3.251197, 2714.473, 609.5421, 4.50126, 2744.181, 599.1616, 9.165573, 5495.67, 587.8654, 9.3311, 5482.854, 99.81745, 99.97107, 98.78034, 99.87185, 100.0, 99.77641
157385.74856, 285.68731670753476, 285.8366331201007, 286.20831881575066, 24.96814974611195, 25.126469334297443, 25.087281275766518, 7118.579708250483, 7156.275847440339, 7158.928330054676, 128.66308055919217, 23.92347699473612, -0.8879516842616795, 7114.483275831571, 7158.99678195194, 7162.773101129999, 0.9999999445308473, 0.9999938022688962, 0.9999999900283885, 59.98708579240627, 59.9869640974377, 59.993318756314736, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5842, 4.544792, 2747.135, 594.7467, 4.621166, 2746.339, 830.7081, 3.276599, 2721.823, 606.5516, 4.527369, 2746.023, 601.1263, 9.142015, 5495.74, 593.7701, 9.249795, 5492.511, 99.98755, 99.96275, 99.05818, 99.94101, 100.0, 99.94629
157388.11344000002, 285.7587291755911, 285.73088177981975, 286.34925167731313, 24.970217703411432, 25.108547403575347, 25.090847139637784, 7114.492139996925, 7161.071309771474, 7166.870656111525, 130.18466702244996, 20.634296241663833, -5.327538377847304, 7119.098235745887, 7154.463292679858, 7162.230286739612, 0.9999997863612696, 0.9999959852250796, 0.999999997602147, 59.99563135552052, 60.00197589808869, 59.998627977773644, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 598.5909, 4.593513, 2748.159, 587.1591, 4.66832, 2741.31, 824.4187, 3.313597, 2732.115, 600.2406, 4.578483, 2748.066, 607.4781, 9.038648, 5490.807, 600.0526, 9.158602, 5495.861, 100.0, 99.76759, 99.43272, 100.0, 99.91818, 100.0
157390.51048000003, 285.6663002522217, 285.8497077618784, 286.2726567393086, 24.96257264418483, 25.10599334819225, 25.0849003062093, 7112.05817497586, 7159.125362543376, 7160.089707718576, 128.94160128847392, 22.69426879823095, -0.19931757101176117, 7111.419466372006, 7159.889760873141, 7160.9894172937575, 0.9999999685918148, 0.999993339816757, 0.999999999939297, 60.002647058218685, 60.00595450502212, 60.00638711014143, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.4857, 4.544792, 2747.308, 593.3654, 4.627797, 2746.112, 830.7469, 3.276415, 2722.102, 606.5711, 4.527184, 2746.187, 601.1072, 9.142197, 5495.567, 593.79, 9.249978, 5492.457, 99.98546, 99.94215, 99.06831, 99.9389, 100.0, 99.94637
157392.88204000003, 285.79870799088263, 285.8392447332082, 286.2856381149452, 24.926883337767777, 25.085439916455847, 25.04917377434216, 7108.951804162179, 7149.711632808725, 7147.289922082614, 125.23353257444813, 23.185272788015027, 3.522440697984166, 7104.233206943478, 7148.1746014352675, 7149.156653010161, 0.9999999957455901, 0.9999950759444655, 0.9999999515968704, 60.000112711699785, 60.002978798398345, 60.00442870573985, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5251, 4.544078, 2747.36, 593.4238, 4.627981, 2746.225, 830.6887, 3.276783, 2721.882, 606.5322, 4.527369, 2746.022, 601.1263, 9.142015, 5495.74, 593.7701, 9.249978, 5492.12, 99.98756, 99.94625, 99.07431, 99.94101, 100.0, 99.94615
157395.25844, 285.7005672199519, 285.8715564168434, 286.2688044072739, 24.97526644057695, 25.114378598545702, 25.08152491259394, 7114.001171793221, 7160.736120864845, 7161.765264450239, 131.50665752661598, 23.331846194483205, -1.1032575329159044, 7115.970836007263, 7160.653814354498, 7160.4004029432845, 0.9999999987293282, 0.9999960744909571, 0.9999999931449073, 60.01089925446471, 60.007754635149546, 60.00541868829109, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.8535, 4.489288, 2742.848, 599.7274, 4.5823, 2748.103, 836.9587, 3.236287, 2708.812, 612.5714, 4.474416, 2741.708, 595.9761, 9.213056, 5494.967, 590.2512, 9.291547, 5489.443, 99.81347, 100.0, 98.60688, 99.76524, 99.98713, 99.89153
157397.61516000002, 285.69264278318735, 285.7468318413148, 286.26826631993083, 24.96394065019704, 25.12024182485699, 25.08000040617856, 7110.185166484212, 7155.9659623417065, 7155.268246567879, 125.88133106031682, 21.7021159555311, 1.363165016608491, 7113.201932828738, 7160.20081610498, 7157.828565680786, 0.9999999891195558, 0.9999946021782599, 0.9999998922426692, 60.00926396234936, 60.00363183424174, 60.00263583613593, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5251, 4.544435, 2747.308, 594.1825, 4.619692, 2747.188, 830.7469, 3.276231, 2722.267, 606.5516, 4.527001, 2745.8, 601.1263, 9.142015, 5495.741, 587.5473, 9.333115, 5482.728, 99.97748, 99.9813, 99.05205, 99.94298, 100.0, 99.76933
157399.93136000002, 285.6753775412102, 285.7493453531451, 286.2825726629591, 24.92236291772484, 25.099424924759727, 25.06526888442309, 7108.999797004144, 7148.280850661293, 7158.9069095931045, 132.0994577106312, 23.389983079900503, 2.0970859928820573, 7108.576242935729, 7148.870165458203, 7157.438621918773, 0.9999999502985529, 0.9999955545774896, 0.9999999999546194, 60.00274833454645, 59.99863572121664, 60.00605682974549, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 602.2973, 4.567992, 2747.965, 603.6768, 4.551171, 2747.327, 826.884, 3.307891, 2731.213, 600.2989, 4.577379, 2747.896, 607.4972, 9.037917, 5490.758, 581.1853, 9.407462, 5467.659, 100.0, 99.98636, 99.39991, 100.0, 99.91546, 99.49523
157402.30048, 285.69249917753126, 285.75677101743713, 286.13136278429675, 24.966828774837158, 25.11908809655483, 25.077518027972904, 7109.269499104616, 7158.504227683252, 7162.135961434564, 127.98028264295408, 18.22827252488571, 4.595370827008992, 7114.384382006084, 7159.838883559344, 7158.546974460037, 0.9999999219692886, 0.9999942483070591, 0.9999999990672866, 59.99442211160859, 59.99367142361541, 59.992640026779505, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 603.6379, 4.546755, 2747.198, 599.7662, 4.581748, 2748.1, 829.3493, 3.28433, 2723.693, 606.4934, 4.527736, 2746.137, 601.1072, 9.142562, 5495.74, 587.3882, 9.333664, 5482.727, 99.98592, 100.0, 99.14724, 99.93502, 100.0, 99.76722
157404.73368, 285.67501600149785, 285.66726492066505, 286.19582017449443, 24.96826121743454, 25.118393306947443, 25.08758951008656, 7108.445379252966, 7156.763615420915, 7155.8584103015855, 128.23774285431637, 22.182188785598782, 0.4738565363691123, 7107.192598852519, 7150.029676716372, 7154.418416917547, 0.9999999401003031, 0.9999959593615363, 0.9999999232886296, 59.99508544179945, 59.99622187251224, 59.98762351271777, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5251, 4.543542, 2747.141, 599.7079, 4.582484, 2747.985, 830.7081, 3.276783, 2721.714, 606.5516, 4.527184, 2745.911, 601.1453, 9.142015, 5495.747, 587.4081, 9.333481, 5482.666, 99.97955, 100.0, 99.05418, 99.94298, 100.0, 99.77039
157407.10080000001, 285.7146644671518, 285.7761327453274, 286.169200237999, 24.961403927452363, 25.120735226402314, 25.08092322736736, 7113.860957658704, 7156.069407432175, 7159.721615162697, 129.48134977491918, 18.960904531127653, 2.5483770003324935, 7115.627459721528, 7160.319433226721, 7155.986156334385, 0.9999999550068229, 0.999994876598457, 0.9999999648148717, 59.986278462331505, 59.985527065193324, 59.9887694443524, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.8929, 4.49018, 2742.514, 593.3848, 4.627981, 2746.219, 836.9587, 3.237023, 2709.424, 612.6102, 4.47368, 2740.51, 594.946, 9.233875, 5493.566, 593.7701, 9.249978, 5492.188, 99.82145, 99.9463, 98.58253, 99.74019, 99.96542, 99.94616
157409.44008, 285.76432804420523, 285.7528344361708, 286.13956483340314, 24.967328932311602, 25.13549097437229, 25.089286530751156, 7112.97169714852, 7163.88108168846, 7160.4952637471415, 130.575184868547, 23.079218138399938, 0.08503071272662055, 7114.544616709197, 7162.205720051399, 7159.4066200029365, 0.9999999996128994, 0.9999951964335287, 0.9999999854427353, 59.98660663246302, 59.98670915392881, 59.986497714957636, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5842, 4.543721, 2747.198, 599.7274, 4.582116, 2748.154, 830.7081, 3.276783, 2721.771, 606.5516, 4.527001, 2745.965, 601.1453, 9.141831, 5495.582, 590.2313, 9.297589, 5489.43, 99.98756, 100.0, 99.05627, 99.94101, 100.0, 99.87313
157411.78424, 285.84938147362675, 285.7794477052415, 286.28408770429536, 24.9797071351246, 25.114620783580282, 25.1055316369299, 7116.4737174072225, 7160.122278041241, 7168.266149041685, 130.71193159341993, 21.727430408986947, -0.46302744502600035, 7111.3898515548135, 7162.861153317159, 7163.9861397664245, 0.9999999904767047, 0.999996762731804, 0.9999999602406755, 59.98414780280116, 59.986352162067725, 59.9857867669788, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5645, 4.544435, 2747.303, 593.3654, 4.627981, 2745.714, 829.6793, 3.282857, 2724.223, 604.3574, 4.551087, 2747.787, 604.9031, 9.072617, 5492.769, 597.8458, 9.183872, 5495.84, 99.98547, 99.94214, 99.13002, 99.99042, 99.95204, 100.0
157414.13712, 285.7017622955094, 285.78663132128446, 286.23426062611156, 24.96415711176227, 25.137818781473662, 25.08249052322636, 7116.194836664776, 7162.699451599216, 7162.699069210971, 131.09794607936055, 20.324265444170123, -0.9320040691477516, 7112.156440153978, 7157.549503367943, 7164.918341619731, 0.9999997713895744, 0.9999972560065293, 0.9999999758085362, 59.9898609096117, 59.98225810090795, 59.986463037594135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 600.0695, 4.576737, 2748.022, 590.2914, 4.648611, 2744.867, 828.9028, 3.284514, 2723.612, 606.2021, 4.528288, 2746.133, 601.1453, 9.141831, 5495.633, 593.7701, 9.249978, 5492.452, 100.0, 99.88257, 99.11975, 99.94287, 100.0, 99.94844
157416.44356, 285.80677804030347, 285.8330055286837, 286.220075417432, 24.966069298406683, 25.125814567001296, 25.085083824893587, 7118.301625076997, 7159.702865067903, 7163.82179701089, 132.11050320287313, 22.226196442264154, 0.6472112999325645, 7115.130231055613, 7158.845472439774, 7163.475249412407, 0.999999999912539, 0.9999962121406244, 0.999999977376898, 59.99411971451594, 59.993417270501304, 59.99443645042116, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5645, 4.544256, 2747.523, 593.3654, 4.627797, 2746.059, 830.7081, 3.276231, 2721.825, 606.5516, 4.527184, 2746.304, 601.1072, 9.142015, 5495.573, 593.7701, 9.249978, 5492.224, 99.97746, 99.94219, 99.05826, 99.94298, 100.0, 99.94627
157418.8346, 285.8130256252598, 285.7909022015728, 286.25069677276434, 24.929760585236657, 25.082933339280746, 25.03417329470049, 7103.09035775112, 7149.813394035544, 7145.381358413714, 125.99740912378911, 24.262738926055135, 1.202895703923332, 7103.381054869932, 7149.070015471482, 7148.32865622659, 0.9999999952558684, 0.9999943023036342, 0.9999999999943137, 60.00028354066286, 60.00087384789561, 59.995973871469474, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 610.8338, 4.489823, 2742.519, 599.6884, 4.581932, 2747.99, 836.9781, 3.236287, 2708.866, 612.6296, 4.473313, 2740.506, 594.9269, 9.23351, 5493.452, 587.3882, 9.333664, 5482.612, 99.82128, 100.0, 98.58466, 99.74831, 99.96448, 99.77039
157421.18608, 285.79492735421985, 285.7506647778085, 286.2971277213442, 24.97392275465949, 25.13053362673723, 25.100919969956585, 7111.4679479703045, 7160.307115659281, 7158.546700566419, 130.1199969360282, 24.333337881104853, 1.2175546229925658, 7116.361654850321, 7157.638718984653, 7155.829536040957, 0.9999999661507083, 0.9999953988096696, 0.9999999957018636, 59.996901814191965, 60.00400170530881, 60.000126324433836, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5842, 4.544078, 2747.14, 593.3654, 4.627613, 2746.056, 830.7081, 3.276415, 2721.539, 606.5905, 4.527001, 2746.13, 601.1263, 9.142015, 5495.574, 593.7701, 9.249612, 5492.452, 99.98759, 99.94022, 99.04783, 99.94913, 100.0, 99.9443
157423.51776000002, 285.67786904814943, 285.78929925243824, 286.2112443166603, 24.95568405529967, 25.10423993987685, 25.06972009868891, 7112.955898944199, 7150.935067169987, 7158.600063914195, 131.81946751400756, 18.709016277495266, -0.9723073832042246, 7112.580459471123, 7150.447269516871, 7154.8425068720335, 0.9999999905069947, 0.9999965987402073, 0.9999999048332663, 59.999713725744925, 59.997998394369304, 59.99762775477688, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 604.5251, 4.544078, 2747.088, 599.7079, 4.582116, 2747.932, 830.7081, 3.276231, 2721.767, 606.5905, 4.527553, 2746.136, 601.1263, 9.141831, 5495.546, 587.2889, 9.341538, 5480.607, 99.98759, 100.0, 99.05613, 99.94894, 100.0, 99.73075
157425.85388, 285.89431726786233, 285.843802487427, 286.1403647280844, 24.964140923768387, 25.10109984526273, 25.087395033167734, 7124.187748978441, 7153.413133286609, 7163.780274731639, 132.6921444120594, 19.236932687989338, 3.988970147024247, 7107.548590586682, 7155.909429411162, 7156.505275063571, 0.9999995618105836, 0.9999956148920432, 0.9999999980167109, 60.00226726669966, 60.00349220301704, 60.00128396652745, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 600 600], 5500.0, [], 598.2163, 4.592443, 2748.212, 605.8752, 4.531462, 2746.38, 824.671, 3.312677, 2731.26, 601.5999, 4.564693, 2747.676, 604.7886, 9.083574, 5494.499, 585.0025, 9.358568, 5479.841, 100.0, 99.94976, 99.4016, 100.0, 99.97665, 99.7168
