TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
158503.18964000003, 285.7126144823515, 285.71814636346943, 286.25010507906524, 24.972113887602323, 25.11919064046313, 25.084157378632206, 7116.270530014999, 7147.518958414859, 7164.578686910323, 123.18712846922472, 12.815622621451439, 0.7637802151275537, 7108.310609683713, 7153.44724170626, 7159.437538026076, 0.9999999984177889, 0.9999985699487465, 0.9999999998969249, 60.01728254180015, 60.01766790365837, 60.01797555133878, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9533, 4.549075, 2747.38, 599.241, 4.5858, 2747.988, 830.1452, 3.279728, 2722.51, 601.9495, 4.564877, 2747.972, 789.2985, 6.958537, 5489.417, 586.2749, 9.347765, 5478.06, 99.99821, 100.0, 99.09543, 100.0, 99.9015, 99.70065
158505.53044, 285.60525651470095, 285.5887503628273, 286.1594453528886, 24.965141658709577, 25.1346706809808, 25.09578564274252, 7113.289855807426, 7159.731698840013, 7159.528766055424, 121.95692355373558, 16.92606041507571, 3.0159091631935553, 7111.824495935373, 7160.316732752877, 7160.153917075381, 0.9999999813251946, 0.999998476221794, 0.9999998690054631, 60.02066186259206, 60.02146781706775, 60.02106678592536, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 597.6643, 4.597439, 2747.74, 605.35, 4.537172, 2747.053, 824.8652, 3.308811, 2729.861, 605.7167, 4.534355, 2747.013, 786.3992, 6.974425, 5488.657, 586.4141, 9.345933, 5482.545, 100.0, 99.97223, 99.39224, 99.97246, 99.85872, 99.74823
158507.86700000003, 285.5255479354952, 285.6441742786231, 286.13899890656546, 24.967237581894786, 25.139431182416917, 25.09167292776529, 7112.388461632756, 7161.905189826216, 7164.025080421908, 127.93945934897965, 14.157237404473108, 3.2414006866902128, 7112.446535917599, 7163.337383947968, 7164.655117418008, 0.9999999684195435, 0.9999987722941912, 0.9999997263433249, 60.019247764118305, 60.01652689128793, 60.023301427097444, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.8942, 4.549432, 2747.275, 599.241, 4.585616, 2748.043, 830.1452, 3.279728, 2723.017, 607.542, 4.518911, 2745.037, 789.2985, 6.95598, 5490.387, 587.5672, 9.331467, 5483.049, 99.9942, 100.0, 99.09525, 99.91115, 99.90871, 99.77518
158510.17676, 285.56408522648684, 285.5671357488032, 286.1150889748723, 24.96392714814774, 25.12634052429775, 25.08572037376261, 7105.99470775588, 7154.232716049788, 7152.012839261115, 125.34025614287157, 15.462829855660857, 0.2465877099566569, 7108.164251964754, 7154.550980091325, 7149.76721929325, 0.9999999996572145, 0.9999986543734564, 0.9999998373257176, 60.01723418806994, 60.01843775633153, 60.01544404541237, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 607.8174, 4.516951, 2744.682, 593.8712, 4.627797, 2745.885, 836.2794, 3.240889, 2709.83, 614.3191, 4.457685, 2738.225, 795.536, 6.906854, 5494.731, 593.9689, 9.247231, 5492.553, 99.89678, 99.93387, 98.65296, 99.66325, 99.98683, 99.94813
158512.54716000002, 285.6325626498969, 285.687056530041, 286.16419236526684, 24.990848404025424, 25.142792934832702, 25.09076222534131, 7113.176310617978, 7159.208515367614, 7162.3440221642995, 123.56980444210467, 15.472477967610757, 2.076355910066468, 7113.793019028218, 7160.001231219372, 7162.1197639890315, 0.9999997314890587, 0.9999972617915983, 0.9999996704963126, 60.018146627145505, 60.014825110852335, 60.014780775590005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 604.0125, 4.549432, 2747.381, 599.202, 4.5858, 2747.823, 830.1452, 3.279912, 2722.739, 608.1246, 4.514131, 2745.148, 789.2985, 6.956162, 5490.335, 587.5672, 9.33165, 5483.049, 99.99648, 100.0, 99.10338, 99.9051, 99.90972, 99.77529
158514.86652, 285.6525834201606, 285.6594561405369, 286.1999655893493, 24.999266411031837, 25.152659023659197, 25.108861928657966, 7120.070770254508, 7168.305867711917, 7164.996892956357, 123.93087588018545, 15.478047639676333, 4.047116815720528, 7122.145612434963, 7167.323937926843, 7175.743507576136, 0.9999999946530083, 0.9999984365999998, 0.999999997154958, 60.010943005806894, 60.01298797474901, 60.01438033719341, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.8942, 4.549075, 2747.275, 592.8401, 4.631665, 2745.999, 830.2228, 3.28028, 2723.342, 608.1052, 4.514498, 2745.037, 795.536, 6.906671, 5494.676, 593.9491, 9.247415, 5492.548, 99.98448, 99.92784, 99.08712, 99.90702, 99.98778, 99.94804
158517.24136, 285.6208585943904, 285.6144465326925, 286.0899713955267, 25.003210850994844, 25.158621362313795, 25.129092466784254, 7124.329294770621, 7169.25421782026, 7170.349579720569, 130.2782677355574, 15.992244192341104, 1.3524518438584892, 7111.586935355225, 7164.086967292388, 7166.681579542239, 0.9999999006442236, 0.9999986741467429, 0.9999999999862857, 60.0090464476985, 60.010358412570056, 60.01029263679022, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 597.6643, 4.598154, 2748.122, 586.6338, 4.67182, 2740.583, 823.8752, 3.316911, 2732.909, 601.8718, 4.564509, 2747.749, 801.7543, 6.854805, 5495.763, 600.1321, 9.157503, 5495.695, 100.0, 99.74709, 99.45544, 100.0, 100.0, 100.0
158519.60764, 285.62691692485333, 285.5658563528108, 286.1702629875001, 24.999091310676075, 25.149273349207, 25.108701657736614, 7119.958921872334, 7164.471010734101, 7169.278586905677, 123.22343498113696, 17.45542024614656, 0.09526635353540769, 7119.682098157238, 7161.728345334949, 7167.97678999744, 0.99999997747019, 0.9999983208974037, 0.9999999999771193, 60.010115406781196, 60.008511696994006, 60.006801424374125, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.549075, 2747.601, 592.8401, 4.631665, 2745.773, 830.184, 3.28028, 2722.948, 607.1536, 4.522037, 2746.256, 795.5551, 6.906854, 5494.785, 593.9491, 9.247231, 5492.547, 99.9923, 99.93178, 99.09912, 99.93666, 99.98874, 99.94912
158522.0358, 285.5451654093402, 285.5879741685302, 286.1006902564375, 24.954391695762652, 25.12438274450896, 25.0762027110696, 7105.260216522007, 7155.020772970629, 7152.560611729272, 127.23528009167603, 17.219815818597795, -0.43284362106396657, 7109.219727902491, 7151.970166059937, 7151.677179963173, 0.9999999861487587, 0.999998114987474, 0.9999998593452178, 60.01040058940197, 60.01041950051944, 60.01111173679728, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 604.3082, 4.542829, 2747.117, 594.163, 4.618218, 2747.304, 833.1735, 3.257823, 2715.224, 597.1919, 4.600914, 2747.372, 790.0615, 6.954154, 5490.392, 587.6069, 9.3311, 5483.11, 99.98536, 99.97524, 98.84675, 99.98344, 99.90889, 99.77313
158524.39324, 285.64021370935717, 285.75170305200135, 286.190598633739, 24.97791178772309, 25.150585164624683, 25.116709359039277, 7118.414304943546, 7165.539190599059, 7165.294498973686, 124.75191931616064, 15.450252921914625, 3.314176316207522, 7115.110295747094, 7166.562176164709, 7168.2849683769155, 0.9999998899936051, 0.9999978669515587, 0.9999999968723868, 60.01205346286185, 60.01081542799937, 60.009169605336965, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 606.8317, 4.528729, 2746.823, 594.1825, 4.625402, 2745.999, 830.3781, 3.278255, 2722.722, 601.9689, 4.564509, 2747.855, 795.536, 6.906854, 5494.79, 593.9491, 9.247415, 5492.434, 99.94729, 99.94618, 99.08894, 100.0, 99.98882, 99.94813
158526.76788, 285.59604376128385, 285.68910509592035, 286.18550276116645, 24.981584597101207, 25.146455457355945, 25.091430877560388, 7118.356036771319, 7157.026778911832, 7161.189870991546, 125.73208791141178, 14.016555451715249, 4.800481841580762, 7114.862653498862, 7160.234055972486, 7158.011208157832, 0.9999997179819025, 0.9999968887705349, 0.9999999994736136, 60.01273694310714, 60.010792032076964, 60.012305344992555, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9927, 4.549432, 2747.323, 599.202, 4.5858, 2747.934, 830.1258, 3.279728, 2722.787, 601.9689, 4.564877, 2747.806, 789.2985, 6.955615, 5490.335, 587.5871, 9.33165, 5483.056, 99.99438, 100.0, 99.10338, 100.0, 99.90776, 99.77531
158529.19572000002, 285.63818081883187, 285.67737251111777, 286.19003060849263, 24.93277046700664, 25.109843935145378, 25.08676119972423, 7106.395788532593, 7152.0554369368, 7162.504586211078, 127.86729162267602, 15.023727761910777, -1.960256329048434, 7110.478105144442, 7144.382000385493, 7164.060694294213, 0.9999999752128838, 0.9999984759553678, 0.9999999898291544, 60.01127958849223, 60.01026862040161, 60.0092633515897, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 597.6643, 4.597439, 2747.902, 605.4083, 4.536803, 2746.655, 823.8946, 3.316911, 2732.793, 608.144, 4.514131, 2745.197, 783.0229, 7.001637, 5482.571, 581.3444, 9.405447, 5468.15, 100.0, 99.96793, 99.4574, 99.89472, 99.76346, 99.50427
158531.54220000003, 285.6382831848714, 285.6687712070687, 286.2118750757683, 24.98009321871499, 25.135346488575376, 25.088591486019705, 7113.168340683869, 7160.248894603672, 7162.068982507069, 128.97456856453152, 15.709336018507656, 0.9058325644145953, 7115.280364367746, 7163.189813192732, 7160.906027480771, 0.9999997832033359, 0.9999981730674222, 0.9999999183190682, 60.0133282119117, 60.01319179544296, 60.010981701559295, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.973, 4.549075, 2747.601, 599.202, 4.586168, 2748.154, 830.184, 3.279912, 2722.792, 601.9883, 4.564509, 2747.919, 789.2985, 6.955797, 5490.169, 587.5871, 9.331467, 5483.056, 99.9862, 100.0, 99.09738, 99.9957, 99.90675, 99.77509
158533.82084, 285.66372211174684, 285.77036210849286, 286.16292903579546, 24.944568263324552, 25.11889777879225, 25.05841997997661, 7103.750545460651, 7155.212198554524, 7154.316266082167, 122.59759201161387, 17.598829924419988, 2.5393561933865385, 7107.7773814201555, 7152.9653623374825, 7152.799381537921, 0.9999999932868476, 0.9999962957366858, 0.9999998605583826, 60.013842614542234, 60.01080308092106, 60.01250693545407, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.549253, 2747.38, 599.2215, 4.5858, 2748.212, 830.1646, 3.27936, 2722.536, 608.3964, 4.511373, 2744.402, 790.6719, 6.940639, 5492.53, 590.6488, 9.292096, 5489.039, 99.99612, 100.0, 99.08698, 99.87991, 99.94136, 99.88418
158536.15988000002, 285.62573195349063, 285.72602603496824, 286.195304342652, 24.973673584514355, 25.126372513362067, 25.08049673826244, 7110.150655140269, 7157.86167984355, 7157.423811412557, 122.03199660484574, 20.767345144284036, 1.5669492374954643, 7112.976387430296, 7160.805564370927, 7161.218926502925, 0.9999999697707395, 0.9999966684050544, 0.999999994287084, 60.01612819822572, 60.015815828577324, 60.018001212909134, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 610.2424, 4.494999, 2743.765, 594.0269, 4.623376, 2747.013, 834.4547, 3.255246, 2716.497, 610.9014, 4.494089, 2743.485, 790.4431, 6.950136, 5490.51, 587.8058, 9.330368, 5483.176, 99.8403, 99.96874, 98.86434, 99.8299, 99.91641, 99.77749
158538.47292, 285.6169121262845, 285.6063488102337, 286.1880546076262, 24.975723257274623, 25.139200794949915, 25.096435742814506, 7113.581839264489, 7163.091176078452, 7159.252151811399, 123.47686205120272, 15.343842387833774, 1.9830447601034393, 7117.174333981743, 7163.98113293977, 7166.452373979797, 0.9999999943725043, 0.9999980898668754, 0.9999999915286337, 60.01792524905749, 60.01564179840451, 60.01430353055958, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.548896, 2747.433, 594.9802, 4.616745, 2746.507, 830.184, 3.279728, 2722.731, 608.0275, 4.513947, 2745.094, 795.5169, 6.907219, 5494.623, 593.9491, 9.247415, 5492.553, 99.9904, 99.96084, 99.09507, 99.90302, 99.98879, 99.94813
158540.78596, 285.52821309571635, 285.66146183799265, 286.19015037174114, 25.0079676329244, 25.15046792486146, 25.133480832715215, 7108.885036594546, 7168.118544047058, 7171.000488659038, 129.3917051872404, 17.957999906590885, -3.667388907007762, 7120.881100639572, 7165.668334066477, 7168.0281664827935, 0.9999999996564408, 0.9999981922284014, 0.9999999612024861, 60.01979323967968, 60.02064184723513, 60.01672016728924, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 598.788, 4.592978, 2747.952, 586.8283, 4.671636, 2740.694, 823.8752, 3.316911, 2732.739, 602.0272, 4.564325, 2747.971, 801.7543, 6.85444, 5495.542, 600.1918, 9.155488, 5495.676, 100.0, 99.74495, 99.45544, 100.0, 100.0, 100.0
158543.07264, 285.6229308739973, 285.63887955146015, 286.19927702358586, 25.00123945978382, 25.15585192963675, 25.095309956044982, 7121.507922328793, 7163.286086754191, 7166.706883767318, 125.19968932682468, 19.97477595779901, -4.072972359793027, 7116.528993623034, 7164.033588041361, 7161.046195653539, 0.9999998593020138, 0.9999981211735093, 0.9999998409635631, 60.00904711142376, 60.01295345079024, 60.00962181106276, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9927, 4.549075, 2747.601, 592.7428, 4.632586, 2745.603, 829.9316, 3.2812, 2722.854, 608.0275, 4.514314, 2745.035, 795.536, 6.906671, 5494.619, 593.9491, 9.247415, 5492.547, 99.98848, 99.9236, 99.12038, 99.90294, 99.98879, 99.94802
158545.34420000002, 285.61098480897874, 285.7151657458785, 286.2797814081585, 24.984220257363983, 25.14394006394159, 25.100226636543518, 7117.190502202939, 7161.606370574548, 7163.114648012035, 125.47239703080413, 16.66535708710353, 0.7879202700059977, 7113.323319672655, 7159.368338025656, 7159.962115614141, 0.99999984151989, 0.9999979927959995, 0.9999999950662808, 60.00819469774264, 60.0061569046269, 60.00725286314541, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9927, 4.549432, 2747.543, 592.8011, 4.631665, 2745.719, 830.2228, 3.27936, 2722.672, 601.9301, 4.564693, 2747.917, 795.5169, 6.907219, 5494.896, 593.9491, 9.247415, 5492.547, 99.99421, 99.93195, 99.10938, 100.0, 99.98675, 99.94802
158547.74064, 285.613218435963, 285.72944150645606, 286.1716712494796, 24.99780859879469, 25.141751156864014, 25.098372939745808, 7117.244779536181, 7160.670823316201, 7166.701232507096, 118.85534990877045, 21.087227571852054, -0.9733494426586731, 7119.764633602408, 7168.017571023147, 7168.380172863724, 0.9999999733097351, 0.999996774574777, 0.9999998047226067, 60.0031020814407, 60.00861085637951, 60.00957228487305, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 610.3015, 4.495178, 2743.419, 599.202, 4.5858, 2747.876, 836.4734, 3.239784, 2710.388, 595.619, 4.611762, 2747.101, 789.2985, 6.95598, 5490.444, 587.5672, 9.329819, 5485.183, 99.8361, 100.0, 98.64199, 99.98211, 99.90975, 99.79183
158550.13672, 285.4971278325061, 285.5978008650412, 286.15139944696506, 24.973243258955456, 25.14363796086848, 25.077072050146946, 7112.082017698193, 7159.3040203392065, 7158.72003065446, 125.59764992697507, 15.469319921782244, -0.939355344602518, 7114.867465629533, 7157.143667425979, 7159.965449065176, 0.9999999735290032, 0.9999968101936049, 0.9999999946320451, 60.00080561475549, 59.99789701036104, 59.9993086871654, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9139, 4.549253, 2747.212, 592.8011, 4.631665, 2745.661, 830.184, 3.279728, 2722.899, 601.9495, 4.564877, 2747.913, 793.0372, 6.926942, 5492.655, 590.3506, 9.303633, 5485.077, 99.99821, 99.92571, 99.09738, 100.0, 99.9523, 99.83023
158552.44276, 285.55384317602886, 285.59320812964927, 286.2086071087697, 24.96741526907022, 25.095684463882368, 25.062618024648035, 7109.030883164943, 7143.82122099618, 7156.060082781908, 126.58582778007616, 9.500478176396427, -2.1453301767733137, 7108.071940787251, 7146.213851232937, 7152.521073526906, 0.9999999998892607, 0.999997596834022, 0.9999999999640792, 59.996883545507565, 59.9981761167365, 59.99893008934878, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.973, 4.548896, 2747.774, 600.4083, 4.57659, 2747.94, 828.3981, 3.291325, 2726.025, 605.4836, 4.536562, 2746.243, 784.7015, 6.993601, 5483.371, 581.5034, 9.403982, 5468.276, 100.0, 100.0, 99.21108, 99.95549, 99.78104, 99.50429
158554.75912, 285.5453165035274, 285.64296854540487, 286.186806778944, 24.982068748027253, 25.141008771263397, 25.08845920297096, 7114.161333832749, 7158.951211824766, 7161.480705910332, 125.91672959303759, 17.537403635803457, -1.007640338854344, 7114.65316032826, 7161.123116751005, 7160.632738597722, 0.9999999979558825, 0.9999973403380394, 0.9999998924192827, 59.99498778336848, 59.99576796185858, 59.99598281979434, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 600.2667, 4.57406, 2748.233, 601.8091, 4.569591, 2747.821, 827.5246, 3.295742, 2726.935, 602.0272, 4.565244, 2748.033, 789.2604, 6.955797, 5490.33, 587.5672, 9.331467, 5483.049, 100.0, 100.0, 99.26218, 100.0, 99.90767, 99.77518
158557.12304, 285.61721984818024, 285.61273300573436, 286.232635171241, 24.96711697448208, 25.132356598631933, 25.077251454763466, 7113.0062107214935, 7159.765134028879, 7159.366558813652, 124.32613924026674, 15.338461384614675, 1.7390742845122986, 7109.613277301548, 7158.463702929658, 7158.426929324086, 0.9999999544718127, 0.9999979629038755, 0.9999999858824319, 60.000667375904776, 59.999223791751845, 60.003059132279795, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.549253, 2747.328, 599.2215, 4.5858, 2747.876, 830.2034, 3.279728, 2722.954, 608.1052, 4.514682, 2745.037, 789.2985, 6.955615, 5490.444, 587.5871, 9.33165, 5482.996, 99.98639, 100.0, 99.09507, 99.90302, 99.90478, 99.77421
158559.4628, 285.687313302596, 285.74554083441177, 286.2407779457434, 24.950884769228654, 25.11847065307311, 25.055769929975547, 7107.362261274018, 7155.376487404945, 7155.171076830047, 124.3130277385136, 16.21690889525189, 4.1137208889781505, 7112.017858617596, 7158.739981622244, 7154.766823968212, 0.9999999900203173, 0.9999969116907252, 0.9999999267758878, 60.003822934972774, 60.00650397317808, 60.006421423279676, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 610.3015, 4.495178, 2743.471, 592.8206, 4.631665, 2745.662, 836.454, 3.239968, 2710.169, 614.2608, 4.4575, 2738.564, 795.536, 6.906854, 5494.623, 593.9491, 9.247415, 5492.602, 99.8363, 99.93195, 98.63373, 99.6613, 99.99077, 99.94694
158561.86336000002, 285.62086099843583, 285.657155169764, 286.2593157722453, 24.977607783929866, 25.140414839886223, 25.096079949776943, 7116.704642150439, 7160.173297028935, 7164.739315071969, 127.18560139802571, 15.607688000203325, 3.224837263761856, 7117.145682599143, 7163.859556798659, 7165.564586525589, 0.9999999237022384, 0.9999981223460466, 0.9999999942586604, 60.00930728232192, 60.008600679489604, 60.00550854526167, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9139, 4.549075, 2747.385, 599.2215, 4.5858, 2747.935, 830.184, 3.279544, 2723.126, 608.0857, 4.514498, 2745.148, 789.2985, 6.95598, 5490.444, 587.5672, 9.33165, 5483.371, 99.98848, 100.0, 99.1056, 99.90707, 99.90779, 99.78104
158564.17696, 285.6382393137161, 285.6447275640351, 286.2537027977411, 24.96201132313695, 25.143788266135047, 25.131045503787572, 7121.715584871417, 7159.292534169626, 7174.255432072305, 129.5272926731384, 19.064445415355067, -0.38489613538104095, 7117.350799732302, 7163.549842614167, 7171.055166822349, 0.9999999984729003, 0.9999981790643011, 0.9999999942900855, 60.00978895834187, 60.0083949834252, 60.00922669030446, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.549432, 2747.6, 592.8206, 4.631665, 2745.831, 830.1452, 3.27936, 2723.244, 608.0469, 4.514314, 2745.205, 795.6886, 6.903201, 5495.274, 595.3805, 9.227638, 5494.572, 99.99421, 99.92981, 99.08912, 99.90508, 99.99612, 99.98026
158566.46988000002, 285.56470759659965, 285.6403911959591, 286.22141826146844, 24.987483813484296, 25.142159502273305, 25.093411501528937, 7109.118659498285, 7161.163746322756, 7161.9065393441515, 122.29430746298067, 18.384585986341904, 5.145277169116525, 7117.3526408925945, 7163.790305600009, 7160.943730788488, 0.9999999902708476, 0.9999969528404724, 0.9999999484894372, 60.00985531983564, 60.009365806811324, 60.011074040404644, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 597.7037, 4.597796, 2748.123, 586.6338, 4.672372, 2740.804, 824.011, 3.314334, 2731.313, 603.2505, 4.547777, 2747.077, 799.2174, 6.881286, 5495.425, 596.5734, 9.219398, 5493.506, 100.0, 99.73678, 99.40356, 99.9937, 100.0, 99.96546
158568.76792, 285.64478365373463, 285.65647951773525, 286.25429688272925, 24.99461020544028, 25.14629080392351, 25.09242927952152, 7114.077759049669, 7162.636562741052, 7164.03388301524, 123.89250423868953, 19.362338797395523, -0.7491852265497982, 7119.278129874149, 7164.228580796501, 7163.515097572284, 0.9999999939896208, 0.9999981645932041, 0.9999999968183894, 60.00718573769285, 60.01205905520578, 60.012693880379345, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9139, 4.54961, 2747.653, 592.8011, 4.631665, 2745.713, 830.1258, 3.280096, 2722.846, 603.5223, 4.556787, 2747.627, 795.536, 6.907036, 5494.896, 593.9491, 9.247598, 5492.553, 99.99022, 99.93391, 99.10547, 99.99729, 99.98871, 99.94813
158571.13900000002, 285.54710958865195, 285.6799000538886, 286.28098945618314, 24.958621172818706, 25.110614408942805, 25.054236077005744, 7106.503690128947, 7152.125231561408, 7154.560090832634, 122.85176274002015, 19.493537710091005, -0.9041439544030254, 7108.388740123189, 7149.376837330749, 7153.94252113796, 0.9999999964703595, 0.9999971343247928, 0.999999979790068, 60.00992161123647, 60.00992210423232, 60.01064237857862, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 607.0288, 4.519271, 2745.313, 597.4316, 4.594825, 2748.09, 835.7746, 3.241809, 2710.512, 595.5802, 4.61213, 2747.046, 789.2985, 6.956162, 5490.336, 587.5672, 9.33165, 5483.163, 99.92389, 100.0, 98.63687, 99.97612, 99.90972, 99.77302
158573.502, 285.60235025096006, 285.63419272155915, 286.233364038261, 24.979757422608653, 25.1450554599139, 25.112793640444075, 7114.727519099837, 7168.156625117556, 7162.159765969897, 124.53993992123378, 16.465928304091904, -0.929062758034565, 7116.6223794618245, 7162.499822846052, 7167.42982719509, 0.9999999975746479, 0.9999970034283314, 0.9999999963835895, 60.01102958756251, 60.01301477502375, 60.01459877655167, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 604.0913, 4.549253, 2747.491, 592.879, 4.631481, 2745.832, 830.184, 3.279728, 2722.899, 601.9495, 4.564877, 2747.865, 795.5169, 6.906854, 5494.788, 593.9491, 9.247415, 5492.613, 99.9902, 99.93584, 99.09734, 99.99565, 99.98675, 99.9491
158575.8488, 285.5990566767012, 285.6351110225505, 286.2212161455513, 24.980780473543255, 25.147051450390713, 25.09172972531114, 7118.562549638275, 7160.579019404424, 7166.331802343143, 125.66649358131735, 15.453616445942316, 3.683121106907265, 7111.75996272514, 7162.108928256451, 7168.35657988945, 0.9999999431389263, 0.9999987850692361, 0.9999999424626882, 60.00662304083159, 60.006721437606025, 60.008068904919135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9927, 4.549075, 2747.601, 599.2215, 4.585984, 2748.156, 830.1646, 3.280096, 2722.672, 601.9301, 4.564877, 2747.636, 789.2985, 6.955615, 5490.171, 587.5672, 9.33165, 5483.049, 99.9883, 100.0, 99.0996, 99.99762, 99.90478, 99.7741
158578.20108, 285.5850653245684, 285.77256125146306, 286.2393450357312, 24.964196005881654, 25.113393707664425, 25.082255085764874, 7112.971913288936, 7157.209412237255, 7164.141961135265, 128.33709184755276, 17.36159893972399, -3.5383773287549047, 7112.4409179486665, 7160.243822429939, 7167.328031956624, 0.9999999575459053, 0.9999984014640098, 0.999999948553688, 60.00551962541187, 60.00245896449177, 60.004528310175175, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 597.7037, 4.597083, 2748.064, 605.5251, 4.536251, 2746.773, 823.8946, 3.317095, 2732.682, 607.9886, 4.514866, 2745.034, 783.0229, 7.001637, 5482.405, 581.3643, 9.404348, 5469.406, 100.0, 99.9682, 99.46161, 99.89893, 99.76244, 99.50981
158580.60432, 285.5439045512819, 285.67581599512835, 286.23039378357515, 24.972912382963138, 25.135525121558935, 25.08476999964362, 7114.938943715319, 7160.037786965584, 7162.712474723749, 124.67582294451267, 17.067691495171857, -0.1916181162182511, 7111.201949716545, 7159.024580950716, 7158.768668518005, 0.9999999975294627, 0.9999971001838512, 0.9999995587721456, 60.00386619003382, 60.00454882980363, 60.00185130733821, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.549075, 2747.38, 599.241, 4.5858, 2748.043, 830.1064, 3.279544, 2722.672, 602.0466, 4.560832, 2747.436, 789.2795, 6.95598, 5490.392, 587.5672, 9.33165, 5483.056, 99.9883, 100.0, 99.10578, 99.9927, 99.90871, 99.77531
158582.91248, 285.68967992551353, 285.703125, 286.32391702388384, 24.96888466704413, 25.11365939882274, 25.053201715219387, 7104.050774615474, 7151.720722412704, 7153.384504838607, 122.30032160588797, 14.67038237819088, -0.0783289653677457, 7103.922967969655, 7153.073424606865, 7152.771701688527, 0.9999998017475109, 0.9999982014912778, 0.9999999968082135, 60.00507694422025, 60.00595118474394, 60.00581264474285, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.549253, 2747.428, 598.9491, 4.590957, 2747.873, 831.6399, 3.266659, 2718.332, 611.0179, 4.488022, 2741.083, 793.3996, 6.92055, 5494.536, 593.1936, 9.250894, 5492.579, 99.99421, 100.0, 98.95118, 99.79006, 99.9779, 99.9486
158585.21956000003, 285.5654874609048, 285.7303560969042, 286.27053519473276, 24.986240188514262, 25.13550399299267, 25.098286946606336, 7112.955642297337, 7162.386261860545, 7159.789292118177, 123.42787373525607, 15.648354185858352, 2.8266694448539056, 7115.067753441709, 7157.896677278279, 7158.9871391498, 0.9999999634444612, 0.9999985536612565, 0.9999999469468434, 60.00341777667684, 60.003495601888766, 60.00612412532397, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 607.8174, 4.516772, 2746.189, 596.7506, 4.600351, 2747.758, 831.2711, 3.272917, 2722.302, 608.2411, 4.513947, 2744.984, 789.3176, 6.955797, 5490.281, 587.5672, 9.33165, 5482.996, 99.93024, 100.0, 99.05796, 99.90108, 99.90475, 99.77421
158587.55116, 285.6534199338164, 285.6444236778644, 286.22167915272314, 24.977848861067095, 25.132874094775243, 25.100479216579348, 7117.560438627706, 7163.776427792361, 7162.444881349529, 124.64039860350931, 14.058132945549005, 2.9899489102799635, 7114.950106054753, 7164.614731268717, 7168.726741263045, 0.9999999681029216, 0.9999976598972846, 0.9999999979637202, 60.000636534242524, 60.003079597756624, 60.00205476403304, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.973, 4.549075, 2747.491, 592.8984, 4.631665, 2745.833, 830.2034, 3.280096, 2722.837, 608.0275, 4.514131, 2745.088, 795.5551, 6.907036, 5494.842, 593.9491, 9.247598, 5492.607, 99.9923, 99.93199, 99.09747, 99.90486, 99.98978, 99.95021
158589.86468, 285.573470327613, 285.71481907658523, 286.1943384550234, 24.994795782098567, 25.149209322644246, 25.112180350164767, 7117.455041664153, 7161.986669199744, 7172.485065426653, 128.94350507955937, 15.608493679665344, -0.017664353201325866, 7119.407870345926, 7159.979372893107, 7173.890061932369, 0.9999999898304788, 0.9999960033114502, 0.9999999167167432, 60.00119451763925, 60.00093741404291, 60.00714422012732, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 597.7037, 4.597439, 2747.897, 586.5948, 4.67182, 2740.748, 823.8946, 3.316727, 2732.571, 601.9495, 4.564877, 2747.696, 801.7353, 6.854074, 5495.541, 600.2713, 9.155305, 5495.59, 100.0, 99.74692, 99.4574, 99.99978, 100.0, 100.0
158592.20012000002, 285.5625074540636, 285.6408801849997, 286.16260630401047, 24.975821843529392, 25.158615747418533, 25.097004103444295, 7116.4131715585845, 7165.639645786744, 7166.8975403854365, 123.68117097198456, 18.571077547879668, 2.5959996833844343, 7114.677700443677, 7162.812484601196, 7165.143494963081, 0.9999998050215078, 0.9999966153576109, 0.9999999990039087, 59.99670079188102, 59.99802517769385, 60.000378582272674, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.973, 4.549253, 2747.438, 592.8206, 4.631481, 2745.889, 830.1064, 3.279912, 2722.681, 608.0275, 4.514131, 2745.199, 795.536, 6.906854, 5494.731, 593.9689, 9.247415, 5492.667, 99.98812, 99.93403, 99.08938, 99.90087, 99.98775, 99.9491
158594.55228, 285.520800926729, 285.6208369579811, 286.1934491397477, 24.964090210870044, 25.110264478120108, 25.08255921137743, 7106.002766734792, 7153.26880479608, 7150.683244611362, 123.70103238420552, 12.686378473042168, 0.4956732596233451, 7103.971341032864, 7145.208978487146, 7149.667064084904, 0.9999999696520818, 0.9999972937134921, 0.9999999996796145, 59.997527297123774, 59.99728813130364, 59.99717821383774, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.548896, 2747.548, 592.8401, 4.631849, 2745.827, 830.184, 3.27936, 2722.954, 601.9689, 4.565244, 2747.749, 795.5169, 6.907036, 5494.724, 593.7701, 9.255106, 5491.316, 99.99439, 99.93178, 99.09933, 100.0, 99.98978, 99.9385
158596.88904, 285.54908361246146, 285.66372371420323, 286.17131793493587, 24.99805752837214, 25.141518763651987, 25.122476949264577, 7113.917821287025, 7163.713403183106, 7165.334063307841, 121.71538297287498, 17.84551595499238, -0.9143658317802874, 7119.736198531813, 7164.844007840671, 7168.311566893854, 0.999999762143736, 0.999995259221751, 0.9999999734564871, 60.00429499137124, 59.99989267811114, 59.997500425946626, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 610.3212, 4.495178, 2743.257, 599.1826, 4.585984, 2747.929, 836.454, 3.239968, 2710.816, 596.2986, 4.607165, 2747.572, 791.3968, 6.939909, 5492.951, 590.7681, 9.284222, 5490.794, 99.83822, 100.0, 98.65758, 99.99747, 99.94977, 99.90394
158599.19012, 285.61706198047824, 285.7049978068104, 286.26319841499827, 24.97516595481745, 25.136177395057448, 25.094532706190364, 7109.815310991364, 7158.9485152091265, 7161.583009797707, 127.38683774892934, 17.86168009242556, 3.447409515983054, 7113.575717444166, 7158.574591384936, 7159.991157823615, 0.9999999988154364, 0.9999970884872524, 0.9999999868398858, 60.0013691167411, 60.00061196022391, 60.00095400045222, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.548718, 2747.548, 594.4744, 4.620429, 2747.189, 830.087, 3.280096, 2722.626, 601.9301, 4.565061, 2747.971, 790.3477, 6.951049, 5490.393, 587.6666, 9.330551, 5483.11, 99.9944, 99.97719, 99.08738, 100.0, 99.90881, 99.77412
158601.49744, 285.69730862587227, 285.70961658341105, 286.2593565498625, 24.966264254858586, 25.100425466506792, 25.077454994734754, 7103.595669198719, 7155.456279134515, 7160.452617509311, 126.06329470408264, 12.962018836705283, -4.374785964353123, 7110.611934148063, 7140.361623946384, 7162.349809672423, 0.9999999925783197, 0.9999976297296775, 0.9999999921336337, 60.00154258432165, 59.99810001394186, 59.99812816219936, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 601.8242, 4.570491, 2747.923, 602.4122, 4.557249, 2747.55, 826.6705, 3.310468, 2731.823, 608.0857, 4.514498, 2745.257, 783.0229, 7.001637, 5482.405, 581.3643, 9.405813, 5468.156, 100.0, 99.99445, 99.39752, 99.90101, 99.76346, 99.50198
158603.86904000002, 285.6058068702907, 285.7097000980235, 286.21786032075175, 24.989870630011847, 25.14052465832532, 25.09967259719743, 7111.61167683532, 7159.8556807312125, 7159.226612635767, 123.99407889252325, 17.994805541822387, 0.12038119464750707, 7113.667542879398, 7161.294620005353, 7159.401459991067, 0.9999999047919133, 0.9999961498162129, 0.999999848330553, 60.00339983725521, 60.00102794989717, 60.00351042208483, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.007, 4.552644, 2747.433, 599.1631, 4.586168, 2747.931, 829.524, 3.281937, 2722.808, 601.9689, 4.565244, 2747.802, 789.2985, 6.955615, 5490.222, 587.5473, 9.331284, 5482.875, 99.98845, 100.0, 99.10826, 100.0, 99.90781, 99.77201
158606.20132000002, 285.5244212620418, 285.65282199506646, 286.17522316613474, 24.97181876401425, 25.13689477676611, 25.09115383357244, 7115.811309897304, 7158.317136852607, 7161.740860358012, 124.31924197988747, 13.619148510357249, 3.421526662803899, 7112.386952048321, 7157.34727469743, 7155.025842533757, 0.9999999355379352, 0.9999964841791922, 0.9999995560712, 60.00348199746892, 60.00006279549798, 59.99917176081318, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9533, 4.548896, 2747.381, 599.202, 4.585616, 2747.987, 830.1064, 3.279912, 2722.453, 608.0663, 4.514498, 2745.094, 789.2795, 6.955797, 5490.222, 587.6069, 9.331467, 5483.17, 99.99022, 100.0, 99.09947, 99.90302, 99.90571, 99.77311
158608.59176, 285.46737896068544, 285.51141589802194, 286.1974908234908, 24.989830344758808, 25.142129560250556, 25.101352167183272, 7111.397854009314, 7157.904328536057, 7162.534132561651, 126.07016604330238, 16.27842667601317, 1.1681506758668547, 7116.15358487526, 7160.984660656906, 7167.642371645709, 0.9999999905735448, 0.9999969896238646, 0.9999997868706907, 59.99620051474328, 59.998153675159244, 59.99464444451537, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 610.3015, 4.494821, 2743.257, 592.8595, 4.631849, 2745.887, 836.454, 3.2396, 2710.222, 614.2997, 4.457316, 2738.226, 795.5169, 6.906854, 5494.676, 593.9491, 9.247048, 5492.667, 99.83821, 99.93395, 98.61973, 99.66335, 99.98874, 99.9491
158611.04708000002, 285.49427558518005, 285.64361558346826, 286.1497851194821, 24.983938982739268, 25.151194816802963, 25.09952705030808, 7116.393081108132, 7160.8849680901, 7167.737841052747, 121.99116129456979, 19.502980418307274, 2.6653369680261676, 7117.3076980838205, 7159.594648604229, 7169.6261780820105, 0.9999999309852452, 0.9999972638208646, 0.9999998560766602, 59.993232964130165, 59.99636988351558, 59.996065188204575, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.548718, 2747.381, 599.2604, 4.585984, 2747.927, 830.1646, 3.279728, 2722.957, 608.1052, 4.514498, 2744.978, 790.3668, 6.944292, 5492.188, 590.1517, 9.290631, 5490.064, 99.98639, 100.0, 99.09942, 99.9072, 99.93302, 99.88895
158613.41652, 285.593336357788, 285.68550327148205, 286.2183821095096, 25.013032341629604, 25.12376382975134, 25.14362355967796, 7115.830058485821, 7167.685832275723, 7173.570515763129, 129.27019244767962, 16.688822441838283, -1.3803833046536056, 7115.802922767605, 7163.2675514109615, 7170.755789669853, 0.999999979990193, 0.9999979892436257, 0.9999999441502977, 59.9916597266894, 59.99160674711244, 59.992455238441984, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9336, 4.548896, 2747.494, 592.7428, 4.634059, 2745.265, 828.7281, 3.290404, 2725.702, 604.9594, 4.540606, 2747.366, 799.6561, 6.868137, 5495.666, 598.5416, 9.175815, 5495.811, 99.98831, 99.9113, 99.19935, 99.96904, 100.0, 100.0
158615.7232, 285.53217101013803, 285.5993081188637, 286.1831794274339, 24.993519217190467, 25.152729866202904, 25.11613571314135, 7114.1736944586855, 7163.622539503735, 7161.779155075753, 124.60145235312984, 17.51313964906035, -5.329777472409205, 7116.825908892054, 7160.875133315228, 7167.912755256786, 0.9999999809151963, 0.9999968826667273, 0.9999999633454132, 59.99435088313914, 59.99015396621507, 59.98859471700655, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 600.3455, 4.57763, 2748.071, 590.6416, 4.6464, 2744.816, 828.4564, 3.288932, 2725.968, 607.9886, 4.514866, 2745.09, 795.536, 6.907036, 5494.784, 593.9292, 9.247781, 5492.601, 100.0, 99.89497, 99.18803, 99.90494, 99.98775, 99.94899
158618.1244, 285.5396155482183, 285.6082555090612, 286.21137446706865, 24.998762028560265, 25.1590259513101, 25.101516652354764, 7116.127634707684, 7164.89076085822, 7165.606987685264, 123.3366143427952, 17.670174897390552, -0.9931061846673401, 7118.1006984139, 7163.395395452401, 7165.879644152241, 0.9999999992212574, 0.999998107980091, 0.9999999813391918, 59.99370150379782, 59.990338415822414, 59.99455351834761, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 600], 5500.0, [], 603.9927, 4.549253, 2747.601, 592.8206, 4.632033, 2745.938, 830.1258, 3.279912, 2722.733, 601.9495, 4.564693, 2747.694, 795.5169, 6.906854, 5494.785, 593.9491, 9.247231, 5492.667, 99.99632, 99.93395, 99.09929, 100.0, 99.98975, 99.95019
