TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
158938.36384, 285.4322857298005, 285.40000671621954, 286.06029497813233, 25.034649857357536, 25.202932509593598, 25.159566174975897, 7124.063989006916, 7166.810945855018, 7168.3692075949175, 129.66427105295907, 21.318701619887207, -5.129868318053013, 7123.801927871816, 7170.771345634616, 7170.783473650972, 0.9999999029111712, 0.9999953274687587, 0.9999995045453709, 59.998934338442226, 60.000266388430205, 59.99797770444531, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2621, 4.495178, 2743.314, 599.2215, 4.586168, 2747.929, 836.4734, 3.239784, 2710.281, 595.619, 4.611946, 2747.151, 789.8326, 6.947579, 5492.299, 805.8034, 6.824369, 5494.799, 99.83421, 100.0, 98.62786, 99.97996, 99.93398, 99.98705
158940.7446, 285.3924203936819, 285.39529330750645, 285.9709285019059, 25.033917188523745, 25.185753503834125, 25.15068288770891, 7126.080796879107, 7166.436934266746, 7172.831260996465, 127.14841599629654, 26.420616403637972, -6.919258818413709, 7123.646696999398, 7165.091820889527, 7167.8631129812775, 0.9999998130659014, 0.9999964729993782, 0.9999999747222562, 59.99147293825196, 59.994894127730774, 60.00048225692054, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.973, 4.549253, 2747.438, 593.5794, 4.623744, 2746.738, 830.1646, 3.279912, 2723.017, 601.9689, 4.564693, 2747.696, 790.8054, 6.948675, 5490.685, 801.6283, 6.855683, 5495.747, 99.98831, 99.96491, 99.09116, 99.99978, 99.92251, 100.0
158943.11680000002, 285.5326168983242, 285.4459075057048, 285.9104107141115, 25.02415405733829, 25.160613753659323, 25.15053738717648, 7118.292244089783, 7166.051480402844, 7171.409272120694, 128.07629626234484, 15.344172014304512, -11.6185812799622, 7124.914027466739, 7158.716399709641, 7171.409343102814, 0.9999994522294378, 0.9999967126021517, 0.999998446980139, 59.994605993770215, 59.99742443766519, 59.999296643800875, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 601.8044, 4.572454, 2747.98, 602.9764, 4.553013, 2747.326, 825.2728, 3.308811, 2732.444, 608.0663, 4.513762, 2744.755, 782.9276, 7.002184, 5482.292, 795.4453, 6.907872, 5494.874, 100.0, 100.0, 99.43569, 99.89274, 99.76537, 99.99036
158945.49656, 285.45195491600447, 285.39928995590793, 286.0662955960982, 25.021789055823536, 25.182903161394275, 25.14090944583265, 7122.458570981824, 7166.380526267821, 7170.761732617605, 124.32633851690889, 18.29037791154836, -6.996508232612086, 7122.127076604628, 7169.930243267539, 7168.760436668468, 0.9999998005536371, 0.9999967411024535, 0.9999999969384921, 60.00240240599746, 60.000735525695085, 60.007086508122626, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.6182, 4.54961, 2747.381, 599.2604, 4.586536, 2747.985, 829.6405, 3.281753, 2722.974, 601.9495, 4.564877, 2747.808, 789.2222, 6.956345, 5490.275, 801.6283, 6.855683, 5495.806, 99.98813, 100.0, 99.10004, 100.0, 99.90667, 100.0
158947.80476, 285.47045958058754, 285.3645320381016, 286.0292187283838, 25.025789572524104, 25.18341880229893, 25.134850777174922, 7122.266285075972, 7165.306814503207, 7170.844124859712, 127.64728493597386, 20.6008862247034, 0.4602044811003907, 7120.757891453159, 7161.486546847966, 7160.896693085096, 0.9999999225887504, 0.9999960353056475, 0.9999999924951666, 60.00110179128779, 60.00227011085678, 60.000888768513335, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9533, 4.548896, 2747.433, 599.202, 4.585984, 2748.101, 830.1646, 3.279544, 2722.735, 608.0663, 4.513947, 2744.983, 789.2604, 6.956528, 5490.332, 801.6085, 6.855866, 5495.693, 99.99038, 100.0, 99.09951, 99.90105, 99.9056, 100.0
158950.30768000003, 285.49255011303524, 285.3732046704958, 286.01887850042795, 25.03597778505628, 25.18875991424688, 25.140495283362373, 7122.280948828619, 7167.894201599784, 7171.03796963123, 130.1860144692596, 17.92713979703794, -2.5038943731447034, 7131.176905375325, 7168.40577500477, 7173.48741628316, 0.999999953155692, 0.9999976167706471, 0.9999999284256916, 59.99501044590191, 59.992424133232674, 59.993409019281984, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2621, 4.494642, 2743.308, 592.8206, 4.631849, 2745.885, 836.4346, 3.240152, 2709.938, 614.2803, 4.4575, 2738.167, 795.4979, 6.907584, 5494.784, 807.9307, 6.800198, 5493.248, 99.83613, 99.92994, 98.63808, 99.65739, 99.98967, 99.95582
158952.70952, 285.4764748015151, 285.40294691835294, 285.9585469488893, 25.02889460650817, 25.191073074302523, 25.1402846432461, 7119.457065631956, 7165.306320634262, 7167.826904204226, 127.53679544472607, 20.12583429264049, -3.1322501065451434, 7123.430496029052, 7167.9549981042155, 7172.379807159104, 0.9999999160054441, 0.9999953716712271, 0.9999999649840793, 59.9941128710196, 59.99090158875395, 59.987714882551714, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9139, 4.549432, 2747.49, 599.1631, 4.585984, 2747.988, 830.1452, 3.279544, 2722.958, 608.0857, 4.514314, 2745.089, 791.4349, 6.939726, 5493.166, 801.6283, 6.855683, 5495.746, 99.9904, 100.0, 99.08925, 99.90489, 99.94974, 100.0
158955.04552, 285.5366999993325, 285.42082085103874, 286.00091890040744, 25.03543314465934, 25.197753433155093, 25.17133187217751, 7118.199448637283, 7167.531742999685, 7174.451807015146, 129.8409366701003, 16.14946429571785, -1.373900390486142, 7125.945736031969, 7163.761911423348, 7174.6056974312805, 0.9999997953274685, 0.9999962679763142, 0.9999999992468223, 59.990648762608075, 59.99482868802417, 59.99236766941121, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9139, 4.549967, 2747.786, 592.1981, 4.638112, 2744.642, 828.7864, 3.288011, 2724.412, 604.7263, 4.545939, 2747.204, 800.2093, 6.862658, 5495.851, 795.5447, 6.907323, 5494.988, 99.99035, 99.88865, 99.17884, 99.98189, 100.0, 99.98931
158957.40224000002, 285.44824886777155, 285.3101297804452, 285.95707680646024, 25.03754243090077, 25.19234310661174, 25.152595894360303, 7125.041198883104, 7164.875869326088, 7168.374413706592, 128.61964466218978, 17.30032745889548, -3.1645656973705627, 7127.856661483852, 7168.92239331322, 7171.993227700826, 0.999999975523646, 0.9999972873099912, 0.9999999599158741, 59.98110757536937, 59.9864366046204, 59.991815489496645, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 600.9567, 4.568349, 2747.989, 591.4782, 4.640874, 2745.718, 827.9711, 3.292429, 2726.712, 607.9304, 4.515234, 2745.096, 795.4597, 6.907584, 5494.626, 801.6085, 6.855683, 5495.579, 100.0, 99.91125, 99.23611, 99.91531, 99.98585, 100.0
158959.75988000003, 285.30594516340005, 285.3796403986324, 285.93709416595175, 25.036213836259076, 25.199679506341507, 25.14549351193678, 7125.500288588344, 7167.23429887398, 7176.064848724223, 128.35741689973224, 21.984897713820374, -1.3662688461422476, 7124.845881090767, 7166.292965128999, 7170.727437920044, 0.9999998784681524, 0.9999962928538684, 0.9999999783634869, 59.991238148750924, 59.98936462481629, 59.99600712412635, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9336, 4.549432, 2747.653, 592.8011, 4.631849, 2745.772, 830.1064, 3.279912, 2722.624, 601.9689, 4.564877, 2747.972, 795.4788, 6.907219, 5494.733, 801.6283, 6.855683, 5495.861, 99.99631, 99.92994, 99.0873, 100.0, 99.98779, 100.0
158962.1238, 285.3505913500543, 285.3083342031843, 285.956320421539, 25.008715254873465, 25.16275834662991, 25.123825821555474, 7114.215487462399, 7160.727075300431, 7165.6172670874475, 124.30828349625142, 19.673525207509556, -10.544134686206235, 7115.596599385255, 7160.089452386305, 7171.249570871747, 0.999999151454279, 0.9999970193906277, 0.9999999530847484, 59.9930718165206, 59.9932929780083, 59.98964595088165, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.3015, 4.494999, 2743.418, 599.202, 4.585984, 2747.928, 836.4734, 3.2396, 2710.165, 595.6578, 4.61213, 2747.265, 789.2413, 6.956345, 5490.333, 807.9108, 6.79855, 5492.979, 99.84411, 100.0, 98.61973, 99.97812, 99.90773, 99.9538
158964.53288, 285.3648426388693, 285.41076231555184, 286.05055098178013, 25.026005534854864, 25.191380464549805, 25.15272382344479, 7120.082692250788, 7170.545208873911, 7171.124303207466, 126.1179200641252, 21.672304346820056, -5.587773527495301, 7123.56413260401, 7167.273973980195, 7170.485777982741, 0.9999999388363794, 0.999994440323539, 0.9999998744622478, 59.99106793313676, 59.987203239501596, 59.99228042904534, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9336, 4.549253, 2747.433, 592.8011, 4.631849, 2745.772, 830.1064, 3.280096, 2723.012, 601.9883, 4.565061, 2748.029, 795.4597, 6.907219, 5494.727, 801.6085, 6.855683, 5495.746, 99.99821, 99.92994, 99.0853, 100.0, 99.98678, 100.0
158966.87228, 285.3931181240336, 285.1648542553553, 285.81539020624405, 25.033436897557163, 25.163441145531998, 25.192130344730383, 7123.242785843634, 7162.547664196352, 7166.406208489683, 129.97496837464513, 22.40880641319427, -8.28092499322156, 7116.159654122044, 7163.346704122194, 7172.3058848516985, 0.9999992259511661, 0.9999971105407434, 0.9999999181963242, 59.99363067385998, 59.99510051864927, 59.99301241165282, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.973, 4.549253, 2747.658, 599.1826, 4.586168, 2747.821, 830.1258, 3.279912, 2723.019, 602.0272, 4.563222, 2747.56, 788.1159, 6.964746, 5487.871, 799.4811, 6.879489, 5495.712, 99.9984, 100.0, 99.10142, 100.0, 99.86923, 100.0
158969.18684, 285.29713289924126, 285.3654682507516, 285.8016765254335, 25.0318846389955, 25.202560730664107, 25.165134081427418, 7119.218370631965, 7166.35628320716, 7170.029863827371, 124.58657678102554, 21.038207389130093, -4.602122485747259, 7120.1468935798375, 7170.033084276263, 7169.118450579025, 0.9999983920575838, 0.9999940352119661, 0.9999999735815565, 59.99776940677789, 59.99195617026248, 59.99186675234142, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 597.6446, 4.597796, 2748.225, 604.6107, 4.54325, 2747.328, 826.2822, 3.302921, 2728.254, 605.0176, 4.544468, 2747.421, 787.1622, 6.96712, 5489.294, 801.2505, 6.856599, 5495.687, 100.0, 99.98022, 99.29221, 99.97943, 99.88883, 100.0
158971.54524, 285.21683986806204, 285.1943842892759, 285.8785741905353, 25.028710425773838, 25.17811870747687, 25.195541345311096, 7123.857627118979, 7162.386461128735, 7181.602110447596, 131.50076449209973, 16.95669643032261, -7.291560087072639, 7122.038023856127, 7166.921672109911, 7175.8152122638985, 0.9999991036221512, 0.999995571541742, 0.9999998622290148, 59.99037761842337, 59.991069179409656, 59.994128473097746, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 604.0322, 4.548896, 2747.381, 599.202, 4.586721, 2747.875, 827.2722, 3.31415, 2732.384, 608.2022, 4.513395, 2745.035, 789.2222, 6.956162, 5490.273, 801.6482, 6.8555, 5495.635, 99.99215, 100.0, 99.44252, 99.90284, 99.90664, 100.0
158973.89948000002, 285.2856012138515, 285.3279415435226, 285.77675765705646, 25.057018738960195, 25.186125921342946, 25.135585199152835, 7123.3100399731475, 7164.6282186299295, 7173.514557452855, 133.30392351977753, 16.01229754758424, -5.279482763024589, 7117.068745246143, 7164.481886810156, 7173.327487930749, 0.9999993117751671, 0.9999975400285431, 0.999999995544693, 59.99227037403697, 59.99343314520383, 59.998599037417044, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 608.9412, 4.504101, 2743.309, 592.9763, 4.630928, 2745.718, 817.6051, 3.351148, 2740.086, 614.3579, 4.456765, 2738.23, 795.4788, 6.907219, 5494.673, 807.9705, 6.798367, 5492.463, 99.85257, 99.9278, 99.72662, 99.65909, 99.98574, 99.95173
158976.26152, 285.2986936874247, 285.3661987310951, 286.0591798122521, 25.03967132066237, 25.17579437800051, 25.192666274098656, 7125.335329564255, 7170.241329373278, 7169.63317341818, 131.09430531670228, 15.299239646216847, -4.656697785940878, 7122.131807963451, 7166.158108651941, 7179.744626602432, 0.9999999296025437, 0.9999981200982719, 0.9999997738636057, 60.00235494878991, 60.0074242918205, 60.00528147083731, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9927, 4.548718, 2747.434, 599.2604, 4.585432, 2747.874, 823.8946, 3.316911, 2732.734, 608.1634, 4.513947, 2745.033, 789.2604, 6.95598, 5490.06, 801.6283, 6.855866, 5495.633, 99.98831, 100.0, 99.45953, 99.90302, 99.90468, 100.0
158978.63820000002, 285.20652275170215, 285.19717974666094, 285.8921454808723, 25.035576564327613, 25.193291303603456, 25.166796457880167, 7123.440819413897, 7167.972750129871, 7175.473819189779, 125.97473450419852, 20.575218323332592, -1.9738901629398242, 7121.056349739464, 7161.892966496229, 7173.293805257769, 0.9999999866447841, 0.9999964649748776, 0.9999995529182821, 60.005075652777805, 60.00505691326125, 60.00794052240598, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2424, 4.495178, 2743.256, 599.202, 4.5858, 2747.934, 823.8946, 3.316727, 2732.566, 608.1828, 4.513211, 2745.037, 795.4788, 6.907036, 5494.62, 807.9705, 6.79855, 5492.804, 99.83838, 100.0, 99.45123, 99.903, 99.9868, 99.95284
158980.93768, 285.41101713134896, 285.48238105989986, 286.05806964279765, 25.001530338178696, 25.171335708268412, 25.13972650775228, 7127.950862027291, 7165.20670757866, 7172.864046856686, 127.57459912661741, 18.896017843841037, -5.3785664217307385, 7120.466910059229, 7164.127360741919, 7173.419039538402, 0.9999999446898498, 0.9999955008831523, 0.9999999379692772, 60.01607853783327, 60.00951903824819, 60.0088697267043, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 616.5314, 4.435926, 2735.041, 605.4667, 4.536435, 2746.49, 830.1258, 3.279728, 2723.073, 602.0077, 4.564325, 2747.909, 801.6971, 6.856083, 5495.567, 813.1395, 6.754235, 5488.469, 99.54498, 99.95588, 99.09951, 100.0, 100.0, 99.85939
158983.2484, 285.3989773877007, 285.42400962869607, 286.03481910401774, 24.993029242480485, 25.148326869980792, 25.099186084001875, 7115.1318634374375, 7163.487992838291, 7163.0900948202125, 130.90896719681268, 20.353584816189596, -2.2898570302972985, 7120.59552751617, 7159.914095599951, 7167.4796699857625, 0.999999994128738, 0.9999958962930569, 0.999999979669516, 60.01412081313138, 60.017942140002006, 60.015420306504915, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.3607, 4.494642, 2743.199, 599.2604, 4.5858, 2747.875, 824.1081, 3.312493, 2731.132, 608.0663, 4.513395, 2745.205, 795.4597, 6.907219, 5494.568, 812.2847, 6.756615, 5486.83, 99.84396, 100.0, 99.4194, 99.90912, 99.98877, 99.85337
158985.59168, 285.29993035830057, 285.28663235544, 285.8796776512702, 24.964470017891284, 25.11125038184191, 25.082519752249805, 7102.169587610997, 7144.820806196333, 7153.1713533260845, 127.7647929062532, 15.276458359462026, -6.5840966108548855, 7105.726200646881, 7146.85102049495, 7152.976180534896, 0.9999996292366331, 0.9999982430712416, 0.9999983656121351, 60.005629949222694, 60.01555451844938, 60.01614976518022, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2227, 4.497676, 2744.568, 606.5367, 4.522068, 2745.594, 832.9793, 3.259296, 2715.408, 612.1248, 4.478277, 2740.386, 790.2332, 6.953424, 5490.395, 820.4558, 6.67, 5474.021, 99.87557, 99.92327, 98.85812, 99.73373, 99.91004, 99.59735
158987.97896, 285.27681339360504, 285.394561698656, 285.9875704591955, 25.01460950268722, 25.16567069229152, 25.11906453382047, 7120.018038532748, 7161.188104726876, 7161.984175642208, 133.1463977540493, 14.453664933095638, -2.309353530070439, 7119.343908486486, 7167.8945454405675, 7162.72522133734, 0.9999997967855999, 0.9999960328029603, 0.999999755289815, 60.019134235050174, 60.009209037747716, 60.01194238989297, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 608.054, 4.510883, 2744.564, 606.634, 4.526488, 2746.492, 830.3005, 3.278808, 2722.556, 608.1052, 4.513947, 2745.201, 795.4979, 6.907402, 5494.787, 814.3126, 6.736289, 5485.697, 99.90044, 99.95608, 99.09086, 99.90899, 99.98874, 99.82337
158990.35144, 285.4483460900106, 285.39578933282934, 285.79815540399176, 25.018129581970467, 25.165584751477343, 25.11932514639891, 7114.809390462027, 7157.590812907847, 7163.933408024709, 131.84849585450274, 19.290723318090386, -1.580210612917881, 7118.066932488289, 7160.633564610032, 7161.34616350003, 0.9999997171712909, 0.9999955200059558, 0.9999997007051593, 60.016327591457944, 60.015877165458356, 60.01485635601161, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.3015, 4.495356, 2743.204, 605.4473, 4.536619, 2746.713, 830.1646, 3.279728, 2722.958, 608.0857, 4.514314, 2744.984, 789.2222, 6.956162, 5490.224, 814.2728, 6.736838, 5485.759, 99.84029, 99.96392, 99.09543, 99.90108, 99.90573, 99.81719
158992.73944, 285.59648093451744, 285.4195383934473, 285.847329452288, 25.003972345904568, 25.109079490968934, 25.149969276500464, 7123.939880984628, 7161.422351657973, 7164.2876925286255, 133.36486365231212, 15.69815209131093, -7.795590288298854, 7120.810256196365, 7154.741985084139, 7165.060475953001, 0.9999990080915574, 0.999997682016048, 0.9999994630496037, 60.01414104487303, 60.01690426254449, 60.01486315239115, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 616.5708, 4.435213, 2735.032, 599.1826, 4.586168, 2747.99, 823.8557, 3.316911, 2732.786, 602.0272, 4.564509, 2747.808, 782.9276, 7.002367, 5482.348, 807.9705, 6.79855, 5493.04, 99.53905, 100.0, 99.45753, 100.0, 99.76439, 99.95799
158995.16392000002, 285.41809394275367, 285.3950741658908, 286.0319666170529, 25.005399049459218, 25.13815833462189, 25.145571876932273, 7120.428640489086, 7151.869369443431, 7173.49631861875, 129.62405364744694, 21.829217898964544, -8.385061518753446, 7124.85205202891, 7158.242878310602, 7169.00972876224, 0.9999997961133118, 0.9999981553535152, 0.9999999899181774, 60.01702654856677, 60.01945808393759, 60.020877857238204, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.3015, 4.494999, 2743.419, 605.4667, 4.536435, 2746.826, 830.2228, 3.28028, 2723.015, 608.0857, 4.514131, 2744.925, 789.2222, 6.956162, 5490.167, 814.5114, 6.735373, 5484.725, 99.8363, 99.96815, 99.09316, 99.89895, 99.90773, 99.80568
158997.49896000003, 285.5090391795802, 285.4643171495548, 286.1227089326458, 25.056714981305372, 25.196605631445745, 25.143171073626522, 7124.745694475647, 7168.540625980847, 7181.535446679664, 133.4684478824729, 16.772295852026673, -5.170136102110064, 7132.394273348315, 7169.649938713971, 7177.7940260778405, 0.9999997819589003, 0.9999953496998102, 0.9999997593543402, 60.01375184429479, 60.01805970859906, 60.02308098971376, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2818, 4.494999, 2743.537, 598.988, 4.586168, 2748.043, 823.8752, 3.318383, 2734.015, 600.8038, 4.573702, 2747.857, 791.4158, 6.934978, 5493.006, 818.0104, 6.697834, 5477.445, 99.84234, 100.0, 99.46698, 100.0, 99.95491, 99.69084
158999.86824, 285.5313481692571, 285.35494615871164, 286.03948156564553, 25.07440411067874, 25.181514492619954, 25.153565743388587, 7133.4838779412585, 7169.8144597008395, 7179.023254159574, 126.10376393533488, 25.90230450091434, -12.70287682117305, 7123.250572231501, 7164.563898551698, 7181.211051278244, 0.9999998915640743, 0.9999973917229508, 0.9999999271881133, 60.0149466295475, 60.017362890641294, 60.00875689720972, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 604.8405, 4.538545, 2746.6, 594.7272, 4.616192, 2747.417, 820.4781, 3.331452, 2735.749, 600.5125, 4.576276, 2748.031, 789.3558, 6.955249, 5490.167, 814.4517, 6.735923, 5485.123, 99.97468, 99.99167, 99.5787, 100.0, 99.9047, 99.81292
159002.21988000002, 285.429768624039, 285.5233354668763, 285.9487710701231, 25.030310352419217, 25.21084488555286, 25.157348596977236, 7130.26834191279, 7166.804297557358, 7180.630948627124, 130.37225295371627, 14.955124746850515, -1.8553863096167333, 7130.547909210966, 7165.832534741924, 7179.117557016607, 0.9999998191656353, 0.999995766675368, 0.9999992252586128, 60.01021029810267, 60.0154433540446, 60.01719168168351, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 605.8459, 4.538188, 2747.128, 599.1826, 4.585984, 2747.877, 823.8752, 3.316911, 2732.624, 602.0466, 4.564141, 2747.86, 795.4597, 6.907584, 5494.677, 820.595, 6.670366, 5473.387, 99.97912, 100.0, 99.46375, 100.0, 99.98871, 99.59935
159004.55728, 285.55025547599286, 285.34140406391947, 286.0258634517051, 25.00069413413568, 25.174658395898625, 25.123541198911237, 7120.523100983926, 7159.855029590686, 7162.079494503684, 123.52326555994387, 22.319280014336073, 1.9297546662053264, 7114.227472429249, 7161.788666800332, 7158.782719489278, 0.9999999306586539, 0.9999958474020143, 0.9999999730073185, 60.01065469371291, 60.01869753863216, 60.019296407421805, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 597.546, 4.59851, 2747.959, 605.2916, 4.53754, 2746.659, 830.1452, 3.279912, 2722.62, 608.1246, 4.514131, 2744.978, 801.7353, 6.85444, 5495.652, 826.9172, 6.598583, 5456.273, 100.0, 99.96204, 99.10587, 99.90478, 100.0, 99.28794
159006.91908000002, 285.48394083530076, 285.47545817594226, 285.9215525698229, 25.05423250846854, 25.18647341375474, 25.145784072753983, 7122.329861953952, 7157.84550662716, 7169.282188967332, 130.22956298602958, 20.777713144787413, -4.422843153623262, 7131.516379473136, 7162.640820888749, 7178.783037866743, 0.9999993027479133, 0.9999951906152726, 0.9999991460824857, 60.018187222967526, 60.01181776405858, 60.01758926211014, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9139, 4.548361, 2747.438, 599.202, 4.586168, 2747.983, 823.914, 3.316543, 2732.628, 601.8718, 4.564325, 2747.911, 795.4788, 6.907219, 5494.838, 820.5751, 6.669633, 5473.565, 99.99405, 100.0, 99.45335, 100.0, 99.9897, 99.60047
159009.26828000002, 285.52341061894487, 285.4719570837913, 286.0785420749305, 24.986107256242718, 25.190743781754893, 25.109980378274305, 7108.595644456971, 7156.806510928726, 7155.422459854452, 121.77492440014805, 22.83377706861984, -6.972958902658775, 7105.020643769153, 7153.339924188145, 7151.233490239239, 0.9999999214783727, 0.9999963825791751, 0.9999999711837877, 60.01086362557038, 60.00861501392286, 60.00710866087262, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.973, 4.549253, 2747.6, 605.4278, 4.536251, 2746.601, 830.1646, 3.279544, 2723.065, 608.0857, 4.513947, 2745.201, 795.4979, 6.907767, 5494.841, 820.6149, 6.67, 5473.388, 99.98428, 99.95994, 99.08516, 99.90496, 99.98773, 99.59937
159011.60736000002, 285.4502871200713, 285.3041728247047, 285.96420093378515, 25.019813804013683, 25.17675314152624, 25.133684273050125, 7121.506671924514, 7163.658668435359, 7168.601835041878, 125.744205791441, 22.36813846754285, -6.286925280009655, 7127.182042422398, 7163.253593863039, 7169.751039601857, 0.9999999186769493, 0.999995364341432, 0.9999999661647172, 60.00913546535766, 60.00915545284348, 60.01242029407565, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2621, 0.0, 2743.041, 611.6536, 4.482465, 2741.838, 836.454, 3.239968, 2710.177, 614.0278, 4.464303, 2739.936, 791.1107, 6.942101, 5492.88, 817.5333, 6.699116, 5478.077, 99.84221, 99.78657, 98.63795, 99.71735, 99.94555, 99.6847
159013.99388000002, 285.49394949198694, 285.4543599728378, 286.02401935311593, 25.011180153987098, 25.17773977967174, 25.129757074972396, 7117.790480438399, 7168.804989264013, 7164.477535054588, 125.03550558764869, 17.92194397305684, -6.353274598299777, 7123.9091822386235, 7167.2410159195015, 7168.990486032185, 0.9999999728932937, 0.9999958300970131, 0.9999997182883329, 60.004366339424585, 60.00794118550583, 60.01118393749578, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.973, 4.548896, 2747.543, 605.4667, 4.536251, 2746.655, 830.1646, 3.279544, 2723.017, 608.1052, 4.514131, 2745.148, 789.5275, 6.954154, 5490.281, 820.5751, 6.669816, 5473.445, 99.99421, 99.96601, 99.0912, 99.90105, 99.90677, 99.60262
159016.30968, 285.4096057176224, 285.55115480986, 285.9158336998252, 25.011372149316614, 25.152066540423494, 25.116705906168008, 7115.966874868103, 7163.542692783189, 7166.394331615107, 130.48895729029255, 15.950410942476424, -9.199434040982851, 7127.731126285762, 7159.477207886127, 7169.644396649725, 0.9999989520251588, 0.9999975086506371, 0.9999996159746565, 60.006216542989314, 60.00638185046727, 60.01107859393165, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 601.7059, 4.566743, 2747.927, 602.0814, 4.569222, 2748.104, 828.204, 3.291693, 2732.254, 602.0466, 4.564325, 2747.69, 782.9085, 7.002002, 5482.342, 826.8774, 6.600963, 5457.13, 100.0, 100.0, 99.38163, 99.99956, 99.76231, 99.29945
159018.6734, 285.52160896790645, 285.36923592920687, 286.0364784905637, 25.010027471837663, 25.174598091917662, 25.13082411148326, 7116.9915750300825, 7166.446110368345, 7171.419909749001, 126.22000816138234, 21.413102318636163, -0.6025851060885543, 7125.0335554334815, 7167.275242112979, 7166.017413714933, 0.9999998689544478, 0.9999968253350726, 0.9999996511667751, 60.00310754859708, 60.003751285667136, 60.000240801902, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.6576, 4.549788, 2747.438, 605.2138, 4.538093, 2746.882, 829.9705, 3.281016, 2723.024, 608.0469, 4.514498, 2744.984, 789.2032, 6.956345, 5490.278, 820.6348, 6.67, 5473.621, 99.99227, 99.97015, 99.09565, 99.90108, 99.90675, 99.60361
159021.04880000002, 285.4560756531893, 285.4696586105845, 285.9008257250555, 24.987213417268496, 25.163872233408444, 25.103630358294968, 7121.419864103022, 7160.8159344222395, 7161.056074931217, 127.33884192592268, 21.400929770857147, -4.916181441534263, 7114.434103582715, 7155.493318091037, 7161.9692784366225, 0.9999996066020853, 0.999994005511706, 0.9999996282883493, 60.00205829933441, 60.00342257693462, 60.003870306487705, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.973, 4.54961, 2747.433, 599.1826, 4.586352, 2748.157, 830.1646, 3.279912, 2722.731, 608.0663, 4.514131, 2744.983, 789.2222, 6.956528, 5490.332, 826.8774, 6.598583, 5456.211, 99.99021, 100.0, 99.09325, 99.90084, 99.90568, 99.29423
159023.3904, 285.28705455880805, 285.1738632322622, 285.92142068647644, 24.979166672499538, 25.157430834333475, 25.094400276318996, 7110.703813890759, 7153.298075259683, 7157.579993112523, 126.57838548447398, 20.30141844598711, -10.68963841811319, 7114.515242056077, 7156.252943489793, 7160.294542829574, 0.999999577077902, 0.9999955975872026, 0.99999964438469, 60.00863167485277, 60.00852339265581, 60.01276443116093, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2818, 4.495534, 2743.481, 592.7817, 4.631849, 2745.887, 836.4734, 3.239784, 2709.835, 614.2803, 4.4575, 2738.225, 795.4406, 6.907584, 5494.674, 833.1798, 6.521855, 5434.231, 99.83612, 99.93601, 98.62964, 99.6551, 99.98975, 98.87636
159025.70664000002, 285.4745644163608, 285.58508355753025, 286.1502676389817, 24.99832959555072, 25.14992181782866, 25.121298268191087, 7118.471284262872, 7161.992485308542, 7161.820048671641, 119.2170796988903, 25.688276882543505, -1.9362117346495324, 7117.682326424044, 7158.981970390914, 7163.731850515918, 0.9999999937037528, 0.9999952744539728, 0.9999999969850282, 60.0080756460742, 60.00921139048949, 60.00261524785556, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9139, 4.548896, 2747.438, 599.1826, 4.586168, 2748.158, 830.184, 3.279728, 2722.726, 608.0663, 4.513947, 2744.808, 789.4702, 6.950136, 5491.27, 826.8973, 6.598766, 5456.445, 99.99022, 100.0, 99.0972, 99.90297, 99.92135, 99.2869
159028.10316, 285.4964159257866, 285.25692531995287, 286.032635780761, 25.042732326907096, 25.17907120402856, 25.16002302130084, 7127.655976552069, 7159.486146610554, 7175.766180133191, 134.16122798990182, 24.946225165709166, -2.6001500829962367, 7123.754740413189, 7162.311761253326, 7171.062133998141, 0.9999997793940018, 0.9999940571494268, 0.9999999880415571, 60.011927304311946, 60.00630875940538, 60.00472406424415, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.973, 4.549075, 2747.601, 592.7817, 4.631849, 2745.716, 829.3105, 3.28525, 2725.922, 606.474, 4.532149, 2746.665, 798.8168, 6.874529, 5495.736, 821.9668, 6.6548, 5472.474, 99.99631, 99.93797, 99.18071, 99.96225, 100.0, 99.55359
159030.43476, 285.4549805776464, 285.3714259321094, 285.9188998817153, 25.006812872030423, 25.156557199723032, 25.10047255570848, 7112.807003368127, 7159.529493565249, 7161.757325237002, 124.63685191276454, 28.31250393721939, -1.547370988994885, 7115.950798761864, 7160.158853643115, 7161.5657218203, 0.9999999998020035, 0.9999949107515961, 0.9999999904897956, 60.00815653745025, 60.008047489767726, 60.006576113573665, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 598.9261, 4.582627, 2748.105, 589.4354, 4.651742, 2744.308, 827.7381, 3.294822, 2727.358, 607.6197, 4.516888, 2744.868, 795.4788, 6.907402, 5494.833, 826.7781, 6.599681, 5456.39, 100.0, 99.85183, 99.25499, 99.90938, 99.98774, 99.29006
159032.76012000002, 285.53953418819543, 285.35981603823444, 285.92019390827556, 25.004896864526753, 25.190439045670114, 25.169637932281795, 7127.696907033431, 7165.537870479713, 7172.455403927792, 120.97520026787743, 21.07735856425552, -3.1095670344889186, 7128.847387424808, 7167.251688838937, 7172.54986241415, 0.999999917098645, 0.9999965868578109, 0.9999999893207621, 60.001032898560325, 60.00668734558179, 60.00571453117186, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 604.0125, 4.549253, 2747.548, 592.7623, 4.632033, 2745.774, 823.8946, 3.316543, 2732.628, 601.8329, 4.56359, 2747.689, 795.4597, 6.907402, 5494.676, 820.5751, 6.669267, 5473.162, 99.99038, 99.93373, 99.4514, 99.99971, 99.98675, 99.59527
159035.13104, 285.6727660324388, 285.42388874207506, 285.9362923018169, 25.08714563578497, 25.169153517469244, 25.149647906665695, 7137.777818916771, 7167.1723003284405, 7178.102245574432, 128.07615339833796, 20.199398495525656, -3.2731173566667167, 7130.1285595158815, 7168.990139106605, 7178.817481198535, 0.9999997812615659, 0.9999964381020644, 0.9999996912988063, 60.00857146465127, 60.00256797304801, 60.01118921911559, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2621, 4.495892, 2743.485, 599.1242, 4.585616, 2748.043, 817.5469, 3.351516, 2740.078, 595.5607, 4.611946, 2746.991, 789.2222, 6.956345, 5490.273, 814.3722, 6.73519, 5485.125, 99.84651, 100.0, 99.73306, 99.97414, 99.90664, 99.82338
159037.45552000002, 285.5246455149032, 285.2631761214176, 285.9754257315031, 25.04013774544866, 25.168596803678724, 25.17858956287044, 7123.284148296619, 7174.583440292325, 7173.4889409360785, 120.32533348198456, 18.4807511357385, -4.823937855386703, 7134.314856435, 7170.702684683744, 7180.296625157028, 0.9999995441863399, 0.9999942602276441, 0.9999994075279021, 60.003343626388954, 60.003213781383394, 60.0122303384006, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 603.9336, 4.549253, 2747.433, 592.7817, 4.631481, 2745.716, 823.8946, 3.316911, 2732.912, 601.8912, 4.564877, 2747.803, 795.4597, 6.907402, 5494.512, 820.595, 6.670366, 5473.504, 99.99612, 99.93584, 99.4597, 100.0, 99.98571, 99.60149
159039.80968, 284.7839839841323, 284.6918697084632, 285.217228871721, 25.130329840700707, 25.21435529854797, 25.2286440361779, 7124.828112270827, 7175.7210880347575, 7176.113106949391, 129.95347218866186, 18.271086192223265, 2.640164168033607, 7118.151944034922, 7160.33367844132, 7155.098361047579, 0.9999999850852471, 0.9999958677772014, 0.9999999964946099, 60.011700123464344, 60.0066313897015, 60.00415247852393, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.3409, 4.495713, 2743.256, 599.1242, 4.586536, 2747.928, 823.8752, 3.316911, 2732.566, 602.0466, 4.563222, 2747.916, 795.4788, 6.907036, 5494.836, 813.9944, 6.739585, 5486.144, 99.8382, 100.0, 99.44914, 100.0, 99.98967, 99.8315
159042.14048, 285.5148513725846, 285.4033601281038, 285.8614364762372, 25.025560925510927, 25.166416080650446, 25.14473125383554, 7127.330068518783, 7159.960857236253, 7171.730375272908, 133.83074608357947, 19.19393950263793, -5.37026808605151, 7129.096423781944, 7162.198012146139, 7168.741784105301, 0.9999999895138393, 0.9999956731301874, 0.999999743783732, 60.016299190929885, 60.00766013748889, 60.012680500099634, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 616.5314, 4.435926, 2735.366, 605.5056, 4.536619, 2746.545, 830.2228, 3.279728, 2723.508, 607.7362, 4.519646, 2745.902, 799.866, 6.874529, 5495.756, 811.4297, 6.764673, 5487.901, 99.55105, 99.96614, 99.10378, 99.91984, 100.0, 99.88744
159044.44896, 285.5451940651405, 285.45269740279, 285.7854249877642, 25.009196699851767, 25.179013467230366, 25.12241865533822, 7119.093039792069, 7158.410629503969, 7165.56816351853, 127.81839516966056, 18.528931758211343, 1.7258344420897629, 7126.3728655085315, 7155.621501360972, 7163.443648157327, 0.9999999946415972, 0.9999970751984125, 0.9999999125517736, 60.01090855555607, 60.015276415024225, 60.014636727807996, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.3015, 4.494642, 2743.366, 599.1631, 4.586168, 2747.988, 826.1464, 3.298872, 2727.15, 605.9885, 4.532149, 2745.845, 795.4788, 6.907402, 5494.836, 814.2728, 6.736472, 5485.98, 99.83822, 100.0, 99.28489, 99.943, 99.98874, 99.82956
159046.82044, 285.412219032848, 285.43367337609743, 286.00276995031095, 24.969167543531828, 25.138897461272077, 25.0698454906395, 7106.495193442923, 7146.841386082282, 7152.957078290733, 130.33009899227682, 17.176275515546195, -4.1678026381664495, 7104.547834059967, 7152.139012437634, 7148.391747990625, 0.9999988806534322, 0.9999971243578314, 0.9999996294503969, 60.01538212387539, 60.019940086992776, 60.021426712027406, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 608.1526, 4.517486, 2746.01, 595.6417, 4.616376, 2746.621, 835.2505, 3.247883, 2710.704, 614.222, 4.458052, 2738.279, 789.2413, 6.956162, 5490.222, 820.5751, 6.671281, 5473.506, 99.91576, 99.97501, 98.71361, 99.66745, 99.90872, 99.60152
159049.13688, 285.3816735268068, 285.3972497354436, 285.9851744884001, 25.03042151119435, 25.19137169824787, 25.13396525918741, 7119.840299387692, 7164.3430646288725, 7167.429162895283, 131.50506613305242, 17.875008930230706, -1.2981634602054442, 7119.014742450242, 7162.904328062734, 7166.784515843573, 0.9999999639877686, 0.9999966701752063, 0.9999999660021417, 60.024028903536745, 60.026761467085784, 60.01532295443935, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2227, 4.495534, 2743.146, 599.241, 4.585984, 2748.101, 830.1646, 3.279728, 2722.792, 608.1052, 4.513947, 2745.254, 795.4788, 6.907402, 5494.894, 814.2728, 6.737571, 5485.643, 99.83421, 100.0, 99.10533, 99.91091, 99.98874, 99.82126
159051.46352000002, 285.30509940803717, 285.2485426281301, 285.85337117268887, 25.017435562307732, 25.183457854815348, 25.134764090702568, 7121.65760889717, 7164.493861193272, 7167.293532993795, 131.27271807555644, 19.365954720751233, -2.012647736969029, 7122.254895498325, 7164.104342473189, 7163.7468785456185, 0.9999998454607623, 0.9999965224876446, 0.9999996236858083, 60.01659141705541, 60.01790052803986, 60.02149972575374, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 610.2424, 4.495356, 2743.036, 592.8011, 4.632033, 2745.942, 830.1452, 3.279728, 2722.787, 608.1052, 4.513762, 2744.868, 789.2222, 6.956345, 5490.273, 814.2529, 6.737205, 5485.358, 99.84429, 99.9319, 99.09325, 99.90704, 99.90664, 99.82347
159053.84196000002, 285.3590935623877, 285.354287637783, 286.0883025187743, 24.9851243227014, 25.18408740852515, 25.144463188644632, 7122.323106643528, 7155.412027809922, 7167.973791909319, 127.29160571109401, 14.468767600198134, -9.970429553326994, 7111.064096375222, 7157.238398652578, 7158.841399893079, 0.9999996499306656, 0.9999986139694129, 0.9999991101686702, 60.02399181957725, 60.019773139298884, 60.022278980504225, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 600 800 800], 5500.0, [], 616.5511, 4.436105, 2735.203, 586.5948, 4.672372, 2740.641, 823.8946, 3.316727, 2732.909, 601.9689, 4.564325, 2747.865, 782.9085, 7.002002, 5482.348, 807.8909, 6.79855, 5492.465, 99.53488, 99.74302, 99.45123, 100.0, 99.75941, 99.94747
