TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
160131.08244000003, 285.3768866297433, 285.29159145058026, 285.78597259373606, 25.043113297512544, 25.16886237389122, 25.165917428550053, 7115.55988921112, 7168.7572148213585, 7174.113498516028, 127.74441718882494, 13.29396792908392, -9.425492072015459, 7130.010127749342, 7168.057980616379, 7171.6501736239625, 0.9999988740393386, 0.9999977613675722, 0.9999978852241705, 59.99145283260462, 59.99383210013604, 59.991999973373176, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0737, 4.515523, 2745.154, 600.4666, 4.575853, 2748.212, 826.9228, 3.299056, 2728.145, 779.0079, 3.515201, 2737.781, 600.9927, 9.143292, 5495.654, 801.5488, 6.856416, 5495.689, 99.9153, 100.0, 99.30181, 99.63895, 100.0, 100.0
160133.43484, 285.366464013502, 285.34931740004885, 285.8595116493251, 24.990350684983127, 25.17825804750161, 25.133257327472883, 7119.639730226977, 7162.871650670982, 7169.467154371097, 131.09606652985337, 17.820094956342928, -3.5183184496995636, 7123.679369512573, 7166.761571447996, 7166.99198020462, 0.9999998766164961, 0.9999989414125682, 0.9999998355896932, 59.989833537718894, 59.99429918083344, 59.997801570910696, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 614.2839, 4.458413, 2738.6, 594.2214, 4.622087, 2746.564, 833.3093, 3.260032, 2716.897, 785.2606, 3.492953, 2743.005, 594.7935, 9.235885, 5493.361, 807.871, 6.799099, 5492.982, 99.67256, 99.96065, 98.87077, 99.82905, 99.96072, 99.95593
160135.74056, 285.33951443219166, 285.4256432970985, 285.9635900382699, 25.044737614597377, 25.15629597772223, 25.162122716221333, 7126.063526990136, 7162.42638373175, 7179.380681528755, 131.25816442788118, 16.421546639806365, -6.479918053725214, 7127.767102802781, 7162.536905183195, 7172.511460155211, 0.9999994952361043, 0.9999980136983702, 0.9999988895137437, 59.99210042138127, 59.99700756171753, 59.9994132863797, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9752, 4.515523, 2745.313, 600.6223, 4.576774, 2747.938, 827.0393, 3.298319, 2727.532, 778.9108, 3.515017, 2738.061, 600.9927, 9.143476, 5495.604, 801.5886, 6.856416, 5495.683, 99.91339, 100.0, 99.32247, 99.6435, 100.0, 100.0
160138.07816, 285.3204078539414, 285.37994175966963, 285.8007945973994, 25.081325897151395, 25.19263937320752, 25.180110337236826, 7131.762328758431, 7163.283638056585, 7177.7489751646835, 134.8940901368935, 9.651419670118685, -9.48354378141812, 7125.9665600578755, 7167.434386980203, 7179.595819712227, 0.9999989155078606, 0.9999989418478232, 0.9999993783107155, 60.00072112361364, 59.99099452109226, 59.99102813523221, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0343, 4.514452, 2745.318, 594.2798, 4.621534, 2746.731, 827.0393, 3.298319, 2728.495, 785.2218, 3.492585, 2743.08, 601.6413, 9.134344, 5495.255, 799.1233, 6.877108, 5495.724, 99.91323, 99.96053, 99.29933, 99.81864, 99.99926, 100.0
160140.41172, 285.24291056616863, 285.2836111261224, 285.75614886539165, 25.030459945154707, 25.194215582101712, 25.18352087124823, 7125.44219261097, 7173.067217536147, 7167.18465773471, 128.8297289505415, 10.805405269024504, -7.733465917867079, 7125.847256814665, 7168.40066707025, 7175.961149676301, 0.999999350124859, 0.9999983500854566, 0.9999994091687326, 59.99615659721103, 59.99616148703987, 59.99025445500457, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 601.7256, 4.567278, 2747.834, 587.9762, 4.661136, 2742.78, 821.7205, 3.326483, 2733.919, 789.0084, 3.479899, 2745.015, 603.6251, 9.110968, 5495.144, 800.7933, 6.859162, 5495.856, 100.0, 99.80863, 99.54013, 99.90223, 99.98937, 100.0
160142.75160000002, 285.36695307089826, 285.395654199096, 285.87889123827847, 25.05087218393762, 25.176396033191796, 25.151547412970878, 7127.304400713516, 7161.002259612618, 7170.501923042782, 132.1194712438387, 10.027930988459957, -10.610322692985392, 7124.718331974044, 7168.44928972356, 7175.057380420246, 0.9999993495097292, 0.9999983835308107, 0.9999997010718398, 59.99482917562832, 59.99711554211173, 59.99829352255146, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0146, 4.514987, 2745.155, 594.2214, 4.622271, 2746.623, 827.0781, 3.30016, 2727.772, 785.2024, 3.493321, 2743.286, 601.0118, 9.144023, 5495.547, 801.5687, 6.85605, 5495.749, 99.91129, 99.96073, 99.27468, 99.82484, 100.0, 100.0
160145.11284000002, 285.3356593280831, 285.22085486586536, 285.93538877614543, 24.990513396410442, 25.16667172661366, 25.12097678070526, 7109.191303449654, 7158.6418825068795, 7159.5742007255185, 130.99574389183454, 17.409763335924254, -6.145330354803946, 7113.047514158402, 7158.824925953237, 7153.64058500133, 0.999999999741941, 0.9999988425546834, 0.9999999319385462, 60.00237356983049, 59.995998782458756, 59.99564937711757, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 612.1349, 4.473404, 2739.842, 600.058, 4.576958, 2748.047, 833.2705, 3.260216, 2716.512, 778.8137, 3.514833, 2737.465, 594.7935, 9.235336, 5493.365, 807.8909, 6.799282, 5493.037, 99.71394, 100.0, 98.88699, 99.64687, 99.96176, 99.95582
160147.44540000003, 285.36583920586736, 285.4348621517985, 285.87007021437654, 25.029710972367315, 25.196430696025995, 25.17674039281748, 7128.907034640053, 7171.240029555385, 7170.956057412559, 133.98935669112234, 13.776656785378236, -10.910300728683296, 7119.340396940438, 7165.133761929538, 7176.7583894623085, 0.9999989134120691, 0.9999988339531516, 0.999999226375904, 59.99399861830131, 59.99565382734903, 59.99380591797177, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0934, 4.515345, 2745.207, 594.202, 4.622271, 2746.62, 827.8546, 3.294086, 2727.143, 785.2412, 3.493689, 2742.679, 601.069, 9.144206, 5495.606, 801.5886, 6.856599, 5495.862, 99.90921, 99.9586, 99.25178, 99.8172, 100.0, 100.0
160149.77224000002, 285.3495012839441, 285.4004261454747, 285.8576744844285, 25.057829764204936, 25.15416796580369, 25.177688431692342, 7118.708157486339, 7162.321028568561, 7173.428395234167, 131.62666514084094, 14.151745453285912, -14.786129765570422, 7132.526262757692, 7160.772186566037, 7175.2474520487185, 0.9999995823488061, 0.9999985273764825, 0.9999987043131693, 59.99472980709703, 60.00137618270967, 59.99660539061065, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9752, 4.51588, 2744.988, 600.5056, 4.576037, 2748.102, 827.0587, 3.299056, 2727.702, 778.9108, 3.514649, 2738.415, 600.9736, 9.143658, 5495.606, 801.5488, 6.856599, 5495.803, 99.91336, 100.0, 99.27211, 99.62106, 100.0, 100.0
160152.05948000003, 285.2923030661391, 285.36035944794907, 285.88033135917595, 25.041066355869958, 25.16313309420245, 25.159500930844338, 7108.155425796442, 7177.273878120543, 7174.922625922098, 136.67930261688525, 15.744350577079786, -11.446156840957201, 7122.204796399451, 7162.496494213157, 7172.397422217291, 0.9999989483534091, 0.9999978704054617, 0.9999996432023475, 59.98690266650514, 59.99037625444718, 59.99981060857634, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 601.5875, 4.5671, 2747.833, 606.8091, 4.525015, 2745.988, 820.7498, 3.334213, 2736.813, 772.9881, 3.534506, 2731.551, 607.2493, 9.043031, 5491.037, 795.3458, 6.905858, 5495.187, 100.0, 99.93558, 99.60369, 99.3736, 99.92053, 99.99366
160154.39728, 285.3829972578979, 285.29762127322863, 285.89444155818626, 25.03241924883947, 25.200266399848722, 25.15674193712777, 7126.23731521219, 7165.9682011412315, 7169.48098710712, 134.5505777544795, 9.131228050496702, -10.633914269643697, 7125.106121303594, 7166.7021298216905, 7178.388870396, 0.9999994574395453, 0.9999966157121095, 0.9999997352499951, 59.997868474940674, 59.988696344055185, 59.994300776417894, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0343, 4.514987, 2745.322, 600.525, 4.575669, 2748.044, 826.9811, 3.298872, 2728.384, 778.9108, 3.514281, 2738.303, 600.9927, 9.143476, 5495.655, 801.6283, 6.856416, 5495.691, 99.90119, 100.0, 99.29663, 99.65795, 100.0, 100.0
160156.69304, 285.3030139896264, 285.2114882553592, 285.71815797906544, 24.999019889692704, 25.182146757722098, 25.104722259567698, 7113.0266048551475, 7156.173633778401, 7161.937495355859, 127.49066692048837, 14.507012467374352, 0.4367309847934848, 7117.7198928132075, 7162.872677710954, 7162.893006103754, 0.999999956145842, 0.9999983028309619, 0.9999999577722921, 59.98968518617693, 59.997252338375866, 59.99117993163634, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9357, 4.514987, 2745.26, 600.6028, 4.579537, 2747.988, 828.4758, 3.2893, 2726.354, 781.8041, 3.50472, 2741.185, 597.6737, 9.207211, 5494.356, 806.9565, 6.807706, 5492.858, 99.90328, 100.0, 99.19416, 99.76282, 99.98692, 99.96302
160159.04604000002, 285.34661948683305, 285.20579587496354, 285.8800905722676, 25.053317197576582, 25.181131035700552, 25.16371309451739, 7117.591146835621, 7165.114890879313, 7179.989826467773, 138.4825443180407, 10.351226148832666, -6.373724508570874, 7120.968301034101, 7173.599541816611, 7175.648481856566, 0.9999993453242909, 0.9999981834696869, 0.9999995216649458, 59.991751716291866, 59.98885582597208, 59.99315216390387, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 612.5292, 4.474654, 2741.944, 597.2954, 4.595378, 2747.759, 828.8252, 3.289116, 2726.28, 779.2797, 3.515568, 2737.902, 600.9164, 9.145302, 5495.649, 801.5687, 6.856599, 5495.917, 99.76793, 100.0, 99.19207, 99.64981, 100.0, 100.0
160161.42352, 285.38389350978565, 285.3512454679322, 285.80727455272347, 25.040471196532415, 25.195001715584144, 25.177523272301602, 7127.851492818092, 7168.816126565303, 7173.2745893614665, 132.37944635848544, 11.983824355141678, -6.668934010292787, 7128.780841841328, 7161.595340990343, 7175.215312045038, 0.9999986709684547, 0.9999987462019704, 0.9999988100209238, 59.98719918928209, 59.992046698964735, 59.995662959032515, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0146, 4.514452, 2745.101, 594.1825, 4.622271, 2746.621, 826.9422, 3.297951, 2727.954, 785.2801, 3.493137, 2742.888, 601.0118, 9.144023, 5495.645, 801.5687, 6.856416, 5495.804, 99.90331, 99.95869, 99.2878, 99.82482, 100.0, 100.0
160163.81128000002, 285.38684630901196, 285.36288458512377, 285.82871025357935, 25.04932917935911, 25.179983221927927, 25.18615286468945, 7125.755698287374, 7163.89024578957, 7175.112420724423, 137.79370647619044, 11.837291121774342, -6.05819227449183, 7126.992880824812, 7165.817409977637, 7168.649586749213, 0.999999591365862, 0.9999993519128685, 0.9999998338665373, 59.98979051293853, 59.992667117738044, 59.98890374235963, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 601.7059, 4.566386, 2747.949, 587.9178, 4.663899, 2742.049, 820.6334, 3.334582, 2736.866, 791.5134, 3.469419, 2746.643, 607.2874, 9.04157, 5490.921, 795.3458, 6.908788, 5494.93, 100.0, 99.79207, 99.60173, 99.96145, 99.92146, 99.99246
160166.18948, 285.35560447759724, 285.39682168026206, 285.91321838339354, 25.034821709111718, 25.170044901720264, 25.163344004954673, 7128.608151533719, 7167.713625836106, 7170.460886629912, 129.74370087658053, 11.981554986293759, -6.402305098317129, 7126.324083547342, 7168.204385327264, 7178.9635131031555, 0.999998928875061, 0.9999986242344538, 0.9999990908713291, 59.99291019036065, 59.98852713371416, 59.99191223902356, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.916, 4.515523, 2745.427, 594.2214, 4.622087, 2746.506, 826.9617, 3.298687, 2727.982, 785.2801, 3.493321, 2742.834, 600.9927, 9.144206, 5495.544, 801.5687, 6.856233, 5495.923, 99.91126, 99.95882, 99.28233, 99.82937, 100.0, 100.0
160168.52216000002, 285.4199201041096, 285.30092835541035, 285.81012227503953, 25.004239092487122, 25.160586711895064, 25.105774120980147, 7110.7642079930165, 7156.06200479547, 7153.7062901478475, 126.04455164674846, 12.373045862643835, -2.935333543589877, 7111.050007303513, 7157.09132293155, 7159.1492909667595, 0.999999681730828, 0.9999974230828583, 0.9999995186782805, 59.98160871397847, 59.98381021112406, 59.99413358549551, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9554, 4.515523, 2745.264, 594.163, 4.621534, 2746.456, 827.0393, 3.298872, 2728.385, 785.2024, 3.493505, 2743.179, 600.9927, 9.148224, 5495.64, 802.9206, 6.839935, 5495.237, 99.91514, 99.95467, 99.29307, 99.82662, 100.0, 99.99565
160170.90916, 285.340383949099, 285.1512343041336, 285.86666543050785, 25.038485849200335, 25.188024274041055, 25.152959205572976, 7125.615391986319, 7168.285840442975, 7177.042777440575, 132.86618066759775, 12.464598838084399, -3.910944688921063, 7130.438061493398, 7160.335568192799, 7180.431673640745, 0.9999996297554185, 0.9999976122360799, 0.9999991235219239, 59.985500680958296, 59.991024760023755, 59.99487778543381, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 614.2839, 4.458413, 2738.652, 600.525, 4.576037, 2748.1, 832.5717, 3.269052, 2720.709, 780.8721, 3.506007, 2740.868, 598.1697, 9.187123, 5495.709, 802.364, 6.848908, 5495.574, 99.67256, 100.0, 98.97547, 99.7386, 100.0, 100.0
160173.31112000003, 285.3340095024772, 285.2529525537164, 285.637533568132, 25.00389965160386, 25.1599131813621, 25.15013778072407, 7121.8017232568445, 7170.865782299638, 7170.989673082956, 135.30850649934337, 12.462501030405974, -10.490704772397294, 7129.818181263132, 7160.139625208406, 7174.032186543963, 0.999998848725475, 0.9999983752387123, 0.9999989320304675, 59.98749299415088, 59.9913857631416, 59.98794733330485, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9357, 4.515701, 2745.317, 598.1709, 4.593536, 2747.872, 826.9422, 3.299056, 2727.61, 779.0079, 3.514649, 2737.879, 601.0309, 9.144388, 5495.654, 801.509, 6.856233, 5495.63, 99.91321, 100.0, 99.26876, 99.64706, 100.0, 100.0
160175.60904, 285.34663232073063, 285.37958846745676, 285.91920587769874, 25.065206462436684, 25.145849921361407, 25.170234974831683, 7124.624185431174, 7163.257298655512, 7173.9664969585165, 132.55022250733782, 13.120807781594749, -8.272423758803143, 7122.333468962296, 7170.984145175994, 7170.943916645084, 0.9999991060125298, 0.9999965208556125, 0.9999990468769466, 59.989574888728036, 59.987335208824426, 59.985276131170394, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 602.9479, 4.561032, 2747.994, 606.887, 4.525199, 2746.04, 820.5945, 3.335318, 2736.998, 773.0075, 3.535609, 2731.904, 607.2683, 9.042118, 5491.028, 795.326, 6.908605, 5494.929, 100.0, 99.93562, 99.61234, 99.39808, 99.92132, 99.98722
160177.91244000001, 285.22739213155523, 285.25849836362784, 285.9117976409393, 25.044649259655326, 25.189590159130194, 25.157941311200315, 7120.416315418796, 7165.769258655174, 7173.43192885116, 129.0156769896762, 15.888538974995754, -10.835632299356348, 7120.481342050034, 7165.270297910398, 7179.752959545124, 0.9999986453937826, 0.9999981447143306, 0.9999988395815012, 59.99468574301661, 59.99872159878975, 59.99692441601067, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0146, 4.51463, 2745.37, 600.5639, 4.576037, 2747.991, 826.9811, 3.300712, 2728.476, 779.2797, 3.51373, 2738.428, 601.0499, 9.144937, 5495.62, 801.5687, 6.856416, 5496.035, 99.91132, 100.0, 99.31039, 99.63649, 100.0, 100.0
160180.25504000002, 285.33304290519027, 285.40201403649706, 285.81276315976856, 25.036365464950016, 25.174220709307427, 25.155583627534995, 7127.5708319404275, 7160.05229061112, 7169.293572457974, 134.82003064771948, 12.32633883732342, -10.73789643430382, 7123.552569299115, 7162.448940530796, 7172.212560192626, 0.999997621795579, 0.999999537349209, 0.9999998285895992, 59.99885587120958, 60.000476548808415, 59.998003160440426, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9752, 4.51463, 2745.37, 600.4861, 4.575853, 2748.162, 826.9617, 3.298872, 2728.048, 779.0273, 3.515936, 2737.581, 600.9927, 9.144937, 5495.648, 801.5886, 6.855866, 5495.633, 99.91511, 100.0, 99.29098, 99.63165, 100.0, 100.0
160182.562, 285.19729531224164, 285.2324983006898, 285.78880931602873, 25.048932277172906, 25.200428891222003, 25.154159861861704, 7126.39642048689, 7167.731954210192, 7175.037378377492, 130.5297165573212, 19.86279639682698, -3.380898073673052, 7128.316122673911, 7164.228010890558, 7178.001088867527, 0.999999999935022, 0.9999979874432217, 0.99999991140927, 59.9951357018875, 59.994886067418555, 59.99193763003934, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 614.2839, 4.458413, 2738.647, 594.202, 4.622455, 2746.617, 833.4064, 3.260216, 2716.661, 785.3383, 3.492585, 2743.116, 594.7744, 9.235702, 5493.359, 807.8511, 6.799099, 5493.19, 99.66854, 99.96052, 98.87691, 99.8331, 99.96282, 99.95988
160184.98688, 285.35072530196743, 285.1777458052709, 285.823811126855, 25.048668540758555, 25.20084302661501, 25.16368673115673, 7128.615596273759, 7166.6484256567965, 7173.68507664555, 131.14084850391612, 15.898954029289143, -11.046959368922671, 7124.480569545299, 7154.277961073493, 7179.891467602269, 0.9999991042290164, 0.9999980131415434, 0.999998181613096, 59.99755190301753, 59.9987639852087, 59.99456082648642, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0343, 4.514809, 2745.317, 600.4666, 4.576406, 2748.156, 827.0587, 3.297215, 2727.799, 779.8429, 3.510052, 2739.427, 601.0118, 9.143841, 5495.598, 801.5488, 6.856599, 5495.747, 99.91512, 100.0, 99.29019, 99.69884, 100.0, 100.0
160187.28056, 285.427235458239, 285.4182703646043, 285.90371654612625, 25.001535916831337, 25.194433081604586, 25.163086939474255, 7129.329351775019, 7160.807350661895, 7180.5134551456185, 132.8348725445427, 12.028231469571892, -6.942096275367021, 7123.277751432969, 7173.117695250109, 7179.395689658598, 0.9999996433480218, 0.999997889262182, 0.9999997078012811, 60.00389324004362, 60.00069406653935, 60.000585319330455, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9949, 4.515166, 2745.9, 593.4432, 4.630928, 2745.542, 824.5352, 3.315438, 2733.052, 789.2026, 3.478612, 2745.689, 605.7996, 9.057641, 5491.778, 795.4254, 6.907872, 5494.703, 99.92165, 99.92141, 99.44799, 99.92676, 99.94284, 99.98724
160189.62464000002, 285.2941837845096, 285.3247406622359, 285.89800152235256, 25.00850264679328, 25.17582051560423, 25.179388789560132, 7122.974376982871, 7167.720730124669, 7172.717180594528, 131.57057801470444, 14.500463355724605, -13.78821173920096, 7126.509078027741, 7157.377433559138, 7173.5415187172175, 0.9999987374609292, 0.9999982324595578, 0.9999987688533516, 60.00000099532488, 59.99924056689663, 60.001623176458764, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 604.5645, 4.539973, 2746.889, 592.451, 4.631665, 2746.166, 826.5734, 3.302001, 2728.442, 785.3577, 3.492769, 2742.897, 600.9927, 9.144206, 5495.607, 801.5687, 6.856233, 5495.861, 99.9704, 99.93391, 99.29502, 99.82514, 100.0, 100.0
160191.93344000002, 285.293922045093, 285.29283136132193, 285.7711183849171, 25.07092217369457, 25.17989381474246, 25.159710166327635, 7123.6565370902545, 7169.820630608356, 7176.61798461742, 129.21548868395462, 9.737214442259301, -9.754286457148282, 7130.957442368427, 7166.551254744228, 7181.163081367715, 0.9999989544354372, 0.9999984887242567, 0.9999990811364435, 60.00006554785656, 60.010786111320826, 60.0016334402349, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0737, 4.514452, 2745.379, 594.202, 4.621902, 2746.674, 827.0199, 3.300528, 2728.477, 785.3771, 3.492585, 2743.005, 600.9736, 9.143292, 5495.537, 801.5289, 6.856416, 5495.804, 99.91545, 99.96275, 99.2888, 99.81883, 100.0, 100.0
160194.28472000003, 285.34173113357633, 285.36203097776496, 285.8094063430215, 25.00305794848851, 25.152313623411782, 25.11022488450055, 7113.928414325489, 7158.497608611812, 7158.988095559745, 133.97212143191268, 12.516120444107628, -2.2271233649335045, 7122.763906553561, 7163.5036144253245, 7167.560235995459, 0.9999999384065716, 0.9999975856508141, 0.999999840298963, 60.00554197832697, 60.004575010539405, 60.00754237953299, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 614.2839, 4.458235, 2738.59, 600.5056, 4.576037, 2748.045, 833.3093, 3.260216, 2716.778, 778.9885, 3.514649, 2738.45, 594.7935, 9.235702, 5493.359, 807.871, 6.799282, 5492.861, 99.66645, 100.0, 98.87456, 99.66327, 99.96176, 99.95373
160196.66068, 285.42991155999573, 285.30779510663285, 285.69416936493235, 25.02340021526645, 25.21379394473333, 25.16666277407517, 7123.675081535903, 7162.660102959845, 7176.726846236057, 130.9865945684055, 12.979066773806153, -8.750136395628033, 7125.903613930679, 7164.791437615853, 7169.391484683428, 0.999999397774865, 0.9999994794371984, 0.999999067186581, 60.001801796234304, 59.998995593770985, 59.99931789963346, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9554, 4.514452, 2745.427, 594.202, 4.622271, 2746.675, 827.0393, 3.298687, 2728.552, 785.2606, 3.492585, 2742.844, 600.9927, 9.143476, 5495.598, 801.5687, 6.856233, 5495.863, 99.91722, 99.95643, 99.30351, 99.82322, 100.0, 100.0
160199.00476, 285.29850174824344, 285.27867495866116, 285.8385178639816, 25.023503222752876, 25.18104166809615, 25.153069786781796, 7125.176794568381, 7168.295830765478, 7171.676115280379, 133.78061847458912, 11.614057816477498, -7.025213746174813, 7124.968990627113, 7165.4346254828515, 7170.067064310927, 0.9999997312757662, 0.9999977358748683, 0.9999993273873732, 60.000417805965725, 59.997367830772745, 60.0042784847217, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0343, 4.514987, 2745.317, 600.3694, 4.577327, 2747.993, 826.9811, 3.298687, 2728.107, 778.9691, 3.514833, 2737.469, 601.0118, 9.141466, 5495.579, 800.1969, 6.868319, 5495.965, 99.91338, 100.0, 99.29454, 99.62758, 100.0, 100.0
160201.37384000001, 285.3885182851941, 285.11537966956655, 285.6532292345587, 25.05433931456697, 25.174069804400983, 25.151692374453926, 7125.347412727321, 7164.154348094094, 7176.394217591822, 139.19205640052405, 15.091419356560095, -7.367567193641662, 7119.306570748456, 7172.592917240491, 7175.658279273845, 0.9999991194855968, 0.9999977658302709, 0.9999994182774953, 59.99906463689923, 60.00552750257982, 60.003753582524425, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 601.6467, 4.567278, 2747.997, 606.9453, 4.52391, 2746.32, 821.3322, 3.328139, 2734.77, 775.0465, 3.527887, 2735.255, 604.0065, 9.103298, 5494.854, 800.1372, 6.86374, 5495.796, 100.0, 99.94979, 99.55572, 99.5225, 99.99, 100.0
160203.72104, 285.29190052621436, 285.3098590306602, 285.7858462540236, 25.062874122928477, 25.19830577723899, 25.185643563116408, 7114.624783742972, 7161.866299333732, 7175.6407967302885, 131.81685011606032, 17.14710026029138, -8.465346989692534, 7133.430222755208, 7167.170758265204, 7168.984554111222, 0.999999296766412, 0.9999992450942099, 0.9999994490227685, 60.0003622347093, 59.99657150802375, 59.99090548601776, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9949, 4.515701, 2745.26, 600.5639, 4.575485, 2748.046, 827.0005, 3.29924, 2728.219, 779.0856, 3.514649, 2737.691, 601.0499, 9.142927, 5495.546, 801.5488, 6.856965, 5495.916, 99.91113, 100.0, 99.29307, 99.63536, 100.0, 100.0
160206.10008, 285.33753474728263, 285.29819829554407, 285.88903638026505, 25.00369497650047, 25.166834044110413, 25.12135624440708, 7109.949482667517, 7157.30168304025, 7160.185077797081, 132.34493778771866, 14.630952313392754, -1.4371597694398588, 7118.615760196711, 7159.841180071461, 7160.48141581515, 0.9999999996244525, 0.9999985592562163, 0.9999999935697641, 59.99097745579665, 59.9910212852757, 59.99592744558665, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 611.5435, 4.477331, 2740.742, 594.7467, 4.621166, 2746.621, 833.2705, 3.260584, 2716.897, 785.2801, 3.492769, 2742.947, 594.7935, 9.235519, 5493.361, 807.8909, 6.799099, 5493.036, 99.74669, 99.96065, 98.87912, 99.83083, 99.96186, 99.95384
160208.50832000002, 285.2623629352415, 285.22216830938123, 285.7872283794102, 25.040719844819876, 25.18638417160084, 25.158352592219128, 7125.026041742369, 7163.299408679437, 7174.862365104496, 134.67715435833475, 18.645995370959554, -12.614676237869844, 7124.181930606923, 7168.424198335725, 7169.244321666133, 0.9999994429778313, 0.999997328616293, 0.9999984092499128, 59.987596752127295, 59.990786895707885, 59.99223736466749, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0146, 4.515345, 2745.26, 600.4472, 4.576774, 2748.217, 827.447, 3.296294, 2727.191, 778.8331, 3.514833, 2737.615, 600.9546, 9.144023, 5495.539, 801.5687, 6.85605, 5495.863, 99.91129, 100.0, 99.26847, 99.6329, 100.0, 100.0
160210.85148, 285.20599830921793, 285.22387756239146, 285.9409123451613, 25.030961795819334, 25.202342059655898, 25.18501770481262, 7126.918467398793, 7163.17124844914, 7179.536420120525, 134.652277056128, 9.157770064706256, -9.176317930005553, 7128.152589996565, 7173.7150859665235, 7174.688143107332, 0.999999423104286, 0.9999993698337978, 0.999998084082872, 59.99245964400255, 59.99061518309898, 59.9918830502618, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.054, 4.516058, 2745.207, 594.2603, 4.621534, 2746.513, 826.884, 3.30016, 2727.715, 785.2218, 3.492953, 2743.063, 601.069, 9.142927, 5495.603, 801.5289, 6.856416, 5495.688, 99.90921, 99.96271, 99.27259, 99.83115, 100.0, 100.0
160213.15432, 285.2648999721626, 285.33744631087575, 285.8713438453277, 25.04473297373949, 25.19275762334837, 25.163517571523663, 7111.9514178167365, 7171.737621335989, 7173.3243438924665, 130.1781981986577, 13.21562895350462, -11.620695392948164, 7124.17079073694, 7172.82709086703, 7171.911165998732, 0.9999983469649835, 0.9999981948290015, 0.9999984454680332, 59.99158193730785, 59.98766111338129, 59.990116331968615, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 601.6467, 4.567636, 2748.106, 587.9957, 4.663531, 2741.993, 820.6528, 3.334582, 2736.799, 791.5522, 3.469419, 2746.357, 607.2302, 9.04157, 5491.34, 796.0218, 6.903111, 5495.384, 100.0, 99.79224, 99.6076, 99.95104, 99.92042, 100.0
160215.59584000002, 285.29812408696966, 285.14936709105496, 285.92953950400806, 25.05281775753533, 25.183956266113174, 25.180971224754966, 7129.821682645434, 7163.530764180048, 7176.942194589328, 133.98297992424278, 12.221344789148134, -12.817627981750775, 7124.209904697283, 7163.073606271381, 7176.92211462809, 0.9999995576198561, 0.9999988072696495, 0.9999995617394708, 59.99290233576074, 59.99084501422338, 59.98763762925612, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0343, 4.515523, 2745.375, 594.1436, 4.621534, 2746.567, 827.0199, 3.298319, 2727.491, 785.1636, 3.492769, 2742.564, 600.9927, 9.144023, 5495.604, 801.509, 6.857148, 5496.149, 99.9153, 99.95463, 99.26672, 99.83065, 100.0, 100.0
160218.02164000002, 285.2357146608587, 285.3034185194711, 285.83563018706406, 25.004567372813543, 25.164053470736675, 25.125045662454134, 7114.690565488323, 7158.208300235017, 7159.031271142093, 133.17732497646574, 16.52663615511392, -4.522757942081171, 7117.065844252123, 7156.427125841037, 7157.677265679241, 0.9999997212710353, 0.9999966000567632, 0.9999996559572417, 59.988405043234884, 59.99062325200691, 59.994456345276085, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 609.434, 4.502673, 2743.081, 597.2176, 4.599799, 2747.811, 830.7858, 3.271997, 2719.333, 779.0079, 3.514833, 2738.116, 595.2131, 9.231867, 5493.463, 807.871, 6.799282, 5493.036, 99.8548, 100.0, 99.00992, 99.64756, 99.96468, 99.95591
160220.36724000002, 285.3079930562662, 285.161115380154, 285.842777759754, 25.053377400930568, 25.185564364323305, 25.16475375012738, 7123.893237198054, 7169.5864717492295, 7175.84033904418, 131.86558473234805, 14.660354620332328, -8.208469284075363, 7131.394907980901, 7159.423107333531, 7176.700346276161, 0.9999997853371101, 0.9999993437532751, 0.9999990541326196, 59.98982552629687, 59.99436181619768, 59.992198456308714, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.882, 4.511953, 2745.208, 594.2603, 4.621902, 2746.621, 827.2916, 3.299424, 2728.342, 785.0471, 3.493505, 2742.625, 600.9546, 9.144571, 5495.589, 801.5289, 6.856782, 5495.976, 99.90076, 99.95668, 99.30147, 99.82548, 100.0, 100.0
160222.73376, 285.249221653591, 285.41044615118204, 285.9609813616678, 25.026912341947742, 25.195622712820477, 25.15024378849887, 7122.851023768886, 7167.0275691453335, 7175.909382491179, 132.16978186891401, 9.143933719218694, -15.063092524560489, 7120.42092158442, 7174.020557564392, 7173.504993239124, 0.9999984917593765, 0.9999978724525199, 0.9999987619970959, 59.99603413646456, 60.001505469323675, 59.99626447796855, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.8569, 4.514987, 2745.15, 600.4277, 4.57659, 2748.047, 827.7381, 3.29611, 2728.33, 779.0273, 3.514649, 2737.995, 601.0499, 9.143658, 5495.654, 801.4891, 6.856416, 5495.804, 99.90711, 100.0, 99.28402, 99.63956, 100.0, 100.0
160225.08376, 285.2446923125699, 285.35312238889605, 285.6491642252485, 25.061854601514764, 25.137227442291422, 25.16696968090929, 7114.235536030252, 7169.708313661222, 7169.192144738519, 131.886041257565, 12.91322373040066, -7.5214598556972305, 7130.144647856611, 7162.350253402665, 7172.083266859874, 0.999999356584342, 0.9999970289642749, 0.9999987725345697, 59.99642562628756, 59.99636245097333, 60.00054080038217, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 601.7256, 4.567457, 2747.948, 606.9258, 4.524462, 2745.989, 820.7304, 3.335134, 2736.99, 772.8328, 3.534874, 2731.975, 607.2874, 9.041935, 5491.021, 795.326, 6.908971, 5494.929, 100.0, 99.93546, 99.61017, 99.41159, 99.92124, 99.99136
160227.44832000002, 285.3139962598961, 285.3153229121499, 285.8005591491825, 25.05873174473266, 25.19602071077235, 25.159764358318395, 7127.470962160532, 7165.398069283927, 7172.3542366581805, 131.22158127290606, 14.137480151421641, -8.083868215386246, 7121.718676756483, 7169.144374508603, 7173.693903040796, 0.9999977308209327, 0.9999974493132775, 0.9999991104365422, 59.999450364493896, 59.99582175476208, 59.99508910718823, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0146, 4.515345, 2745.326, 600.4277, 4.575301, 2747.881, 826.8452, 3.299792, 2727.914, 778.8525, 3.515568, 2737.972, 600.9546, 9.143292, 5495.54, 801.5289, 6.856782, 5495.808, 99.91355, 100.0, 99.30865, 99.63519, 100.0, 100.0
160229.74888, 285.0005928836478, 285.1772421773371, 285.80686593107293, 25.020451513156864, 25.17863902703229, 25.132100923785462, 7113.622957750949, 7155.03507481011, 7168.316678273686, 129.59270193557518, 13.781731279556425, 0.5310634035558905, 7117.097776073882, 7160.86449723325, 7160.843754843006, 0.9999997159223615, 0.9999980882134134, 0.9999999118031809, 59.99927678410076, 59.99376177582451, 59.99279216533195, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0343, 4.514452, 2745.15, 600.4666, 4.576406, 2747.823, 827.1169, 3.298872, 2728.15, 780.2701, 3.511156, 2740.146, 598.6274, 9.18, 5495.16, 805.1871, 6.81796, 5494.091, 99.91114, 100.0, 99.28841, 99.68686, 99.99556, 99.9769
160232.09976, 285.1747661609348, 285.4020575429828, 285.78809333061935, 25.023271696486436, 25.194572331401748, 25.170053746492293, 7127.214903850028, 7160.36395220636, 7175.720642457499, 128.64137440193304, 21.25526328176511, -5.528671445937562, 7126.04472360976, 7163.1878225873925, 7176.279411412384, 0.9999996797848845, 0.9999972370038239, 0.9999995623335232, 59.987957170442066, 59.98320920323685, 59.99280165974062, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 613.5742, 4.46466, 2740.641, 596.2253, 4.603667, 2747.754, 829.951, 3.280832, 2724.785, 780.5613, 3.509685, 2739.307, 600.3633, 9.147859, 5495.627, 801.5289, 6.856416, 5495.919, 99.72832, 100.0, 99.13903, 99.69448, 100.0, 100.0
160234.46864, 285.2032334341024, 285.10621049339113, 285.8261612047017, 25.06420904501599, 25.205862489044183, 25.17457781298466, 7132.215998633024, 7164.141987017045, 7178.654297377439, 129.4981749019048, 13.651020855211755, -10.572310775931669, 7128.132909687403, 7160.704883604145, 7173.575533292606, 0.9999993704132848, 0.9999989265179339, 0.9999982151035812, 59.98885535593669, 59.98270893633304, 59.98677130571193, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9554, 4.515523, 2745.375, 594.9996, 4.619324, 2746.676, 827.0587, 3.298503, 2727.996, 785.2606, 3.493689, 2743.406, 600.9927, 9.144023, 5495.604, 801.5687, 6.856599, 5495.804, 99.90956, 99.95467, 99.28054, 99.84737, 100.0, 100.0
160236.80848, 285.29932165055203, 285.1515282812205, 285.7850355561879, 25.05721106100323, 25.184354306430365, 25.17274656864724, 7129.419786259494, 7167.834764931938, 7175.770671109849, 131.85365792733637, 14.456828246670284, -7.554974665692953, 7129.952602489117, 7168.969308957259, 7178.510495992842, 0.9999980027398385, 0.9999978522453006, 0.9999992905759392, 59.98662981392849, 59.98827016673932, 59.9839047893952, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 601.7059, 4.566208, 2747.996, 587.9762, 4.663899, 2741.99, 820.711, 3.33495, 2736.704, 791.5328, 3.469419, 2746.536, 607.2683, 9.041935, 5490.96, 795.3061, 6.908788, 5494.76, 100.0, 99.78814, 99.59974, 99.94928, 99.91857, 99.99138
160239.11828000002, 285.3939439699093, 285.25322115096606, 285.8076755659556, 25.035721661627043, 25.21937058263104, 25.209792478487312, 7116.45183745169, 7161.742914530784, 7174.588898751098, 134.23510395041694, 12.434122711634245, -11.143880011657075, 7131.582213770708, 7164.383998990156, 7170.9480412901485, 0.999998177037022, 0.9999971770027766, 0.9999995021029596, 59.98268358612588, 59.9885460987541, 59.981117560926144, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 608.0146, 4.515523, 2745.211, 594.1825, 4.622271, 2746.564, 826.9811, 3.299608, 2727.983, 785.3577, 3.493321, 2743.294, 601.0499, 9.143292, 5495.657, 801.5289, 6.856416, 5495.632, 99.91912, 99.95672, 99.29129, 99.84265, 100.0, 100.0
160241.42212, 285.2902821374964, 285.2974026582822, 285.74032388158935, 25.048001745323234, 25.173976291916272, 25.167625793176004, 7117.729061626634, 7159.422135574698, 7173.691647156086, 130.39919604193346, 5.875603828880351, -4.296035907401347, 7101.734408723846, 7154.609440147315, 7157.584046325964, 0.9999992808944798, 0.9999958393769954, 0.999999420337905, 59.985331235444185, 59.982968346713854, 59.98557110054306, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.916, 4.514987, 2745.427, 594.202, 4.621718, 2746.678, 827.0393, 3.298687, 2728.175, 785.2412, 3.492769, 2743.116, 600.9736, 9.144388, 5495.711, 801.5289, 6.856782, 5495.687, 99.9172, 99.95869, 99.28934, 99.83131, 100.0, 100.0
160244.00516, 285.28053330235207, 285.3143480289102, 285.8256885481233, 25.040731020367005, 25.200578361073177, 25.15954439141484, 7123.610164298548, 7167.147374758305, 7172.968736537268, 132.21362945582814, 12.727301231453794, -9.068294085491289, 7133.663808897709, 7167.8521150288425, 7178.294441589602, 0.9999997359903167, 0.9999980748695465, 0.999999996349491, 59.983789599092994, 59.985426886555416, 59.98429645650571, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 614.2642, 4.458591, 2738.595, 600.525, 4.575853, 2748.106, 833.3093, 3.259664, 2717.284, 779.9011, 3.511339, 2739.651, 596.4339, 9.205751, 5495.283, 804.0737, 6.839569, 5495.54, 99.67255, 100.0, 98.88521, 99.69694, 99.9924, 99.99751
160246.34932, 285.2654200940384, 285.30158459276487, 285.8627687947625, 25.022082410905348, 25.192231633096164, 25.153904337544812, 7117.204075109456, 7168.419491652036, 7175.025900038945, 135.79594032981925, 9.779520546167532, -5.675026556310513, 7122.396485613625, 7159.733875568836, 7177.3117412773, 0.9999995815552561, 0.999998333692514, 0.9999984374933051, 59.986963776771915, 59.98781544089541, 59.98923750751359, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 600 800], 5500.0, [], 607.9949, 4.515166, 2745.208, 596.6728, 4.602009, 2747.872, 827.0975, 3.298687, 2728.141, 780.3866, 3.511156, 2737.981, 601.0118, 9.144937, 5495.654, 801.5289, 6.856416, 5495.63, 99.91755, 100.0, 99.30307, 99.64771, 100.0, 100.0
