TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
160888.4144, 285.10513976356947, 285.1260253941328, 285.6499212231854, 25.07082389008028, 25.22423777378542, 25.22125732266738, 7124.3853004823395, 7163.714219307536, 7187.995655533469, 128.62025759231096, 16.554241423382337, 1.4387020155768369, 7135.758715861825, 7172.414834236715, 7177.646263920211, 0.9999999884465103, 0.9999990507191675, 0.9999999711553549, 60.01158995749531, 60.011795878890844, 60.009095100648764, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7725, 4.525517, 2745.854, 600.0386, 4.578432, 2747.939, 825.9134, 3.305682, 2729.988, 781.1633, 3.506191, 2740.957, 796.9857, 6.894983, 5494.998, 596.0963, 9.211706, 5495.078, 99.93275, 100.0, 99.3553, 99.74625, 99.99262, 99.98856
160890.77464000002, 285.114447452347, 285.08001589598814, 285.5674563483104, 25.068077035286585, 25.22513323692922, 25.186723744473454, 7127.154955863471, 7168.860378176159, 7176.8389337710705, 126.34348794419077, 16.548087310839037, -1.5126608622026652, 7131.580020923105, 7159.480346846774, 7179.6058039796435, 0.999999992405717, 0.9999980984788935, 0.9999999809613064, 60.001750945573285, 60.00889519088634, 60.00678712997936, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.5032, 4.573168, 2748.009, 605.097, 4.539382, 2747.274, 821.7981, 3.324642, 2733.225, 782.6586, 3.503249, 2740.832, 797.9394, 6.88713, 5495.859, 593.5515, 9.255289, 5492.084, 100.0, 99.9722, 99.49836, 99.76136, 100.0, 99.93849
160893.14452, 285.09821072983345, 285.0083665121668, 285.6131545267064, 25.022978569726806, 25.225180483211133, 25.200454258230486, 7125.134693614031, 7169.079364841322, 7173.787300958691, 129.63948079961534, 13.723942482154143, -1.005433620835447, 7126.812987829438, 7165.617861987295, 7171.221272985912, 0.9999998841496585, 0.9999977230949123, 0.9999998839868268, 60.00315940206905, 60.00456306778923, 60.00465799286627, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7528, 4.525695, 2745.965, 600.1553, 4.579906, 2747.819, 825.894, 3.30605, 2729.626, 780.7167, 3.509501, 2739.602, 792.5794, 6.930778, 5492.954, 593.3527, 9.255838, 5491.958, 99.93677, 100.0, 99.35851, 99.7052, 99.95746, 99.93729
160895.5162, 285.04666578814937, 285.0431301207814, 285.6633186930526, 25.025371039723865, 25.173381327022483, 25.115730860402678, 7106.7030854543755, 7151.30363926496, 7153.507237045651, 118.11063463190908, 18.920235945925015, 1.0974439338747288, 7113.816125842766, 7156.585638116126, 7156.076586104388, 0.99999984686586, 0.9999969163952402, 0.999999984771003, 60.0027711330671, 60.0007269050664, 60.002270520669356, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 612.9236, 4.4693, 2740.238, 593.7739, 4.625218, 2746.34, 832.2222, 3.267211, 2718.886, 774.328, 3.530093, 2733.426, 786.2847, 6.978261, 5487.003, 587.0702, 9.337876, 5482.08, 99.72415, 99.95042, 98.95549, 99.48678, 99.84725, 99.75855
160897.83088000002, 284.50618506548346, 284.36451242412176, 284.9727768193608, 25.142559875609674, 25.277821521727006, 25.237977210715272, 7129.422228752213, 7170.074983076006, 7171.932488616971, 125.77348146544, 16.962863337664885, 3.4130693103711565, 7128.832596929945, 7163.077519283463, 7175.885894821311, 0.9999998857686013, 0.9999967003567863, 0.9999998328772639, 60.005828912967075, 60.00196031455084, 60.00481309910863, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7528, 4.525339, 2746.243, 600.058, 4.579353, 2747.824, 825.7969, 3.30513, 2729.961, 780.3089, 3.509501, 2739.347, 792.5794, 6.930595, 5493.12, 593.3924, 9.25474, 5491.964, 99.94689, 100.0, 99.33851, 99.70159, 99.96243, 99.9374
160900.19480000003, 285.1150956898322, 284.99466158233935, 285.5425965955343, 25.07159706074827, 25.206418947296374, 25.196964795249364, 7123.818209144947, 7162.796743113778, 7168.506557614053, 123.19623938356426, 14.563004301007595, 1.6400321188311864, 7128.417011349612, 7166.4195068309255, 7173.277733238617, 0.9999999763205363, 0.9999991955918687, 0.9999999742926893, 60.0000546166053, 60.002419815079115, 59.99883233372954, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7922, 4.525339, 2745.965, 593.7739, 4.625218, 2746.398, 825.9134, 3.30513, 2729.69, 774.4445, 3.530093, 2733.444, 792.5603, 6.93096, 5493.174, 593.3924, 9.255655, 5492.137, 99.94685, 99.94623, 99.34447, 99.50624, 99.95738, 99.94056
160902.5664, 284.99873371846826, 284.954554699014, 285.477654780167, 25.06199062809622, 25.21523742604848, 25.15506659857772, 7126.239149353162, 7159.413847353272, 7171.891885494, 126.33729083620801, 19.582911784101498, -0.6235408381839989, 7124.845739719598, 7160.778959130892, 7168.174416400368, 0.999999936369456, 0.9999966608254781, 0.9999999369476907, 60.00019079320444, 59.9979834307986, 59.999313110165346, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.5032, 4.576202, 2748.208, 587.4315, 4.666294, 2741.599, 819.5851, 3.340656, 2737.945, 767.9393, 3.549215, 2725.937, 798.5498, 6.886765, 5495.59, 598.4422, 9.184788, 5495.13, 100.0, 99.7738, 99.65131, 99.20789, 100.0, 100.0
160904.94364, 284.966915017198, 284.9608627350613, 285.4427610697229, 25.085513372408844, 25.214968514817077, 25.20199354438042, 7117.997785542078, 7159.294504617297, 7168.956740627149, 127.29327041964166, 14.6145907729599, -0.14508827125837342, 7126.741061125042, 7159.408471702186, 7174.780184883568, 0.9999999893602318, 0.9999988808282503, 0.9999999964976004, 59.99578553124757, 59.996274408380934, 59.996050430402356, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.812, 4.525874, 2746.294, 593.735, 4.625218, 2746.227, 825.9134, 3.305682, 2729.587, 774.5222, 3.529726, 2733.877, 797.5579, 6.887495, 5495.792, 593.3725, 9.255655, 5492.084, 99.93471, 99.95461, 99.35203, 99.49684, 100.0, 99.9363
160907.31464000003, 284.9674983314512, 284.9626667265687, 285.6047931092629, 25.039820179061266, 25.206126957221095, 25.141551586878617, 7117.68148746819, 7159.724932774478, 7158.611095791439, 122.1602172259984, 16.97603517026846, 3.531267211949853, 7112.984282683413, 7160.741575349076, 7157.601434205142, 0.9999992758267711, 0.9999975964416336, 0.9999999389873135, 59.99848836391106, 59.99998915799332, 59.99928748941639, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 609.2172, 4.504815, 2743.481, 597.1203, 4.598325, 2747.817, 830.3781, 3.278255, 2719.847, 780.5613, 3.509685, 2739.173, 805.0924, 6.824489, 5494.576, 587.0702, 9.337876, 5482.086, 99.85271, 100.0, 99.04673, 99.68961, 99.98494, 99.75974
160909.65468, 284.9185590328789, 284.87601966558253, 285.4557242592801, 25.079150098723463, 25.201115210584074, 25.2040011661015, 7123.030475163234, 7163.892353960291, 7172.377704098022, 128.2011626354938, 17.902643989963508, 2.4384796741624086, 7124.6396697027885, 7160.207072452228, 7176.656122112198, 0.9999999724099128, 0.9999990103423717, 0.9999999696593851, 59.99731122614264, 59.995478912188446, 59.99890857450297, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 607.1471, 4.522305, 2746.018, 593.8323, 4.625034, 2746.283, 827.4276, 3.296479, 2729.178, 774.5027, 3.52991, 2733.863, 798.855, 6.87946, 5495.919, 593.3527, 9.255472, 5492.192, 99.93837, 99.94837, 99.25696, 99.49636, 100.0, 99.9362
160911.958, 284.9500724828534, 284.97530820193884, 285.54174673169405, 25.06269076267617, 25.213907273185807, 25.19631775026088, 7123.135221812018, 7167.935729258499, 7172.69316949921, 131.01006354801302, 12.949970024525328, 4.352153688383169, 7122.920442916277, 7167.772537751628, 7168.260196779261, 0.9999999280284397, 0.9999989192858034, 0.9999999816046501, 60.001900597663514, 60.00461393423584, 59.999963289341544, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.9105, 4.524268, 2746.018, 600.1165, 4.579169, 2747.937, 825.8358, 3.304394, 2729.695, 780.3478, 3.51042, 2739.74, 798.8741, 6.87946, 5495.919, 587.09, 9.337693, 5482.255, 99.9467, 100.0, 99.34465, 99.7248, 100.0, 99.75962
160914.2956, 285.06216094087404, 285.07175425684187, 285.4165245854008, 25.054588503236094, 25.2092348888585, 25.177614605472055, 7125.6877259295015, 7154.624364845262, 7173.575582928516, 129.7642250629042, 9.2877527292776, 2.519632673101569, 7117.521580156479, 7167.731001120764, 7168.27582960616, 0.9999998998034881, 0.9999986006364873, 0.9999998275197545, 60.00362131992961, 59.99949552683366, 59.999799028785624, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.4835, 4.575666, 2748.032, 606.4589, 4.527594, 2746.209, 819.5657, 3.340656, 2738.006, 786.9501, 3.487069, 2744.048, 792.5794, 6.930595, 5493.228, 580.7678, 9.412955, 5466.59, 100.0, 99.93953, 99.64713, 99.86311, 99.95844, 99.4757
160916.60512000002, 284.9140726354273, 284.96304242282895, 285.53841137743314, 25.060495936208405, 25.18570117821819, 25.180993309331726, 7118.64496499186, 7155.827794713311, 7173.7517432369095, 129.18644512082255, 11.528340351939278, -3.6515892950674242, 7124.22311827562, 7157.562384623106, 7170.113704133391, 0.9999999285886023, 0.9999976784058761, 0.999999999037472, 60.00139005913987, 60.00249345349826, 60.00176716058291, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.812, 4.525695, 2746.127, 600.2332, 4.579169, 2748.107, 826.0298, 3.305866, 2729.971, 780.8527, 3.509133, 2740.172, 798.8359, 6.879642, 5495.798, 587.0702, 9.337876, 5482.02, 99.93868, 100.0, 99.34339, 99.69965, 100.0, 99.75974
160918.92716000002, 285.06086984413764, 285.01080623016514, 285.5545739760229, 25.02570493764665, 25.17760242536777, 25.14305070563182, 7111.928565363398, 7156.238860320402, 7161.102903160649, 122.2949251519126, 15.224046632176282, 2.8013935432682047, 7112.851848426299, 7154.535471393178, 7158.4527120495895, 0.9999999974101332, 0.9999976495443128, 0.9999999800789898, 60.0077895826861, 60.00757516071522, 60.0053020435954, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.812, 4.524089, 2746.237, 600.1165, 4.579169, 2747.933, 825.991, 3.305498, 2730.316, 780.2895, 3.512994, 2738.205, 791.3777, 6.944657, 5491.48, 589.8734, 9.296857, 5488.708, 99.93453, 100.0, 99.36725, 99.65921, 99.9286, 99.8654
160921.30968, 284.9864297948875, 285.0068926730629, 285.5454718058247, 25.063574197156505, 25.19459390724437, 25.193678798494485, 7116.651487232126, 7160.62786595786, 7171.551961206675, 124.55434091114648, 13.607106717685724, -1.8746906288042737, 7119.94078604365, 7157.517646016513, 7167.122089134092, 0.9999998478374912, 0.9999974423185919, 0.9999997807960331, 60.009107807149135, 60.00698512189023, 60.00800416512047, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 613.1799, 4.470906, 2740.979, 594.7467, 4.615087, 2747.25, 829.8928, 3.284882, 2725.073, 778.0563, 3.516855, 2738.115, 791.3014, 6.9379, 5492.937, 587.1696, 9.337876, 5482.08, 99.73055, 99.98356, 99.14977, 99.65111, 99.9551, 99.75863
160923.65848, 285.11700065659977, 285.06554763325704, 285.63952359392573, 25.059557984636992, 25.177835089198236, 25.160842239416546, 7115.771610517774, 7165.020107132554, 7171.007924820014, 129.38409623609277, 12.499222487822863, -0.8696705502427449, 7133.117331378993, 7162.7903931311075, 7175.061515216853, 0.9999999996750583, 0.9999988948817236, 0.9999999226566184, 60.01080647539549, 60.010374336724155, 60.010583386484825, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8711, 4.525339, 2745.965, 595.1747, 4.615087, 2746.678, 826.0493, 3.305314, 2729.636, 774.2309, 3.530277, 2733.814, 792.5603, 6.930778, 5493.282, 593.3725, 9.255655, 5492.017, 99.94269, 99.96273, 99.34252, 99.47493, 99.95836, 99.93826
160925.9718, 285.1332533669094, 285.07555371727244, 285.63660465764735, 25.075987038435137, 25.199606205781173, 25.181062545419493, 7125.155755651287, 7167.272559988012, 7170.955054829781, 132.56872767307186, 18.358963585169477, -0.5583410889308311, 7127.885869331261, 7164.341926136908, 7174.7918882034855, 0.9999999736500534, 0.9999974165543956, 0.999999935403597, 60.01379314789408, 60.010373931053714, 60.01105371183456, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.6215, 4.574595, 2748.142, 587.5482, 4.666662, 2741.429, 819.624, 3.340656, 2737.834, 767.9587, 3.549215, 2725.612, 798.8168, 6.879825, 5495.807, 599.655, 9.165194, 5495.83, 100.0, 99.77371, 99.64087, 99.20012, 100.0, 100.0
160928.28148, 285.0690641544442, 284.99223076118807, 285.5929478664218, 25.047256830913867, 25.17662718115953, 25.184329597724748, 7128.15863071926, 7163.482533581297, 7175.429335820164, 128.32470041661236, 10.034295861379178, 0.32921191561615615, 7124.627949932397, 7165.531287343393, 7168.036978654628, 0.9999999991712161, 0.9999985615251193, 0.9999999977766239, 60.01288149937913, 60.01192086567095, 60.010812072934705, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.9697, 4.52516, 2746.185, 593.7934, 4.625034, 2746.284, 825.9134, 3.30421, 2729.314, 774.0562, 3.530093, 2733.324, 792.5413, 6.93096, 5493.174, 593.3725, 9.255472, 5491.957, 99.93887, 99.94644, 99.34504, 99.46857, 99.96151, 99.93727
160930.67584, 285.0187978066524, 285.0105649094176, 285.59262208625086, 25.065740111899594, 25.168458049588022, 25.19583157736552, 7121.332188033268, 7159.841284711312, 7171.41986614079, 129.40318169345096, 11.34737390391092, -2.343976139831284, 7122.25327974266, 7164.775049851115, 7172.418275034529, 0.9999999846151474, 0.9999989723173955, 0.9999996738992502, 60.01140572617286, 60.00964629973975, 60.008645493895806, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8514, 4.52516, 2746.233, 593.8712, 4.624665, 2746.225, 826.0881, 3.305498, 2729.892, 774.095, 3.530645, 2733.038, 798.8359, 6.87946, 5495.969, 593.3527, 9.255289, 5491.958, 99.93869, 99.95229, 99.32554, 99.46633, 100.0, 99.93632
160932.97084000002, 285.00913946655777, 284.95355609121344, 285.54856821541847, 25.051691331129444, 25.21625067511045, 25.20317139594673, 7124.568009308329, 7155.22003811875, 7176.31972214747, 129.89114995134207, 11.31181229530921, 1.3893315965833608, 7121.460859427594, 7167.450967490332, 7171.414200188687, 0.9999999991639891, 0.9999987150705245, 0.9999999817656976, 60.00621376025379, 60.005446126074524, 60.00380395428981, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 613.1996, 4.469121, 2740.118, 600.1359, 4.578984, 2747.992, 832.2416, 3.266659, 2719.173, 780.639, 3.508949, 2739.334, 804.8254, 6.826863, 5494.825, 588.2829, 9.314803, 5486.415, 99.724, 100.0, 98.9617, 99.68945, 99.98947, 99.83643
160935.358, 285.08934327181674, 285.06539307313665, 285.62129152256927, 25.043394692939557, 25.189421741353353, 25.144475704817427, 7123.027129974614, 7152.731068064282, 7165.841928424879, 123.96493034366824, 13.90786571366425, -0.058128395084168005, 7116.345861688144, 7155.806861832638, 7169.591834488997, 0.9999999995413843, 0.9999983166703044, 0.9999999001805591, 60.00920580102879, 60.00684407838769, 60.003486553894675, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8711, 4.525517, 2746.075, 593.8129, 4.625034, 2746.397, 825.7387, 3.304026, 2728.724, 777.1631, 3.5209, 2737.522, 798.855, 6.879642, 5495.811, 587.9847, 9.32634, 5482.214, 99.9408, 99.95252, 99.38525, 99.60857, 100.0, 99.76697
160937.69572000002, 285.0711813928117, 284.9634377969259, 285.6252908183481, 25.066911489879725, 25.21192607945105, 25.15413739828956, 7128.373300619514, 7159.951246454517, 7167.355611028537, 128.07702266541764, 8.699410035796973, 5.846293436583437, 7115.0154840879195, 7160.2671015073, 7165.744472623716, 0.9999998992173207, 0.9999994365398663, 0.9999997684987569, 60.00671993517122, 60.00445545659196, 60.00644328795349, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 4.536047, 2747.076, 602.1204, 4.561302, 2747.548, 822.4775, 3.327955, 2735.822, 785.7073, 3.491298, 2743.848, 792.6557, 6.929864, 5493.062, 580.7479, 9.412589, 5466.477, 99.96431, 100.0, 99.54971, 99.86132, 99.95844, 99.47361
160940.0662, 285.1415961024993, 284.98707149695434, 285.5493477230274, 25.07835598420339, 25.194335350782726, 25.179908159681606, 7124.817783460718, 7162.314756187128, 7172.446860304177, 126.89496289241515, 11.453593420873403, 4.879484918078106, 7129.381487122104, 7157.29313950124, 7172.002610679429, 0.9999997686788296, 0.9999989483578879, 0.9999996307115439, 60.00238130914442, 60.005573432839206, 60.00788052396563, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 604.9391, 4.535333, 2746.433, 600.3888, 4.577143, 2748.097, 825.991, 3.304578, 2729.996, 780.7556, 3.508581, 2739.757, 798.8741, 6.879642, 5495.754, 587.0702, 9.338059, 5482.134, 99.9538, 100.0, 99.35561, 99.71085, 100.0, 99.75867
160942.44396, 284.9411708949265, 284.9514584612601, 285.4936484517202, 25.08069975282892, 25.19082690386254, 25.191043438859335, 7116.2185994061, 7160.982295616918, 7174.113612488609, 122.33972634727797, 8.418902409361408, -0.9271377610393756, 7126.2246009382225, 7161.195559958327, 7172.2856899590815, 0.9999997932898135, 0.9999990969690026, 0.9999999999746557, 60.004765383993245, 60.00655670548322, 60.00682914185162, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.812, 4.524981, 2745.965, 600.1943, 4.578616, 2748.16, 826.0298, 3.304946, 2730.183, 780.7167, 3.509868, 2739.391, 792.5794, 6.930595, 5493.174, 587.0702, 9.337876, 5482.074, 99.94251, 100.0, 99.30737, 99.69754, 99.95643, 99.75865
160944.78308000002, 285.1516051366138, 284.98605774355934, 285.54472374895016, 25.048318529801303, 25.207002775423575, 25.159442154123436, 7119.567837313269, 7164.107654564188, 7164.99530409841, 119.86170292098222, 21.447266091299696, -4.414635086329326, 7123.556405420509, 7162.567078729339, 7169.085507366764, 0.9999995969974895, 0.9999958585354952, 0.999999775895831, 60.001716686494504, 60.00141122818108, 60.0040062457782, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 613.1404, 4.468943, 2740.18, 593.8129, 4.624849, 2746.34, 832.1834, 3.267211, 2718.891, 774.3862, 3.529726, 2733.48, 786.2657, 6.978626, 5486.9, 593.3129, 9.255655, 5491.95, 99.72207, 99.95452, 98.96136, 99.4785, 99.84525, 99.93714
160947.14928, 285.0351044969606, 285.04358119030746, 285.5383406380029, 25.05939308134455, 25.20559968523285, 25.18804883713915, 7122.723566523895, 7164.148761894917, 7166.696151161962, 126.84943657113854, 13.9723374289905, -0.0006606271249438578, 7118.707016731402, 7159.319466097754, 7171.864106926898, 0.9999999996538517, 0.9999985969841652, 0.9999999741791337, 60.00781089067009, 60.004823819918734, 60.00276427002735, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7922, 4.524981, 2746.242, 600.1359, 4.579169, 2748.157, 826.0298, 3.305314, 2730.076, 780.4254, 3.510604, 2739.115, 792.5603, 6.930412, 5493.339, 587.8654, 9.32286, 5486.24, 99.94688, 100.0, 99.35851, 99.69459, 99.96243, 99.82321
160949.46608, 285.0883055960203, 284.94810194008204, 285.5364150358469, 25.07325151809177, 25.18199902469314, 25.206622437407873, 7125.421854695703, 7162.369894122929, 7172.333283879519, 129.8255209541785, 12.45861986375894, 2.437672196513631, 7128.4953101953, 7157.939175062357, 7170.077593229432, 0.999999974604178, 0.9999988092455451, 0.9999999976514478, 60.001156416703495, 60.00274975385689, 59.999346096087066, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7134, 4.526588, 2746.07, 593.8517, 4.624849, 2746.452, 825.8163, 3.305314, 2730.686, 773.4542, 3.532484, 2730.9, 794.4678, 6.912515, 5495.183, 596.5535, 9.20255, 5495.222, 99.93899, 99.95452, 99.34495, 99.36545, 99.98871, 99.9953
160951.84028, 285.03902810551216, 284.9586768057387, 285.5478854932531, 25.053976214797494, 25.19627896606579, 25.155256038481895, 7122.709392867454, 7160.577453218442, 7168.23133542987, 125.58666516261883, 11.720036091333213, 1.164603409014262, 7123.506671053912, 7165.069448804521, 7174.575705739222, 0.9999999757767091, 0.9999965087012562, 0.9999999234224746, 60.002653346280034, 60.00171088458462, 60.00073751202793, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.5229, 4.573168, 2747.951, 588.91, 4.654689, 2743.794, 822.5163, 3.324642, 2732.937, 772.3667, 3.533587, 2732.579, 793.4187, 6.928769, 5493.179, 593.4123, 9.254923, 5492.132, 100.0, 99.8395, 99.49579, 99.40475, 99.96059, 99.94046
160954.25660000002, 285.0346166769268, 285.02411188221964, 285.56367305081363, 25.057745951153656, 25.224147850005743, 25.166962113972502, 7125.802389042945, 7152.7284470825025, 7174.443314209133, 125.94021880933451, 15.520096600305124, 3.369442116530763, 7122.424373520655, 7165.750793985764, 7172.313813815137, 0.9999999964642677, 0.9999978729007635, 0.9999999942130927, 60.000924521231205, 60.00052429205439, 60.00374334416387, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8711, 4.524625, 2746.017, 593.8323, 4.625034, 2746.504, 826.0493, 3.30513, 2729.113, 774.3668, 3.529358, 2733.029, 798.855, 6.879825, 5496.027, 593.3725, 9.255289, 5491.838, 99.93866, 99.95251, 99.34838, 99.49018, 100.0, 99.93936
160956.5798, 284.98976418033163, 285.01034667658564, 285.5719475088187, 25.02635560779897, 25.182438351277263, 25.146390783635756, 7114.4079830346345, 7153.846637987288, 7160.893072631228, 123.65050478898138, 13.2640512000944, 1.7775854516648906, 7122.140102794489, 7155.643518447295, 7163.792674801127, 0.9999995782106098, 0.9999981696141582, 0.9999999768587456, 60.002817782803724, 60.00049153501117, 60.002828207743605, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 613.101, 4.468943, 2740.013, 600.1165, 4.579169, 2748.046, 832.2028, 3.267027, 2718.832, 780.6584, 3.509317, 2739.721, 805.1115, 6.824489, 5494.468, 587.0702, 9.337876, 5482.021, 99.72207, 100.0, 98.95536, 99.67904, 99.98895, 99.75646
160958.94916000002, 285.1441713382568, 285.0167307711216, 285.6049437712085, 25.050053937933868, 25.178033093231093, 25.185992659624286, 7129.771985595726, 7154.0417992891225, 7175.610122593578, 127.3487847237352, 11.689570898878628, 1.8175483609225012, 7122.102951854095, 7168.916802861288, 7171.499757967625, 0.9999999748008076, 0.9999982802328184, 0.9999999979839528, 60.0019298171784, 60.0010616244979, 59.9981444662533, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.674, 4.526052, 2745.907, 593.8517, 4.624849, 2746.336, 825.7969, 3.306971, 2729.915, 774.4445, 3.530093, 2733.101, 798.855, 6.879277, 5495.973, 593.3527, 9.255472, 5491.844, 99.93068, 99.95452, 99.38205, 99.46862, 100.0, 99.94056
160961.2538, 285.05337365948816, 284.93285964363554, 285.56864797344844, 25.04320454966199, 25.19485512251779, 25.18949393575006, 7123.8763417910295, 7160.738462586235, 7173.017563448712, 127.20809375455383, 12.480886111666678, -0.2918072090536157, 7126.108311814667, 7159.164590543697, 7167.369272240255, 0.9999998574123482, 0.9999979644020001, 0.9999999712437232, 60.0044379206062, 60.003659891606546, 60.001232557418184, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8317, 4.525695, 2745.96, 600.1943, 4.578984, 2748.106, 826.0298, 3.305682, 2730.329, 780.8332, 3.509133, 2739.882, 798.855, 6.87946, 5495.975, 587.0702, 9.337876, 5481.382, 99.93884, 100.0, 99.36869, 99.68716, 100.0, 99.75633
160963.62900000002, 285.05757382750477, 285.00461654939517, 285.6084578584051, 25.068640154167785, 25.211139870828212, 25.165720359482307, 7126.418912951889, 7158.149543840982, 7175.02202316864, 127.89076326801069, 10.89744955808328, 3.6695515616735292, 7116.736040566988, 7162.559566996972, 7167.3467798538, 0.9999993716176981, 0.9999993356992497, 0.999999944585469, 60.00325209161293, 60.00172230356324, 60.005376584755915, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.4835, 4.575845, 2747.927, 606.4395, 4.527778, 2746.214, 819.5657, 3.340656, 2737.948, 786.4452, 3.488724, 2743.094, 793.8956, 6.915437, 5494.785, 583.6904, 9.374317, 5476.975, 100.0, 99.94176, 99.64656, 99.85243, 99.9853, 99.66465
160965.98956000002, 284.9870839454783, 284.97227302998095, 285.66865903707827, 25.0498108788164, 25.21849604482306, 25.171968939408774, 7125.058553950883, 7157.33808959331, 7171.918812077605, 126.79838177556803, 8.48712949151286, 4.448733919363804, 7127.457371718586, 7159.99462888841, 7167.710948662081, 0.9999999676507213, 0.9999988000903314, 0.9999999738847244, 60.000390060012, 60.00042491371415, 60.0024562857898, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7725, 4.525339, 2745.916, 600.058, 4.579721, 2747.878, 825.9522, 3.305314, 2729.745, 780.6584, 3.509133, 2739.832, 793.8383, 6.923655, 5493.131, 587.0503, 9.337693, 5482.074, 99.9347, 100.0, 99.38336, 99.67809, 99.95865, 99.75743
160968.36268000002, 285.0529960749212, 284.9660807050635, 285.6154217940007, 25.033096209673726, 25.18685565342015, 25.145847468041655, 7114.785640334139, 7159.3233388606695, 7159.683203485957, 131.03351439017615, 15.840531756102337, -1.7758665684280004, 7113.795316457115, 7156.354485618106, 7157.848329916108, 0.9999995217731135, 0.9999963596072872, 0.9999996652351802, 60.00284198446586, 60.00415945988212, 60.00090221254018, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 609.2566, 4.497855, 2743.256, 596.4977, 4.60864, 2746.905, 830.3199, 3.275494, 2719.731, 774.2892, 3.530277, 2733.431, 786.2657, 6.978261, 5486.843, 593.3328, 9.256205, 5492.124, 99.84475, 99.971, 98.98203, 99.48872, 99.84714, 99.93826
160970.66916000002, 285.05176134379985, 284.98446472390765, 285.53150628474924, 25.06612326527813, 25.19249517968266, 25.186515265873126, 7125.898360653263, 7155.532750092191, 7173.171152575396, 126.0860551236733, 11.176542901357607, -2.5438398323731235, 7116.277996277012, 7162.949828663866, 7169.529837950277, 0.9999999816444373, 0.9999985085597871, 0.9999999856874449, 60.004100517938156, 60.00542970051751, 60.00266460646571, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8908, 4.524625, 2746.079, 600.0386, 4.578432, 2747.988, 826.7869, 3.299792, 2727.637, 780.639, 3.509317, 2740.105, 792.5794, 6.930778, 5493.284, 587.0702, 9.338059, 5482.134, 99.93052, 100.0, 99.28633, 99.71753, 99.95946, 99.75745
160972.97844, 285.1525865962241, 284.9745508175203, 285.61309602668473, 25.025359928770538, 25.207368281836644, 25.16180942542869, 7126.330353692897, 7156.664496113632, 7174.731972387474, 123.59864860704363, 11.017583615154308, 1.910082904344108, 7122.268601459003, 7160.756978452558, 7168.739246640603, 0.9999999738357317, 0.9999975860506451, 0.9999999827376137, 60.006980370378486, 60.007715595570836, 60.01008820869366, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7528, 4.524803, 2745.969, 593.8517, 4.624481, 2746.228, 825.894, 3.305314, 2729.979, 774.4251, 3.530093, 2733.582, 792.5603, 6.93096, 5493.333, 593.3328, 9.255289, 5492.078, 99.93679, 99.94837, 99.33142, 99.48611, 99.95839, 99.93947
160975.35872000002, 285.1639663446559, 285.03467609867107, 285.61008165661184, 25.060312273141747, 25.213907521401506, 25.181750102697603, 7117.37775193606, 7166.466884221035, 7168.373399193029, 129.02522754048516, 21.018093441236033, -2.444141709451287, 7129.320699207531, 7167.518900786997, 7170.442523321119, 0.9999998569048288, 0.9999974549468545, 0.99999992405319, 60.00795167212211, 60.01033168156997, 60.00742007819484, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.5229, 4.575666, 2747.927, 587.4898, 4.66703, 2741.538, 819.5657, 3.340656, 2738.063, 768.017, 3.549215, 2725.938, 798.8359, 6.879642, 5495.805, 599.6749, 9.164095, 5495.701, 100.0, 99.77577, 99.64922, 99.21178, 100.0, 100.0
160977.69032000002, 285.1493333787666, 285.0296167745725, 285.6051883963525, 25.066950652571666, 25.2083351014402, 25.190551449917123, 7127.6340951139355, 7163.462619721381, 7174.856332821483, 127.61994049424834, 13.931701810336563, -2.2430512287328384, 7123.817659226532, 7156.163095423104, 7174.598768527181, 0.9999999837670623, 0.9999984734718441, 0.9999999995245972, 60.01744276288516, 60.01520730674519, 60.01422438072674, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8908, 4.524625, 2746.022, 593.8323, 4.624665, 2746.168, 826.0104, 3.304946, 2730.027, 774.2892, 3.531013, 2733.297, 792.6176, 6.928221, 5494.056, 593.3527, 9.255472, 5491.958, 99.93885, 99.95255, 99.33864, 99.47733, 99.97317, 99.93729
160980.00816000003, 285.0533303005202, 284.99550745585367, 285.5734763387237, 25.028694422418724, 25.18299940995753, 25.148935474823087, 7113.3847735441395, 7156.3549367687665, 7158.360973514371, 128.62426053858007, 12.201580738494442, 0.9504379578020234, 7116.265058908432, 7159.690844180355, 7160.956220946197, 0.999999647889554, 0.999998494645054, 0.9999997687001009, 60.01829128426135, 60.01459048519032, 60.01480377774753, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8317, 4.524981, 2745.965, 593.8712, 4.624849, 2746.23, 825.9522, 3.302185, 2727.653, 775.3378, 3.524578, 2736.002, 801.1821, 6.853892, 5495.621, 589.3962, 9.317, 5484.41, 99.9469, 99.94644, 99.32975, 99.55577, 100.0, 99.81109
160982.33320000002, 285.0954961902012, 285.01555390328593, 285.67767836521233, 25.064786376259665, 25.20170235446929, 25.19437889321097, 7125.515302018968, 7161.076838761644, 7175.708064241382, 127.89214691965708, 14.969764289762225, -1.3724014312319923, 7118.308390675007, 7167.035690005899, 7178.472571706065, 0.9999999920053753, 0.9999992050559672, 0.999999998381137, 60.015058867501146, 60.01695400316899, 60.01763267507473, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 612.9039, 4.476617, 2741.545, 598.3849, 4.596667, 2747.591, 828.7864, 3.288011, 2726.423, 776.0757, 3.526416, 2733.725, 799.0267, 6.878912, 5495.862, 593.3527, 9.255655, 5492.078, 99.75338, 99.99597, 99.20569, 99.5329, 100.0, 99.93947
160984.65916, 285.06891039913046, 285.03149641570246, 285.64650620310846, 25.074730616650484, 25.211735682327983, 25.177363935608025, 7127.435551245249, 7162.255069617049, 7175.497299074945, 124.72895364724764, 11.63828391899142, 0.5070892440091939, 7129.267139353907, 7163.385484408967, 7172.136840282465, 0.9999999995752854, 0.9999979520338083, 0.9999999980868568, 60.01229871799155, 60.01521785078179, 60.01333030781432, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8908, 4.525517, 2745.908, 599.5328, 4.583405, 2747.882, 825.8552, 3.305314, 2729.745, 780.7944, 3.508214, 2739.596, 798.8741, 6.879277, 5495.7, 593.3527, 9.255655, 5492.063, 99.94878, 100.0, 99.34647, 99.68649, 100.0, 99.93729
160986.99800000002, 284.98468538597126, 285.0084793435618, 285.54601726690174, 25.100324341969515, 25.234040520875332, 25.208780246640245, 7124.734915215753, 7166.393545622061, 7177.37006711946, 127.86563956693817, 16.424765953293445, 0.0570150526971247, 7130.018733394755, 7177.624500872428, 7182.901636577174, 0.9999999997370224, 0.9999975099273415, 0.9999999482839311, 60.018154546169164, 60.00932709672766, 60.009619000802466, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 600.7201, 4.575666, 2748.146, 606.4395, 4.529252, 2746.04, 819.5657, 3.340656, 2738.167, 786.9695, 3.486334, 2743.884, 792.5794, 6.930778, 5493.119, 599.5953, 9.16556, 5495.729, 100.0, 99.95174, 99.64892, 99.86103, 99.95735, 100.0
160989.34084000002, 285.1713619042585, 284.9724854689751, 285.534584810001, 25.08167537620321, 25.19992438401503, 25.199404752320124, 7124.549899708082, 7162.94262789556, 7177.079912658696, 127.54899725254256, 6.968308962708306, 0.6856477030923998, 7129.87046523892, 7164.303479662148, 7180.570173955916, 0.999999970898488, 0.9999979262018518, 0.9999998954692723, 60.01391142080348, 60.008087731143775, 60.01080252425559, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7922, 4.525517, 2746.184, 600.1553, 4.579537, 2748.161, 825.9716, 3.305314, 2730.133, 780.7361, 3.508765, 2739.663, 798.8359, 6.879277, 5495.86, 593.3527, 9.255838, 5492.012, 99.94669, 100.0, 99.3446, 99.68748, 100.0, 99.93828
160991.79004000002, 285.0459886890616, 284.95101547903664, 285.49322615302145, 25.049983269006315, 25.202915410721165, 25.187750848226212, 7110.484115958316, 7166.79967913212, 7164.43816581443, 124.85993646761857, 13.325458765085386, -1.9224924655895848, 7102.482242556849, 7151.33548285541, 7148.2782189101645, 0.9999999164361011, 0.9999981195768819, 0.999999727519361, 60.009106929324794, 60.012546710372746, 60.010423669668576, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.8317, 4.525339, 2746.022, 600.1748, 4.579537, 2748.104, 825.7775, 3.305498, 2729.64, 780.6973, 3.508765, 2739.178, 792.5603, 6.930778, 5493.066, 593.3527, 9.256205, 5491.396, 99.94284, 100.0, 99.35326, 99.71689, 99.95842, 99.92706
160994.12396000003, 285.08854263602734, 285.032701122035, 285.60355956159395, 25.07810945599511, 25.22683985969087, 25.199270815744512, 7126.051192516481, 7163.282532457967, 7172.4031999761, 124.24655477673059, 8.423146954021831, -2.5106123141181342, 7127.674148736434, 7160.124027505164, 7171.017170962067, 0.9999998678010832, 0.9999983785038268, 0.9999999841710703, 60.010071592458516, 60.007905700843914, 60.008257887672535, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 613.1404, 4.468408, 2740.233, 593.8517, 4.624849, 2746.448, 832.2805, 3.267027, 2719.197, 774.4057, 3.526784, 2735.014, 787.6963, 6.96365, 5489.814, 589.9728, 9.292279, 5489.099, 99.72817, 99.94846, 98.96544, 99.53825, 99.89828, 99.87311
160996.46392, 284.9582505013824, 284.9818428680419, 285.5389738855363, 25.047600645808682, 25.1931450554707, 25.171875383600838, 7123.858732781592, 7163.950560281375, 7167.843389759212, 127.69418148027671, 9.763126890163221, 1.4210412016373084, 7131.367588399134, 7159.989114169275, 7173.0610458411265, 0.9999999645877073, 0.9999988379966557, 0.9999999995791922, 60.00865989022958, 60.00970722960051, 60.01021116823802, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7331, 4.525874, 2745.965, 599.2215, 4.59151, 2747.597, 825.991, 3.304762, 2729.641, 776.6777, 3.52421, 2735.148, 792.5794, 6.930595, 5493.284, 593.3725, 9.255838, 5492.126, 99.9387, 99.99617, 99.35203, 99.53292, 99.96038, 99.93936
160998.82, 284.9900810121812, 284.9770265655918, 285.5282641982522, 25.061617257799146, 25.217231265145365, 25.20137841593034, 7120.455296797147, 7164.606053300124, 7175.003243161984, 130.25132260395412, 14.995048229130731, -1.6288208630812733, 7118.577464911308, 7164.8106240305515, 7170.478321914317, 0.9999999552181298, 0.9999983570488328, 0.9999999670458315, 60.01390716771956, 60.01080120900811, 60.008609068944025, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 604.7419, 4.546041, 2747.389, 590.1747, 4.649348, 2743.177, 821.4875, 3.332925, 2736.997, 768.2694, 3.549031, 2726.048, 798.8741, 6.87946, 5495.919, 599.5953, 9.164827, 5495.77, 99.9886, 99.84773, 99.61039, 99.20579, 100.0, 100.0
161001.29596000002, 285.1751951513779, 285.02250040479174, 285.6200416184643, 25.04785072249023, 25.221160014830915, 25.161608593212478, 7125.552882923647, 7158.357085170554, 7169.147480757481, 131.8302008667065, 11.590461627895365, 0.06986742489061726, 7127.132221590443, 7158.84726185285, 7172.241860313713, 0.9999999719933549, 0.9999990060745839, 0.9999999961989605, 60.01298205212821, 60.01190663222428, 60.01065812381016, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.6542, 4.525695, 2745.797, 593.8712, 4.624481, 2746.336, 825.9328, 3.305314, 2729.532, 774.2697, 3.52991, 2733.582, 792.5794, 6.930778, 5493.393, 593.3527, 9.255655, 5492.137, 99.94668, 99.94631, 99.33873, 99.48611, 99.96142, 99.94056
161003.75772000002, 285.1176240026329, 284.98081202914784, 285.543238450467, 25.00800520760991, 25.217557659111616, 25.20438913484798, 7120.2020631964315, 7166.957592147553, 7167.713148173171, 125.52787507532412, 13.771917543479049, -1.1456197913412325, 7130.0347290096315, 7165.487602304952, 7169.026746078475, 0.9999999999996501, 0.9999978722054536, 0.9999999921557986, 60.010272815467786, 60.010197526669145, 60.01486739167917, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 600 800 800 800 600], 5500.0, [], 606.7331, 4.524981, 2745.965, 593.8712, 4.624481, 2746.287, 825.9328, 3.304394, 2729.413, 774.2309, 3.530461, 2733.278, 798.855, 6.879825, 5495.646, 593.3725, 9.255289, 5492.079, 99.93679, 99.94849, 99.3633, 99.46828, 100.0, 99.93837
