TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
162080.67068, 285.05011750308995, 284.8502522624638, 285.47893176532756, 25.063344503619984, 25.217183826696104, 25.210313740222723, 7119.679076047061, 7161.400310893594, 7168.472102687933, 142.59282844026075, 18.60482632990852, -0.8551814749969253, 7130.238759650089, 7159.261003794622, 7161.87782773208, 0.9999999984193947, 0.9999963955718557, 0.9999999959881266, 59.9867293448277, 59.98821854852769, 59.988027565412445, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 608.468, 4.511061, 2745.72, 797.6678, 3.446543, 2747.883, 594.0775, 4.622357, 2746.456, 607.4449, 4.519463, 2745.333, 601.0309, 9.143658, 5495.489, 593.9093, 9.247781, 5492.601, 99.90938, 100.0, 99.95869, 99.92172, 100.0, 99.94582
162083.06276, 285.0816906752806, 284.8262666912334, 285.3828310399565, 25.07561255730844, 25.203588359662362, 25.190940442113785, 7107.294101216787, 7162.142791212227, 7168.021690451885, 133.9293930578251, 23.103353860175048, -2.3610229769866464, 7122.51593142917, 7165.367575636648, 7169.923417884079, 0.9999999797990183, 0.9999944564924453, 0.9999999883692531, 59.98019591469846, 59.985521417294045, 59.987832940606154, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1614, 4.530693, 2746.429, 796.3059, 3.450411, 2747.781, 594.0775, 4.622173, 2746.676, 607.4838, 4.518543, 2745.446, 601.0499, 9.143292, 5495.439, 593.9093, 9.248147, 5492.66, 99.95366, 100.0, 99.95465, 99.9198, 100.0, 99.94678
162085.43592000002, 285.0145157580751, 284.8955282168989, 285.4419716488309, 25.055256907573884, 25.187412567081576, 25.19744356590951, 7116.379193823224, 7155.290676149261, 7163.020473866565, 134.44405601740345, 23.008175130710697, 0.2046780358110709, 7126.379694691001, 7159.92626113394, 7173.937562271567, 0.9999999811043458, 0.9999946909335984, 0.999999977072273, 59.983771051409434, 59.98426393122505, 59.983348475813, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 599.8132, 4.581378, 2748.06, 790.0801, 3.475277, 2746.014, 587.7687, 4.664878, 2741.639, 601.3087, 4.569841, 2747.932, 607.2874, 9.04157, 5490.873, 600.2514, 9.155122, 5495.677, 100.0, 99.94069, 99.77934, 100.0, 99.91755, 100.0
162087.75148, 284.9959294881755, 284.7937126467552, 285.4733381231508, 25.078011378806295, 25.200232943525418, 25.15656423668635, 7120.108844741149, 7160.5664833146875, 7171.210086990738, 134.5478155040255, 19.935174497966727, 2.6641665615511556, 7123.3337441059375, 7158.3895059785345, 7170.4826401059245, 0.9999999807300691, 0.9999960468613082, 0.9999998575971438, 59.98256256334227, 59.975577995090454, 59.97904567356686, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1614, 4.530871, 2746.425, 796.3448, 3.450227, 2747.84, 594.1163, 4.622909, 2746.506, 607.4838, 4.519646, 2745.501, 600.9927, 9.143476, 5495.714, 593.9292, 9.247781, 5492.594, 99.95957, 100.0, 99.95248, 99.91992, 100.0, 99.94886
162090.12364, 284.96395907143335, 284.8463350933076, 285.53959450683533, 25.03801300182229, 25.190895935464212, 25.162717876258544, 7115.946553963731, 7139.2471896330235, 7156.83119076348, 132.78533293935698, 16.48255626892353, 4.231771274317907, 7115.9763587287325, 7145.8606194037175, 7161.299776356677, 0.9999999433766108, 0.9999967845494723, 0.9999998123202349, 59.97477066240382, 59.983137628594285, 59.97814357209949, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1417, 4.53105, 2746.429, 790.0218, 3.475462, 2745.624, 594.1746, 4.622725, 2746.45, 607.4838, 4.516888, 2745.084, 599.9246, 9.169226, 5495.629, 591.1259, 9.285503, 5487.266, 99.9495, 99.9224, 99.95444, 99.91558, 100.0, 99.87242
162092.49300000002, 284.94433532000073, 284.88177608048824, 285.3881411440424, 25.05954103768055, 25.20036992613299, 25.188550103686246, 7109.587420134603, 7161.60572675088, 7171.937994911128, 131.15285781289776, 20.782628254741212, 2.889770863904232, 7124.499256646002, 7163.773600722392, 7173.455800780785, 0.9999999698637615, 0.9999971373517256, 0.9999999996299433, 59.97954825448874, 59.97567973849884, 59.97711213236497, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4504, 4.477688, 2741.945, 784.9633, 3.49425, 2744.029, 598.0958, 4.599716, 2747.686, 609.7557, 4.502731, 2744.633, 599.8101, 9.162651, 5495.751, 593.7502, 9.248696, 5492.526, 99.79048, 99.84678, 99.99941, 99.86918, 100.0, 99.94763
162094.88668000003, 284.89410260015933, 284.823544336465, 285.4128862413703, 25.038379511095386, 25.20920733179389, 25.16876514766854, 7126.272923968729, 7159.004590484729, 7168.257611757129, 132.11409333842528, 19.243199500374885, 5.505774507455499, 7125.793393466539, 7151.022195491355, 7177.187957567505, 0.9999999711296698, 0.9999965267650363, 0.9999999317532834, 59.97704824435368, 59.97932012257118, 59.97657514567045, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1417, 4.53105, 2746.371, 789.8856, 3.475462, 2745.403, 594.194, 4.623277, 2746.451, 607.542, 4.518727, 2745.611, 600.9736, 9.144388, 5495.604, 593.9093, 9.247781, 5492.539, 99.9615, 99.91634, 99.95448, 99.9157, 100.0, 99.94787
162097.26464, 285.003657668886, 284.8927239749888, 285.4356626180437, 25.053125059763747, 25.188823520825135, 25.155246299955003, 7120.4264435093155, 7158.028394745639, 7165.253456928778, 133.85740267850088, 20.00231411838695, 3.97013956054991, 7130.80657994626, 7160.001208303188, 7178.255828465221, 0.9999999991770676, 0.9999962323101265, 0.999999988020983, 59.97576823412233, 59.97300022502301, 59.97331260671264, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 599.9512, 4.580485, 2748.113, 796.3643, 3.450411, 2747.775, 587.7104, 4.665062, 2741.805, 601.2698, 4.570393, 2747.935, 607.3446, 9.041022, 5490.881, 600.2514, 9.155305, 5495.805, 100.0, 100.0, 99.78738, 100.0, 99.91859, 100.0
162099.70248, 285.08316051482007, 284.97639809305747, 285.5713678336885, 25.04976597865087, 25.21942790797194, 25.167765653111374, 7123.24974379188, 7160.418338094693, 7167.687516774556, 132.55072732360395, 20.921789304433332, -0.7144990402107396, 7126.7483113076505, 7152.773111891138, 7171.362208131468, 0.9999999612358704, 0.999996369346257, 0.9999998249266271, 59.971537807489604, 59.974739116616284, 59.97125428088483, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1417, 4.531764, 2746.481, 790.0412, 3.475462, 2745.684, 594.1746, 4.622541, 2746.619, 607.4449, 4.519463, 2745.22, 600.9927, 9.143658, 5495.487, 593.9093, 9.247964, 5492.54, 99.95573, 99.92654, 99.95865, 99.91773, 100.0, 99.94789
162102.07964, 284.9789712074499, 284.84934830513197, 285.3235931412605, 25.032527148065274, 25.181469223704287, 25.154557414008476, 7121.115974936585, 7156.489085823426, 7164.227145431982, 134.27140687433712, 18.63061031873724, 4.320555614754085, 7111.941053134474, 7153.233040291838, 7162.173913869792, 0.9999995048493463, 0.9999961378154552, 0.9999999945180594, 59.97394552688734, 59.97614620043997, 59.97582616078916, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.2008, 4.531228, 2746.535, 790.0412, 3.476014, 2745.734, 594.1552, 4.623645, 2746.564, 607.542, 4.519646, 2745.607, 601.0118, 9.143476, 5495.625, 593.7105, 9.25712, 5491.22, 99.95752, 99.9368, 99.95252, 99.91378, 100.0, 99.92387
162104.40600000002, 284.92458871689746, 284.77131532862745, 285.47531185532324, 25.06270389045866, 25.212323146269775, 25.172300217942233, 7127.582409309586, 7152.400666312054, 7172.999981407045, 130.12550265353735, 17.924990101763797, 3.600642927791796, 7127.099032992312, 7151.012913634764, 7168.610435544848, 0.9999999749083383, 0.9999968807675121, 0.9999999982626403, 59.97495806235764, 59.97507836256208, 59.97749143962041, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.5095, 4.474832, 2740.86, 783.796, 3.498671, 2741.989, 600.2699, 4.577995, 2747.964, 612.8627, 4.474232, 2741.537, 596.5102, 9.211229, 5495.276, 590.7681, 9.282024, 5490.058, 99.75534, 99.79417, 100.0, 99.74457, 99.9938, 99.90272
162106.86892, 285.0263870471844, 284.94520021925393, 285.50539560113117, 25.054962620594047, 25.191748185098966, 25.172743620705628, 7122.081873067133, 7155.122684306425, 7168.9078507783615, 134.0924180372417, 17.22490228684046, 1.01096104612202, 7122.621312600323, 7152.322385846046, 7164.527324725949, 0.9999999767675258, 0.9999977242273854, 0.999999968517129, 59.979012833168234, 59.981204812782295, 59.9822699151397, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 608.054, 4.511418, 2744.449, 790.0996, 3.475093, 2745.842, 594.0775, 4.623277, 2746.29, 607.4061, 4.519095, 2745.664, 601.0118, 9.144206, 5495.497, 593.9093, 9.24833, 5492.539, 99.90079, 99.93232, 99.95066, 99.92582, 100.0, 99.94668
162109.1686, 285.0904008141146, 284.88912794926705, 285.41823467928424, 25.02292379565973, 25.191913890056682, 25.15790349845428, 7113.89012389414, 7152.873259571633, 7165.47481212296, 136.14587671019126, 23.76473257104226, -1.6665723295834596, 7110.042279903465, 7150.580974863157, 7164.015754718735, 0.9999999988019528, 0.999995300673393, 0.9999999833420624, 59.98687220455999, 59.99034730789394, 59.98783621386661, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 616.4525, 4.433963, 2734.013, 795.2748, 3.455016, 2747.901, 588.0792, 4.663958, 2741.913, 601.231, 4.570577, 2747.984, 607.3637, 9.040292, 5490.989, 600.2514, 9.155122, 5495.744, 99.53457, 100.0, 99.78742, 100.0, 99.91966, 100.0
162111.48072000002, 284.9739060753806, 284.9168736547354, 285.4773942111543, 25.017509110720596, 25.200022412471796, 25.17683258110643, 7116.29041327927, 7161.061542759957, 7159.15494028275, 132.8679346621675, 17.709484583645917, -0.7376816246664362, 7111.96901821723, 7158.756568934098, 7163.686861702147, 0.9999999433307577, 0.9999944712400561, 0.9999995151768568, 59.996560170921576, 59.99548074538068, 59.99430012116534, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4109, 4.475368, 2740.917, 790.0023, 3.475646, 2745.842, 594.1746, 4.622909, 2746.34, 607.6003, 4.518727, 2745.495, 601.069, 9.143476, 5495.597, 593.8894, 9.247781, 5492.426, 99.75917, 99.93232, 99.95465, 99.91374, 100.0, 99.94798
162113.8512, 285.02721255035647, 284.91300781108345, 285.43950935526874, 25.05429617109589, 25.19678595914062, 25.170044297860212, 7118.577163605043, 7152.02633402122, 7169.921899003477, 128.65288465357662, 21.680281069036482, 2.4138174179693124, 7112.160396213369, 7161.083677936322, 7163.599897092987, 0.9999999437847659, 0.9999960721228346, 0.9999999251975902, 60.00114050725902, 60.00338819078283, 60.00035095177088, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4701, 4.474654, 2741.195, 790.0801, 3.475277, 2745.794, 594.1163, 4.622909, 2746.512, 607.5032, 4.519279, 2745.442, 601.0309, 9.143476, 5495.715, 593.8894, 9.247964, 5492.654, 99.751, 99.93069, 99.95669, 99.91776, 100.0, 99.94996
162116.19068, 284.9955144830382, 284.9051657050721, 285.50265747543773, 25.042063588272413, 25.192630252450307, 25.17344387145048, 7119.014414186604, 7143.777379039797, 7161.781376931007, 130.727503721007, 18.504745728975195, 5.3974225891145124, 7123.543791730641, 7157.571478668597, 7166.70428166371, 0.9999997799773311, 0.9999970164678542, 0.9999999649027892, 60.003626274111426, 60.005163477980545, 60.001445056986896, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.2994, 4.530514, 2746.539, 783.7182, 3.498671, 2742.105, 600.4058, 4.576523, 2747.859, 613.6977, 4.463568, 2739.309, 594.7362, 9.236432, 5493.307, 587.5871, 9.331284, 5483.381, 99.95962, 99.8022, 100.0, 99.68837, 99.96184, 99.78122
162118.53832000002, 285.03141852416627, 284.92940670902357, 285.3726426376846, 25.078746074936124, 25.18410728928598, 25.17481881514945, 7121.227533492057, 7156.423395121201, 7165.328792851483, 128.22379638691245, 18.280039713349197, 2.319518717854862, 7124.086366092758, 7161.34363019725, 7169.485322458153, 0.9999999071331337, 0.999997000172435, 0.9999999978450981, 60.00734225868648, 60.00724020204623, 60.00509022143608, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4701, 4.475368, 2741.142, 790.0218, 3.475277, 2745.86, 594.0969, 4.623093, 2746.396, 607.5809, 4.518543, 2745.496, 601.0118, 9.144206, 5495.606, 593.9292, 9.24833, 5492.594, 99.75916, 99.93295, 99.95248, 99.92364, 100.0, 99.94668
162120.90132, 284.96401569672685, 284.91960194598596, 285.4483428826795, 25.086231240661775, 25.214078612357, 25.170557147430873, 7124.386073032106, 7150.804049276164, 7170.245649784546, 131.4835433321241, 17.122477838836858, -0.9735397399140311, 7116.180709111101, 7165.293358794523, 7170.254714278719, 0.9999999981337456, 0.9999959855095888, 0.999999958605654, 60.005276589285415, 60.00418999566633, 60.00638565582874, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1022, 4.531585, 2746.649, 790.158, 3.475093, 2746.37, 592.874, 4.63561, 2745.168, 604.804, 4.545387, 2747.432, 605.1891, 9.066042, 5492.449, 598.8398, 9.176913, 5495.73, 99.96169, 99.94239, 99.9078, 99.99018, 99.95352, 100.0
162123.33308, 284.98985573633956, 284.97957738685045, 285.5136879814701, 25.070293629782743, 25.209085222070478, 25.184410042933038, 7124.201762647704, 7161.751368467193, 7172.919826281144, 132.66982724490856, 20.864351914346116, 2.0436801013192962, 7114.801805175666, 7164.975778802374, 7164.974540859225, 0.9999998569593516, 0.9999956665381339, 0.9999999075031485, 60.00530248335852, 60.002718057662, 60.005854105234036, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 602.8296, 4.556213, 2747.719, 792.1813, 3.467173, 2746.252, 593.6116, 4.626223, 2746.343, 607.542, 4.518543, 2745.552, 601.0309, 9.143292, 5495.557, 593.9292, 9.24833, 5492.54, 100.0, 99.95627, 99.95261, 99.92175, 100.0, 99.94885
162125.71488, 285.0831739627229, 284.8802766800833, 285.4438754364331, 25.057442487760856, 25.188696733446523, 25.17706930033606, 7119.941883323683, 7158.794024518909, 7172.5346614022565, 132.19507495169074, 18.830452690081074, 2.8357357708773634, 7121.630613883137, 7161.006885750459, 7168.154748754516, 0.9999999739804526, 0.9999972533346129, 0.9999999264635515, 60.001848547096145, 59.99932232421997, 59.998771329080554, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1022, 4.530871, 2746.648, 790.0412, 3.475277, 2745.739, 594.1552, 4.622357, 2746.455, 607.5032, 4.519463, 2745.607, 601.0118, 9.143476, 5495.657, 593.8696, 9.248147, 5492.485, 99.96165, 99.93659, 99.95239, 99.91977, 100.0, 99.94678
162128.07096, 284.9967615043953, 284.8781180518704, 285.52598140899596, 25.05408730425864, 25.15259301514864, 25.146132869300704, 7111.682259569373, 7148.15173119555, 7155.658361772239, 128.8002894837274, 21.445805936971738, -1.6955854797024585, 7119.694809739987, 7148.135483759453, 7163.935663992417, 0.9999999934023344, 0.999995636041791, 0.9999999836023507, 59.997072639526046, 59.99971856394865, 59.99632430662865, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4701, 4.476617, 2740.918, 783.7766, 3.498486, 2742.048, 600.3669, 4.577075, 2747.968, 613.7171, 4.462832, 2739.083, 594.7744, 9.23625, 5493.298, 587.5672, 9.331467, 5483.056, 99.7531, 99.79011, 100.0, 99.69851, 99.96168, 99.77533
162130.35864000002, 285.08335500756294, 284.954497268618, 285.4961645934295, 25.065378354377035, 25.187175483600882, 25.179222185485155, 7120.563205150628, 7162.8811789978145, 7170.672463369823, 132.41301549101496, 18.184602502600683, -0.021547023469338455, 7126.784438542423, 7160.091768666522, 7168.564090137796, 0.9999998914280536, 0.9999963036332339, 0.9999999998068436, 59.99940292511853, 59.999542612451656, 59.997421573105974, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1811, 4.530871, 2746.592, 790.0412, 3.475277, 2745.627, 594.0581, 4.622357, 2746.457, 607.6003, 4.518543, 2745.435, 601.0309, 9.143841, 5495.604, 593.8894, 9.24833, 5492.539, 99.95558, 99.93885, 99.95265, 99.92585, 100.0, 99.94682
162132.6736, 284.99346253777475, 284.8755805832762, 285.4302287051587, 25.05651319969295, 25.21006825417037, 25.184295126199828, 7121.793923303168, 7165.156640123008, 7167.0065327020475, 130.29259940682635, 19.9001230597205, 2.8597035298357696, 7120.692805243171, 7161.318228688777, 7168.555090525613, 0.9999997901732279, 0.9999966575172977, 0.999999908895496, 59.99769493530178, 59.9965093951962, 59.996103815024235, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1219, 4.531406, 2746.649, 790.0023, 3.475462, 2745.685, 594.0775, 4.623093, 2746.341, 607.5032, 4.519463, 2745.496, 600.9927, 9.142927, 5495.471, 594.9431, 9.225074, 5494.373, 99.9575, 99.93479, 99.95048, 99.92375, 100.0, 99.97324
162135.05240000002, 284.9383434058089, 284.90770451688144, 285.37176780524476, 25.028675989970246, 25.211765328910648, 25.173272220186664, 7118.7799069983275, 7164.724978602509, 7167.795882521585, 136.18916488526352, 20.36067675921049, 1.7497008243421988, 7121.919695926575, 7160.068398855163, 7163.543023451337, 0.9999999915557636, 0.9999950978030211, 0.9999997806760172, 59.99628226087572, 59.997749007319086, 59.99476819556968, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 599.8921, 4.581199, 2748.223, 796.3643, 3.450227, 2747.784, 588.3316, 4.658803, 2743.318, 603.5418, 4.552374, 2747.294, 604.2354, 9.10275, 5494.961, 595.142, 9.230568, 5492.77, 100.0, 100.0, 99.81777, 99.98779, 99.99, 99.95531
162137.35576, 285.09271177826, 284.9496307033295, 285.44185858786415, 25.070703353046156, 25.202324392771942, 25.187000766662507, 7120.461379102028, 7158.649263227602, 7166.448545007637, 131.73436323851877, 22.148514770637576, 5.745374539886598, 7122.641666905799, 7154.139745528502, 7173.450916828438, 0.999999920307847, 0.9999965467626964, 0.9999998027444812, 59.997462647328774, 59.99616204058538, 59.99608167592359, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1417, 4.531764, 2746.705, 790.0023, 3.475462, 2745.902, 594.1552, 4.622541, 2746.402, 607.5226, 4.518727, 2745.662, 601.0309, 9.143658, 5495.498, 593.9292, 9.247781, 5492.479, 99.95955, 99.9345, 99.9526, 99.92574, 100.0, 99.94798
162139.67604000002, 285.02749320482997, 284.84670833154183, 285.3932322067938, 25.01084298789052, 25.173346804988853, 25.124667037351816, 7114.043920707876, 7149.718866064657, 7157.246262372095, 128.46916645739373, 20.93200128216131, -0.41384018875942274, 7113.5716932124005, 7153.521606903142, 7164.713488994107, 0.9999999353744036, 0.9999967891253414, 0.9999999649501208, 59.994314647228705, 59.995401238949356, 59.99519577686952, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 610.1241, 4.496784, 2742.506, 785.0411, 3.495539, 2742.019, 600.2505, 4.577995, 2747.969, 613.7365, 4.463936, 2739.139, 594.7935, 9.235702, 5493.31, 587.5672, 9.331284, 5483.056, 99.83806, 99.79316, 100.0, 99.68837, 99.96282, 99.7774
162142.0136, 285.0455526789548, 284.9547197611367, 285.4240290747978, 25.03956770126888, 25.20714433219937, 25.18441881165822, 7117.261830441819, 7160.595541525074, 7170.06996236365, 133.15871177285158, 14.987690919772376, 0.8715313951352073, 7110.077655104486, 7166.575149129294, 7173.402804355948, 0.9999999218871811, 0.9999964184606943, 0.9999998610233224, 59.99729939125899, 59.998273921744875, 59.995651746742276, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1219, 4.531406, 2746.477, 790.0412, 3.475277, 2745.847, 593.9417, 4.623645, 2746.398, 607.5809, 4.519646, 2745.607, 601.0499, 9.143841, 5495.657, 593.9292, 9.247964, 5492.6, 99.95752, 99.93249, 99.95057, 99.92375, 100.0, 99.94785
162144.49348, 285.0616681488887, 284.89395336993033, 285.44694949437974, 25.04531889309767, 25.201363267240524, 25.146624482884864, 7114.290575633574, 7158.308429028276, 7167.754543833071, 132.42626156320512, 13.551444256329432, 4.476716106911226, 7117.461641949986, 7158.742076753279, 7167.353789387068, 0.9999999413282754, 0.9999975397045724, 0.9999998564074838, 59.99768071944231, 60.00071009851204, 59.999631709530064, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4898, 4.475368, 2741.09, 790.0801, 3.47583, 2745.801, 593.9999, 4.623093, 2746.395, 607.6003, 4.518543, 2745.604, 601.0118, 9.143841, 5495.67, 593.9292, 9.247964, 5492.479, 99.75726, 99.92843, 99.95248, 99.91776, 100.0, 99.94678
162146.79332000003, 285.0250672810668, 284.88561744203514, 285.37569640948107, 25.05681271367199, 25.206839297817144, 25.17435158279956, 7111.157609752163, 7162.741808913184, 7166.289450214315, 136.85686045394993, 21.9704213769719, -2.47313235572301, 7125.028667745927, 7156.880332885188, 7165.995551457361, 0.9999999984658896, 0.9999962839326428, 0.9999999668491253, 59.99984494610495, 60.00055215800363, 59.997482968868056, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 618.6803, 4.415581, 2731.033, 796.3837, 3.450411, 2748.055, 587.6133, 4.664694, 2741.578, 601.1921, 4.570025, 2748.04, 607.3637, 9.042118, 5491.121, 600.1719, 9.162264, 5495.634, 99.4057, 100.0, 99.78316, 100.0, 99.92025, 100.0
162149.13428000003, 284.97427754019856, 284.9181543582689, 285.45814672362, 25.038371119721337, 25.17954520180286, 25.181999592762203, 7120.176638599459, 7158.897263625848, 7164.293153642221, 131.86475574648955, 17.764937292106424, 3.1981639562104647, 7120.4198696019475, 7160.207908952578, 7165.048281205109, 0.9999998942952427, 0.9999970981496114, 0.999999875204643, 59.999770375648794, 59.999001143771515, 59.994508160468314, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4504, 4.476081, 2741.032, 790.0607, 3.475277, 2745.847, 594.0775, 4.622909, 2746.287, 607.5032, 4.519095, 2745.44, 601.0118, 9.143658, 5495.6, 593.9292, 9.247598, 5492.532, 99.76142, 99.93253, 99.94636, 99.91967, 100.0, 99.948
162151.45012000002, 285.0665149368344, 284.92153011015597, 285.4617838894382, 25.0131184848916, 25.16671997079404, 25.142849047945163, 7113.751851226995, 7158.824374906113, 7165.227476836924, 131.13363951677798, 18.744022446383497, 1.4127826743124388, 7119.013057117522, 7152.411463141614, 7158.650255575067, 0.9999999976492732, 0.9999966548709494, 0.9999990329601257, 59.98948533797368, 59.990777954153515, 59.992489836094286, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.5095, 4.475903, 2741.887, 789.3019, 3.479514, 2744.941, 596.1158, 4.608552, 2747.687, 610.9014, 4.485816, 2741.363, 596.4911, 9.217073, 5493.823, 587.7462, 9.329269, 5483.062, 99.77372, 99.9079, 99.99126, 99.76928, 99.97124, 99.7786
162153.81384000002, 285.0722285649067, 284.929799117449, 285.47525673452265, 25.064458706294154, 25.18437049487952, 25.166937672395886, 7116.377365689922, 7165.073503265885, 7165.335812909548, 130.19801034458442, 18.109630250255577, 4.471790751278604, 7123.481298817814, 7158.0218191401445, 7169.691342566494, 0.99999979379773, 0.9999964402630476, 0.9999999276538328, 59.99315237519837, 59.99363222444301, 59.99289609848347, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 609.1383, 4.505172, 2743.542, 787.7065, 3.482277, 2745.229, 594.9899, 4.616467, 2746.459, 607.5032, 4.519095, 2745.659, 600.9546, 9.143841, 5495.547, 593.8894, 9.247964, 5492.54, 99.87319, 99.91, 99.95864, 99.91366, 100.0, 99.9458
162156.1336, 284.97239270262855, 284.9147325754883, 285.5340355195217, 25.065164942812206, 25.219668446092587, 25.15817646682354, 7122.710973858256, 7158.066944283888, 7169.715189185389, 130.3197001063695, 18.95560111286204, 1.6563771724672733, 7114.913697178036, 7159.247792752, 7163.756576483507, 0.9999999985341785, 0.9999948550240554, 0.9999999999744233, 59.99479429086547, 59.992486686208466, 59.990568991095124, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.2402, 4.531406, 2746.587, 790.0607, 3.475277, 2745.844, 594.194, 4.622725, 2746.454, 607.4644, 4.518543, 2745.385, 600.9927, 9.143658, 5495.607, 593.9292, 9.247964, 5492.601, 99.95942, 99.92659, 99.95457, 99.92369, 100.0, 99.94899
162158.51924000002, 285.0074124627137, 284.9389464585762, 285.4697387878632, 25.05246519933129, 25.167368593806007, 25.18047303842428, 7112.006397708881, 7165.613243977041, 7171.076290714897, 135.46402089855928, 21.0610063931249, -0.48907179361458475, 7126.132146632921, 7160.603336026457, 7167.664440857225, 0.9999999959895107, 0.9999951516926654, 0.9999999546485647, 59.99164379679192, 59.9942010846437, 59.99140103143014, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 599.8724, 4.580842, 2748.056, 796.4226, 3.450411, 2747.778, 587.6328, 4.66543, 2741.806, 601.3475, 4.569841, 2748.043, 607.3637, 9.041022, 5490.932, 600.2912, 9.154939, 5495.683, 100.0, 100.0, 99.77908, 100.0, 99.91862, 100.0
162160.84172000003, 284.99769571276266, 284.9753642226046, 285.52593291129995, 25.05477738252795, 25.16893466278302, 25.19917388424762, 7103.946124707995, 7163.956100584464, 7165.660273871206, 130.61104860120304, 21.061706793683697, -2.2708454806000873, 7125.078349698346, 7159.770861929075, 7169.110403404365, 0.9999999929412776, 0.9999983018892101, 0.9999999929708636, 59.99122012734884, 59.99387712630976, 59.99456947875175, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.2599, 4.5298, 2746.429, 790.0412, 3.475093, 2745.904, 593.9028, 4.624013, 2746.402, 607.5614, 4.518911, 2745.328, 601.0499, 9.143292, 5495.606, 593.9093, 9.247964, 5492.6, 99.95959, 99.93458, 99.95657, 99.9136, 100.0, 99.94897
162163.15372, 284.9563557183918, 284.84607796442253, 285.4432439825443, 25.032412034111328, 25.18593809808318, 25.15566985130695, 7106.891716929026, 7155.717530788192, 7163.240904006266, 137.47955445351545, 19.832561657890892, -1.837781520080057, 7114.380736264123, 7144.673986030813, 7162.77911685956, 0.9999997937772444, 0.9999963792075178, 0.9999998468140052, 59.99182247998829, 59.99299917472987, 59.99292901454801, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1614, 4.530871, 2746.372, 796.3837, 3.450227, 2747.89, 594.1746, 4.622357, 2746.458, 607.4644, 4.518727, 2745.441, 600.9927, 9.149137, 5495.606, 593.293, 9.261515, 5489.959, 99.95353, 100.0, 99.9587, 99.91765, 99.99985, 99.91318
162165.4934, 284.94763545782047, 284.8721199241565, 285.4893895597672, 25.074142603321043, 25.199168987990813, 25.180724600496692, 7117.222442885748, 7164.662467043701, 7167.38747174975, 133.07915303525897, 23.836139423270197, -1.8300194971605492, 7117.2780032346545, 7161.1751856011, 7170.440935421951, 0.9999999896687489, 0.9999948410425173, 0.9999999850263923, 59.99271824302117, 59.994261717842775, 59.99328278980276, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.3518, 4.476439, 2740.975, 802.6678, 3.423518, 2747.74, 600.1146, 4.58407, 2747.909, 611.8529, 4.480484, 2742.512, 597.1778, 9.195889, 5495.598, 591.7422, 9.267924, 5491.376, 99.75328, 100.0, 100.0, 99.79432, 100.0, 99.9267
162167.83688000002, 284.92491044105594, 284.93059296968903, 285.4977587663695, 25.05855477642974, 25.19800617101721, 25.184691350634864, 7126.285356755343, 7162.479740998517, 7172.00527332542, 133.82664689402145, 18.206191661936828, 1.30582126148812, 7123.343710810882, 7155.989724689391, 7172.814313900284, 0.9999999583544196, 0.9999952935916572, 0.9999996185687388, 59.99275532219864, 59.99378287918049, 59.99452944002628, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1614, 4.530871, 2746.428, 796.267, 3.450411, 2747.72, 594.1163, 4.622725, 2746.563, 607.5614, 4.518543, 2745.55, 601.069, 9.142927, 5495.657, 593.9292, 9.247964, 5492.541, 99.95959, 100.0, 99.95857, 99.91573, 100.0, 99.9479
162170.19388, 284.9974206506558, 284.8950919765239, 285.439558669506, 25.05385377672568, 25.201696075117628, 25.177395930866318, 7126.687799970603, 7160.988158138855, 7164.709230418976, 134.7260476334245, 22.747083897058474, 0.5560552044639735, 7120.3957415665645, 7166.0602487859205, 7175.326772585415, 0.9999999989257153, 0.9999961398304535, 0.9999999905030851, 59.997787934315674, 60.00100286445702, 59.999181091706916, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 601.765, 4.566208, 2747.862, 790.9556, 3.473436, 2745.67, 587.8075, 4.664878, 2741.857, 601.1921, 4.570025, 2747.933, 607.3065, 9.041022, 5490.772, 600.2713, 9.155854, 5495.725, 100.0, 99.92604, 99.78525, 100.0, 99.91859, 100.0
162172.56452, 285.0204374112959, 284.8999843780845, 285.4775307092591, 25.058148886343556, 25.195958115933347, 25.176834143616894, 7112.620498591629, 7164.62019929654, 7172.33454134054, 133.4185315294867, 19.012355989349544, -3.8622014221926975, 7112.4782228307595, 7160.406009821625, 7169.0211162432515, 0.9999999994329437, 0.9999944352712193, 0.9999999382069545, 59.999121743246434, 60.00142153415056, 60.00032302518032, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.1417, 4.530693, 2746.319, 796.3254, 3.450411, 2747.724, 594.0969, 4.622725, 2746.57, 607.5226, 4.518911, 2745.55, 601.0118, 9.143292, 5495.492, 593.9093, 9.247964, 5492.655, 99.96166, 100.0, 99.95665, 99.92169, 100.0, 99.9491
162174.9388, 284.9679983141465, 284.887873426933, 285.49574650737566, 25.075899435382183, 25.21006857335344, 25.162946200785015, 7120.954312400885, 7161.399267111195, 7170.3639592495165, 133.48432081518058, 18.601990272286457, 2.0760678781800532, 7124.020912327202, 7155.065776621487, 7164.244517994329, 0.9999998743282859, 0.9999972969808782, 0.9999998570092525, 60.00405301146184, 60.00618741941146, 60.0052993237195, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.2008, 4.530336, 2746.649, 790.0023, 3.475277, 2745.518, 593.9417, 4.624198, 2746.617, 607.5614, 4.519095, 2745.554, 600.9927, 9.143292, 5495.432, 593.9093, 9.247964, 5492.606, 99.96169, 99.92646, 99.95452, 99.91363, 100.0, 99.94897
162177.25592000003, 284.93387177892043, 284.9546125310095, 285.5168588874996, 25.064155217162064, 25.17500089704101, 25.171177966307514, 7108.179267045007, 7165.777428949329, 7164.059747620635, 135.0344644026868, 19.772374341358955, -2.1263879417922453, 7126.332502371406, 7151.748983275364, 7168.497047026533, 0.9999999976449183, 0.9999955293096979, 0.9999999513122283, 60.01003793678875, 60.01032446433759, 60.00725919284136, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4109, 4.474832, 2741.085, 783.7182, 3.498671, 2741.943, 600.3281, 4.576891, 2747.913, 613.5618, 4.464671, 2739.029, 594.7744, 9.236797, 5493.358, 587.7064, 9.330002, 5485.182, 99.74908, 99.79417, 100.0, 99.69026, 99.96277, 99.80114
162179.56288, 285.07175084455076, 284.9636757439977, 285.5434783190803, 25.05180018232588, 25.219396178748646, 25.174565205233485, 7114.372465395747, 7164.52289562357, 7171.38880653159, 130.52432229165277, 20.37836504877896, 1.5231936878249144, 7122.003707229329, 7152.810222632653, 7168.354746559938, 0.9999999285742048, 0.9999972100664238, 0.9999997304867697, 60.017011003916245, 60.01798650768743, 60.01782153663719, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.0825, 4.531406, 2746.371, 789.905, 3.476014, 2745.855, 594.0969, 4.623277, 2746.401, 607.6003, 4.518359, 2745.439, 601.0118, 9.143476, 5495.604, 593.9093, 9.247964, 5492.48, 99.95766, 99.93689, 99.95439, 99.9157, 100.0, 99.95007
162181.93344000002, 284.9232337360708, 284.9035656053485, 285.4881486988301, 25.051452463551126, 25.20593353676291, 25.178254141446182, 7116.610404611111, 7158.133768164925, 7170.48505991415, 132.76576804943625, 23.215097492734913, 0.1250511230173288, 7122.104487084966, 7159.088552847801, 7170.159279702761, 0.9999999788729834, 0.9999953790719354, 0.999999999583971, 60.021094758951534, 60.01701339817498, 60.02180837668573, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.2402, 4.531585, 2746.371, 790.2552, 3.474909, 2746.579, 592.9322, 4.635426, 2744.77, 604.1243, 4.547042, 2747.333, 605.8377, 9.056363, 5491.586, 598.7802, 9.17142, 5495.769, 99.96357, 99.94269, 99.90766, 99.99426, 99.94025, 100.0
162184.34912, 284.94576731220815, 284.8981823998124, 285.4241453504301, 25.045938496920733, 25.208820713995927, 25.182540814739575, 7117.2150754499235, 7164.060126503963, 7171.162220716882, 132.71271450413315, 18.47034003984112, -3.265384374754376, 7121.716876039505, 7161.509843216023, 7171.7031405701, 0.9999999916158115, 0.9999938242232331, 0.9999999733386747, 60.02135188017839, 60.01947740911981, 60.0190998344123, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 602.8099, 4.555678, 2747.771, 791.9284, 3.469936, 2746.049, 593.6505, 4.623461, 2746.455, 607.5226, 4.519095, 2745.556, 600.9927, 9.144388, 5495.501, 593.9292, 9.247964, 5492.541, 100.0, 99.95605, 99.95256, 99.92189, 100.0, 99.9479
162186.72028, 285.0392457141473, 284.9302993671198, 285.5929252261144, 25.048899832282686, 25.177109108436742, 25.18811879924248, 7125.781456347019, 7154.973638985082, 7171.6428447444005, 128.66435136679547, 18.104288367113668, 0.8555123448061295, 7121.9700898464525, 7158.177327168972, 7172.470941667989, 0.9999999859145461, 0.9999966924369694, 0.999999993265277, 60.020434476684436, 60.0168435326799, 60.018460283380726, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.0431, 4.531942, 2746.482, 790.0801, 3.475462, 2745.627, 594.1163, 4.622909, 2746.402, 607.5614, 4.518911, 2745.493, 600.9736, 9.144388, 5495.606, 593.8894, 9.247964, 5492.481, 99.95162, 99.9345, 99.95269, 99.91961, 100.0, 99.95005
162189.05128, 284.88461377207176, 284.79271789520476, 285.3184936161297, 25.024817986926823, 25.180498922626484, 25.166732618001287, 7114.065493165922, 7151.366825555052, 7160.146307458882, 132.33713194678876, 17.561958086028426, 2.929320450982175, 7108.957880987957, 7154.570865741618, 7159.012302551988, 0.9999999498731799, 0.9999973381709358, 0.9999999728508471, 60.01827649491537, 60.01750314471535, 60.01473162798765, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 612.4504, 4.475368, 2740.917, 783.7766, 3.498486, 2742.225, 600.4446, 4.576707, 2747.968, 613.6589, 4.464671, 2739.086, 594.7744, 9.235702, 5493.368, 587.5871, 9.3311, 5483.056, 99.75309, 99.78601, 100.0, 99.68642, 99.96397, 99.77422
162191.37688000003, 285.0426983219149, 284.96228600981044, 285.5608320882558, 25.032377889132096, 25.205505580299967, 25.186754662913422, 7125.955028706632, 7154.845657506773, 7166.922855933917, 131.7739732236455, 13.007887988381754, 3.066494375944785, 7119.962807366506, 7156.973039029702, 7172.7019629793385, 0.9999998035110033, 0.9999972627241549, 0.9999999873577727, 60.01522170028082, 60.01327356364453, 60.014633138768836, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.0628, 4.531585, 2746.433, 789.7689, 3.476383, 2745.904, 594.1163, 4.622173, 2746.566, 607.5809, 4.518727, 2745.609, 601.0309, 9.143476, 5495.663, 593.9093, 9.24833, 5492.48, 99.95956, 99.93014, 99.95866, 99.91976, 100.0, 99.94776
162193.71748000002, 285.0244278728631, 284.89742902812145, 285.5303377510788, 25.04845280951693, 25.22231081105269, 25.189083021221954, 7121.196202694843, 7166.905891455639, 7162.116259749873, 133.50256329474917, 16.697034633597923, 2.5082990971550316, 7120.840706630657, 7155.384608770274, 7167.341130199797, 0.9999997879913176, 0.9999949922219618, 0.9999999996741679, 60.02374394510733, 60.01414332821275, 60.01488901708494, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 606.2402, 4.532299, 2746.534, 790.0218, 3.475462, 2745.735, 594.1357, 4.622173, 2746.676, 607.4061, 4.520382, 2746.005, 601.2598, 9.132883, 5495.432, 595.6191, 9.223792, 5494.623, 99.95991, 99.9224, 99.96069, 99.91168, 100.0, 99.98014
162196.08576000002, 284.9497222722325, 284.8378511237583, 285.36766088926174, 25.063913971357582, 25.229574744885156, 25.176457895400052, 7124.103170910982, 7161.472637585527, 7169.083460528138, 132.27280199951338, 22.741185411265633, 2.2283492332580863, 7108.272362719345, 7163.03723420621, 7171.661496853654, 0.9999999462792887, 0.9999960605112922, 0.9999999991188926, 60.01710159229469, 60.01587947258885, 60.016611247641094, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 600 600], 5500.0, [], 599.9118, 4.580842, 2748.06, 796.3643, 3.451885, 2747.399, 588.8557, 4.654386, 2743.764, 604.1631, 4.546858, 2746.668, 603.5869, 9.113524, 5495.093, 595.0823, 9.24064, 5492.876, 100.0, 100.0, 99.85667, 99.98111, 99.99434, 99.95519
