TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
163273.35876, 285.0604499152697, 285.00962733019816, 285.6331552221881, 25.069083678507802, 25.19510167943003, 25.19942423071911, 7122.933543970097, 7169.988178887968, 7171.7542023561255, 128.86554623762686, 21.90365943173947, -6.954868579432286, 7125.497452125826, 7164.657654373039, 7173.170544321166, 0.9999999401281721, 0.999994561274171, 0.999999760688868, 60.020880088402684, 60.02285341737586, 60.01646325186711, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.0213, 4.564601, 2747.989, 788.9517, 3.479698, 2745.231, 593.8445, 4.624934, 2746.398, 612.5132, 4.474232, 2741.298, 792.5031, 6.936439, 5492.356, 596.1957, 9.216102, 5494.766, 100.0, 99.91008, 99.95045, 99.76693, 99.94985, 99.98839
163275.64384, 284.9564103371537, 284.9635604852721, 285.5112429407659, 25.04890836290146, 25.20000818541939, 25.167741070217385, 7126.936314613231, 7171.066392439045, 7167.60022122738, 131.89758954341687, 21.391997310687202, -1.6818283874795554, 7114.469470884256, 7163.944116315431, 7172.350758274501, 0.9999999541306606, 0.9999955714379724, 0.9999989202213766, 60.01720577312952, 60.01798417137304, 60.020624154982904, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3892, 4.512667, 2745.037, 794.9051, 3.457779, 2747.11, 598.484, 4.595666, 2747.684, 609.445, 4.497583, 2743.075, 791.6829, 6.933152, 5493.342, 594.3268, 9.247964, 5492.06, 99.90684, 99.97847, 100.0, 99.83162, 99.95821, 99.93915
163278.03864, 284.91808527232274, 285.01682171618194, 285.4784487124383, 25.056568578291955, 25.210354453367543, 25.147773997005597, 7121.49242394328, 7153.563355229767, 7170.068121965267, 134.14498361027404, 22.889890438272232, -4.461782934793064, 7126.149485004406, 7169.341913728367, 7170.634029720594, 0.9999997638288278, 0.9999936442014393, 0.9999996969694751, 60.01060321348318, 60.01321700500644, 60.018224441734056, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 604.3476, 4.545862, 2747.018, 788.9517, 3.479698, 2745.268, 593.9417, 4.625118, 2746.394, 606.8624, 4.524243, 2745.851, 793.6476, 6.922011, 5494.102, 593.4321, 9.254374, 5492.087, 99.97512, 99.92025, 99.95467, 99.93263, 99.96928, 99.93658
163280.32976000002, 284.9270522471215, 284.9869927901453, 285.48245461927564, 25.060850200908916, 25.186471638854204, 25.169518401297797, 7110.371446304298, 7152.309142967301, 7167.531646006603, 130.68738782667947, 18.995585079331704, -3.912041681093797, 7115.422238930949, 7157.874481342054, 7162.100147079719, 0.9999998589713656, 0.9999956498560632, 0.9999997679589767, 60.00992352487873, 60.019193888192284, 60.0122180506733, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 613.377, 4.462875, 2738.366, 782.9399, 3.502354, 2741.363, 587.5939, 4.665614, 2741.691, 600.5707, 4.575541, 2748.06, 799.9041, 6.869598, 5495.797, 587.1099, 9.336595, 5482.154, 99.69926, 99.76929, 99.78134, 100.0, 100.0, 99.75793
163282.8536, 284.97058515839416, 284.88148845331966, 285.4035824711914, 25.07863712679162, 25.209656327317447, 25.182234097677632, 7126.001225402858, 7165.726822968151, 7173.284284698335, 131.21948830972906, 24.69137057039643, -3.49387345050809, 7125.798787175862, 7153.431178579995, 7171.846381603032, 0.999999997189564, 0.9999952072632033, 0.9999999559652912, 60.012027160682706, 60.0147987361754, 60.01078670750626, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.2512, 4.511775, 2744.922, 788.9128, 3.479146, 2744.724, 593.631, 4.624566, 2746.453, 606.8818, 4.524795, 2746.127, 793.6476, 6.922011, 5493.764, 593.4321, 9.25419, 5491.985, 99.90478, 99.91376, 99.95249, 99.93266, 99.97016, 99.93779
163285.14436, 284.78236431639294, 284.83622613743296, 285.43991268934957, 25.08469611380935, 25.21234098345531, 25.17296979430742, 7118.0198232248695, 7166.223590951004, 7169.083725275785, 131.7628044101757, 25.24707676692583, -2.706887121694308, 7123.567352198123, 7162.939137254941, 7172.330569165116, 0.9999999848847185, 0.9999941196974778, 0.9999999901621222, 60.00461698547149, 60.008648169889035, 60.007865836924175, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4089, 4.512667, 2744.97, 788.8544, 3.479698, 2744.892, 593.7475, 4.624934, 2746.23, 606.7653, 4.525714, 2746.127, 793.6476, 6.921829, 5493.551, 593.4719, 9.253824, 5492.1, 99.90059, 99.91406, 99.94645, 99.9346, 99.96822, 99.93889
163287.49124, 284.92157750575706, 284.9714102208317, 285.43012125272827, 25.038381832113245, 25.225523857881196, 25.184936942043734, 7121.559203081981, 7163.811658308647, 7172.877910788179, 134.98648298616718, 18.001442170304735, -4.49094319946289, 7131.154478694859, 7165.41666144991, 7173.710141957167, 0.9999995346563019, 0.999996334174012, 0.9999999635352939, 60.010955885519685, 60.00610100244801, 60.00629857024338, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.041, 4.564066, 2747.995, 795.197, 3.455384, 2747.72, 600.2117, 4.579284, 2748.08, 612.9016, 4.472209, 2740.676, 787.62, 6.964198, 5489.754, 598.2633, 9.195409, 5494.857, 100.0, 99.99639, 100.0, 99.73808, 99.8972, 99.99517
163289.83140000002, 284.99546208031467, 285.0374719178846, 285.5432238218818, 25.068839341648538, 25.191077439760072, 25.211812458394345, 7124.943787148124, 7162.878003827955, 7175.125121305565, 130.3717683627824, 26.55407550103098, -4.805177706086397, 7129.09514354095, 7162.0299248327565, 7173.265133934637, 0.9999999250366468, 0.9999961184758238, 0.9999999860890117, 60.00189618024275, 60.0048708899182, 59.9982324640812, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3892, 4.511597, 2744.975, 788.8544, 3.479882, 2745.282, 593.864, 4.624566, 2746.285, 606.7458, 4.524795, 2745.846, 793.6476, 6.922377, 5493.716, 593.452, 9.254374, 5492.093, 99.90076, 99.91, 99.94845, 99.9445, 99.96928, 99.94083
163292.20020000002, 284.87725073949235, 284.9881593352673, 285.4842066095964, 25.044422355596232, 25.188961204380504, 25.15238354272919, 7112.200380812209, 7153.262826103745, 7161.87734769638, 137.59432250555574, 23.45982464012627, -7.407378344201788, 7118.174203681857, 7165.145059447828, 7167.266290971659, 0.9999998369056408, 0.9999943337859641, 0.9999997311083857, 60.000289758234935, 59.99828380982935, 60.00059740964831, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 600.799, 4.573882, 2748.06, 786.0139, 3.490566, 2743.138, 590.1369, 4.653833, 2743.09, 601.2892, 4.573886, 2748.168, 799.885, 6.869598, 5495.689, 587.1298, 9.337144, 5482.213, 100.0, 99.8339, 99.83215, 100.0, 100.0, 99.75997
163294.52276000002, 285.05487194866095, 285.04897389504094, 285.5278136940135, 25.071368617526414, 25.211971080907787, 25.191683130787844, 7122.716372342156, 7163.87392799896, 7171.386888756185, 132.42200632477943, 20.953200144109132, -2.527328640045198, 7121.7998893404565, 7163.52027648046, 7164.776564533892, 0.9999998206711398, 0.9999954562589528, 0.9999999142259484, 59.998840451393974, 59.99531878029773, 59.996024764038836, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 600.7595, 4.571383, 2747.945, 788.8544, 3.480067, 2745.336, 593.864, 4.624934, 2746.176, 606.7458, 4.52553, 2745.903, 793.6476, 6.922194, 5493.771, 593.4719, 9.25419, 5492.16, 100.0, 99.90769, 99.95045, 99.94472, 99.97125, 99.93973
163296.85068, 284.9617241705428, 285.06095515465904, 285.4262415112908, 25.061564209227097, 25.187891093358044, 25.16565889720749, 7122.983811178, 7170.494951228859, 7173.048043201344, 131.17149153088303, 22.93725334574401, 0.6675358410602712, 7127.368167019028, 7161.090553136615, 7165.504986815951, 0.9999999917212857, 0.9999936330753617, 0.999999808405064, 59.99641711060466, 59.99189587811604, 59.99227890548262, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.0607, 4.563888, 2747.879, 788.8934, 3.479882, 2745.283, 593.8251, 4.62475, 2746.173, 606.843, 4.524795, 2745.91, 793.6476, 6.922194, 5493.824, 593.452, 9.25419, 5492.04, 100.0, 99.90769, 99.94437, 99.94264, 99.97022, 99.93878
163299.22052, 285.0385166041179, 284.9906783336265, 285.46852169434885, 25.074894420709573, 25.187341680100154, 25.193206592643364, 7121.927688737929, 7167.46143215129, 7170.519456932019, 131.72199628457201, 20.03605272277133, -3.7548610011181154, 7127.056262186124, 7156.754444344879, 7172.502903776327, 0.9999996593107937, 0.9999970367747597, 0.9999994984042736, 59.99773337675771, 59.993437107250045, 59.99742110402082, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4286, 4.511418, 2744.97, 795.2164, 3.455384, 2747.662, 600.0952, 4.579284, 2748.075, 612.921, 4.47129, 2740.275, 787.3529, 6.970407, 5488.266, 599.6152, 9.16556, 5495.755, 99.89884, 99.99853, 100.0, 99.73184, 99.87314, 100.0
163301.59312, 285.05102463775444, 285.0478935154498, 285.5557508265928, 25.078637162442266, 25.186464432756743, 25.17118794730754, 7111.510882712224, 7169.333651757967, 7172.67440205596, 131.5930654498393, 20.504209466942257, -5.485669395146488, 7121.214779481687, 7161.074708646199, 7161.685336773793, 0.9999999632886887, 0.9999956474675786, 0.9999998606627831, 60.00094359623, 60.00147248915535, 60.00061828151734, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 601.9424, 4.565137, 2747.941, 788.8544, 3.479698, 2744.888, 593.8251, 4.624566, 2746.399, 606.8624, 4.525714, 2745.957, 793.6476, 6.922011, 5493.879, 593.4719, 9.25419, 5492.032, 100.0, 99.92038, 99.94858, 99.94262, 99.97226, 99.93865
163303.94504000002, 285.06508435409984, 284.9983731273596, 285.60673427816624, 25.019475503542257, 25.13473951110266, 25.146546334495877, 7098.850635118078, 7155.778097109713, 7159.269719788503, 130.92395575945102, 24.438555100892245, -0.27646645253162205, 7109.487060130798, 7151.118089652341, 7146.667742717944, 0.9999999891649528, 0.99999558979518, 0.9999999993771669, 60.00110697431417, 59.99999603065736, 60.00661018047856, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4483, 4.511775, 2745.032, 788.9128, 3.479514, 2745.453, 593.7669, 4.624934, 2746.174, 613.3093, 4.463384, 2738.51, 795.4979, 6.904114, 5495.159, 590.0325, 9.305464, 5485.667, 99.90284, 99.90363, 99.94649, 99.66546, 99.99555, 99.83868
163306.28104, 285.02374991791993, 285.08751178152175, 285.47106571855545, 25.07326428376202, 25.178864188941667, 25.159151537822854, 7118.720148099326, 7161.473522873143, 7163.5883901818925, 128.99115009594652, 20.32446450583916, -4.651634809559255, 7121.0780898622415, 7160.247994745194, 7167.768494901225, 0.9999999362272799, 0.9999954926876585, 0.9999999455018049, 60.00384387932913, 60.00403978760724, 60.004614263376936, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 614.5204, 4.455736, 2739.614, 784.0684, 3.496092, 2742.935, 590.2534, 4.649047, 2744.999, 615.3094, 4.45364, 2738.399, 794.525, 6.919638, 5494.051, 593.4123, 9.254374, 5492.026, 99.68916, 99.8265, 99.88319, 99.66142, 99.97058, 99.93866
163308.58904000002, 284.8943311652844, 285.044443379516, 285.533693439875, 25.056733928354756, 25.17546073052551, 25.19036827368292, 7115.8838304477495, 7159.021529932682, 7169.815427094163, 129.20270617910865, 26.00358088974008, -4.7268500594541365, 7113.622823862491, 7156.66785364046, 7169.616517803262, 0.9999998969701411, 0.9999952365746818, 0.999999941079978, 60.002629948208394, 60.00539742772473, 60.0033546362898, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4483, 4.512132, 2745.028, 788.9128, 3.480067, 2745.112, 593.7863, 4.624934, 2746.399, 612.921, 4.47129, 2740.499, 793.6476, 6.922194, 5493.664, 593.452, 9.254374, 5492.032, 99.9027, 99.91402, 99.95258, 99.72775, 99.96926, 99.93865
163310.87184, 284.93382418454416, 285.04204088630826, 285.477353923155, 25.083089925265117, 25.200978196549997, 25.18848145610256, 7132.140955413506, 7167.370318358441, 7168.452225875609, 134.40376423086082, 20.05454554869584, -8.070572756242427, 7125.750342470594, 7157.586032383549, 7164.014131860236, 0.9999992333714511, 0.9999959001277319, 0.9999995809475533, 60.000379049309615, 60.00019095960445, 59.99946992565747, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.9873, 4.56246, 2747.928, 795.1775, 3.4552, 2747.438, 600.0952, 4.578732, 2748.076, 606.7847, 4.524978, 2746.07, 787.3529, 6.970225, 5488.102, 599.6351, 9.165377, 5495.709, 100.0, 99.99866, 100.0, 99.93458, 99.86713, 100.0
163313.168, 285.04741595505016, 284.92574929191306, 285.42255397395735, 25.069954120360435, 25.158497869866043, 25.164190898995226, 7125.836990415282, 7160.716279318987, 7169.212849823947, 133.36987080218205, 19.786506866939362, 1.5792145476059432, 7128.047172148954, 7159.644316896018, 7176.059422011051, 0.9999999940520791, 0.9999959082273595, 0.9999996145576526, 60.00150079462258, 60.00060610260857, 60.00239395744238, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4089, 4.511775, 2745.085, 788.9323, 3.479514, 2744.997, 593.8445, 4.625118, 2746.173, 612.8627, 4.471474, 2740.329, 793.6285, 6.922011, 5493.664, 593.4123, 9.25474, 5492.098, 99.89886, 99.90154, 99.94436, 99.72178, 99.96833, 99.94087
163315.50944000002, 285.05077090531324, 285.0293716554468, 285.5368797546338, 25.066788722647438, 25.156342713558345, 25.199859918477497, 7115.351133196309, 7163.848158212033, 7168.931165441557, 127.34704687113026, 24.255950328982635, -2.203647038262659, 7121.52420046597, 7157.4681105010595, 7172.345161353398, 0.9999999981702652, 0.9999974081407336, 0.9999999955811365, 59.994722916651384, 60.00470512440832, 60.001573867392516, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3892, 4.511418, 2745.085, 788.9323, 3.479514, 2745.166, 593.8445, 4.624934, 2746.232, 606.7264, 4.524795, 2746.012, 793.6285, 6.922194, 5493.774, 593.4719, 9.254374, 5492.093, 99.9006, 99.90757, 99.94649, 99.93849, 99.9672, 99.93975
163317.82688, 284.8525308248494, 284.9374515761836, 285.48054006498995, 25.065439563175147, 25.19012738479201, 25.158604695310906, 7123.927453691824, 7160.638803874784, 7165.722515343025, 131.49402908099864, 21.969168468851876, -2.3501386395807913, 7124.722431001458, 7165.875607534958, 7168.261733692021, 0.9999999000305068, 0.9999963110919581, 0.9999999295611258, 59.99517603032707, 59.99218101756035, 59.99826767293165, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 614.6387, 4.45413, 2737.976, 782.6676, 3.502354, 2741.197, 587.6328, 4.665614, 2741.576, 600.5901, 4.575725, 2747.948, 799.9613, 6.869781, 5495.851, 587.4877, 9.327621, 5484.859, 99.64986, 99.76327, 99.77921, 100.0, 100.0, 99.78801
163320.18696000002, 284.95262294297714, 284.9358550716847, 285.4103525247606, 25.060463684671753, 25.201670177210055, 25.184418030638284, 7124.231464077402, 7158.334511104309, 7169.016122914253, 133.05700119858147, 25.599095152338123, -0.5695446472990398, 7122.596395776738, 7159.395206351324, 7167.855838679213, 0.9999999865684844, 0.9999958711528023, 0.9999999128995417, 59.99712697152154, 59.99169859935035, 59.99661160747026, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.33, 4.511597, 2745.032, 788.8934, 3.479514, 2745.181, 593.7475, 4.625118, 2746.227, 606.7264, 4.524427, 2746.071, 793.6285, 6.922011, 5493.714, 593.4321, 9.254374, 5492.039, 99.90478, 99.90824, 99.94454, 99.92845, 99.96719, 99.93975
163322.49792000002, 284.89670256784865, 284.9864699515048, 285.53116760887315, 25.062595942782124, 25.207915201476247, 25.154016229719822, 7128.394323654754, 7164.909572103656, 7168.909882311012, 131.83098913761978, 18.558422753541436, -6.121311909555061, 7123.7955642838715, 7161.664285289445, 7171.0012992862785, 0.9999996955597563, 0.9999962707170222, 0.9999994713901826, 59.994519488776476, 59.997800944050184, 60.00014414345433, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3103, 4.512489, 2745.094, 789.6521, 3.474725, 2745.956, 596.1352, 4.608367, 2747.574, 610.0276, 4.493906, 2742.615, 788.7072, 6.963102, 5488.61, 599.0784, 9.16849, 5495.688, 99.90508, 99.93805, 99.99534, 99.82974, 99.88801, 100.0
163324.81724, 284.99737607852296, 285.000522412273, 285.5502450558869, 25.03675663844876, 25.200471394251135, 25.177081019051986, 7110.436546930781, 7170.165875731767, 7168.603000291901, 131.34583687629765, 16.680600809824227, -5.223981701521808, 7118.505128076383, 7162.360637526688, 7172.162316883754, 0.999999607366307, 0.9999943520751879, 0.9999999014679629, 60.00114477860592, 60.00378234657584, 60.00113221262895, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 604.9391, 4.537296, 2746.486, 790.8195, 3.474172, 2745.547, 594.5434, 4.622541, 2746.285, 606.8041, 4.525898, 2745.906, 793.6285, 6.921829, 5493.716, 593.452, 9.254374, 5492.085, 99.95573, 99.93357, 99.94845, 99.94472, 99.96928, 99.93852
163327.12432, 285.0885113250809, 284.9215078181544, 285.56222411935744, 25.065642164657493, 25.177411591127754, 25.168444870396257, 7115.567315685024, 7166.277944648708, 7167.135188948923, 143.56707354783293, 15.371966661294664, -6.216453252344422, 7123.42113897398, 7169.568183632109, 7176.749184112196, 0.9999999994897167, 0.999993644698948, 0.9999997310901002, 60.0037467208699, 60.004465334452824, 60.00332155327422, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.1987, 4.56478, 2747.826, 788.8156, 3.480067, 2745.174, 593.8057, 4.624198, 2746.229, 606.8041, 4.524978, 2745.907, 793.6476, 6.922011, 5493.83, 593.452, 9.25419, 5492.098, 100.0, 99.90744, 99.94849, 99.94259, 99.97136, 99.93985
163329.43308000002, 285.0449155248645, 284.9864775812614, 285.4447338105586, 25.042375056825374, 25.17174204643841, 25.149902940983743, 7117.6744027135655, 7156.083336617746, 7167.278934253817, 131.72301117540655, 24.255615221816697, -4.62966852341242, 7120.502650511464, 7141.775862763257, 7172.393945118657, 0.9999998917979157, 0.9999957930036087, 0.9999995196968396, 60.00857202162239, 60.004660580487936, 60.00564601265356, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 595.7322, 4.611003, 2747.459, 782.6676, 3.50217, 2741.25, 587.5745, 4.666166, 2741.525, 600.5319, 4.575541, 2747.729, 799.9041, 6.870328, 5495.904, 587.1099, 9.336961, 5482.094, 99.97914, 99.76519, 99.77304, 100.0, 100.0, 99.76098
163331.76924000002, 285.1295799011297, 285.04611334928717, 285.6528814885258, 25.052451637928673, 25.193246978549265, 25.181606805450706, 7121.652973822048, 7167.697946536939, 7169.474814319322, 130.76589521612277, 21.09097375993997, -5.692205775084403, 7128.196326611432, 7155.8492516546885, 7172.8801801442405, 0.9999994268377594, 0.9999957631831756, 0.999999998410895, 60.00850338464203, 60.0091095098963, 60.013584422484115, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 601.9819, 4.564959, 2747.937, 788.9128, 3.479514, 2744.834, 593.8445, 4.624934, 2746.23, 606.7847, 4.524978, 2745.793, 793.6476, 6.922194, 5493.767, 593.452, 9.254374, 5491.918, 100.0, 99.89564, 99.94654, 99.93052, 99.97229, 99.93874
163334.12596, 285.0208596074627, 284.98643762542827, 285.4026961051556, 25.07112405330627, 25.209638949282443, 25.151958371981085, 7119.727365920045, 7162.47703846451, 7172.560882245075, 131.51192629785305, 21.153567035676133, -1.756497774629679, 7123.648172002487, 7163.844535627454, 7172.809028107339, 0.9999995349432328, 0.999997772429633, 0.9999998352412334, 60.01658832369771, 60.00847035024971, 60.009022764876015, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 601.9622, 4.564423, 2748.051, 788.9712, 3.47933, 2745.108, 593.9028, 4.624013, 2746.284, 606.8235, 4.524978, 2745.798, 793.6476, 6.922377, 5493.643, 593.8099, 9.244119, 5493.468, 100.0, 99.89957, 99.94636, 99.9427, 99.9703, 99.9521
163336.48364000002, 285.00007669548205, 285.04847806916695, 285.49038889886555, 25.0568260586242, 25.202743747332043, 25.17310024810058, 7118.201731867438, 7167.23631575783, 7166.190864107657, 130.97868472992513, 20.56657792362421, -4.381012378516516, 7124.910040228111, 7168.357019876517, 7172.020509936376, 0.9999995781067085, 0.9999966275975751, 0.9999999657617306, 60.014426470511985, 60.01272833520054, 60.01532337662825, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4089, 4.511061, 2744.975, 795.197, 3.455016, 2747.383, 600.0369, 4.581493, 2747.971, 611.3869, 4.488022, 2743.025, 790.2523, 6.948493, 5492.181, 595.9769, 9.227271, 5493.403, 99.89871, 99.99656, 100.0, 99.80267, 99.93383, 99.97052
163338.81084000002, 284.97466486705247, 285.06684131825125, 285.59491916913476, 25.03492874087368, 25.201601565364626, 25.178810038059197, 7122.676060206795, 7163.498138394278, 7172.515760151999, 132.40835914103627, 13.712893331512987, -2.9122740492239245, 7119.020276650023, 7160.334180194254, 7167.799299227133, 0.9999998176014748, 0.999995428422155, 0.9999999771847441, 60.01564243954032, 60.01200874269566, 60.01055867450414, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.455, 4.561032, 2747.56, 788.9323, 3.480067, 2745.113, 593.8057, 4.62475, 2746.283, 610.4937, 4.486551, 2741.93, 793.6094, 6.922377, 5493.931, 593.4321, 9.253824, 5492.038, 100.0, 99.91615, 99.9524, 99.78994, 99.97319, 99.93874
163341.13576, 284.78089593827434, 285.0323317408646, 285.4674659537265, 25.017737616897914, 25.16238668475951, 25.12605518288881, 7108.600478443442, 7155.482400913516, 7154.935481798546, 133.87662527907332, 21.74519561010959, -1.00159020352703, 7115.82673901416, 7153.597511028137, 7155.239221817973, 0.9999999044716363, 0.999995421139966, 0.9999996322491569, 60.013264883084545, 60.01105082251443, 60.01514094227586, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 611.3661, 4.48554, 2741.365, 784.7493, 3.496276, 2742.318, 588.4092, 4.660828, 2741.801, 619.1543, 4.409512, 2730.156, 799.9613, 6.870328, 5495.907, 587.1497, 9.337144, 5482.154, 99.77576, 99.80404, 99.7872, 99.36144, 100.0, 99.75779
163343.46876000002, 284.8747729191329, 284.9524183206507, 285.3247089761192, 25.056459783492762, 25.229872204380946, 25.180610377069733, 7117.2269268523705, 7159.666888446511, 7171.948683930322, 128.21520255725864, 21.831605333887182, -4.597879834018613, 7126.647916868744, 7163.010968974674, 7172.4240415262375, 0.9999999388173437, 0.9999967280494869, 0.9999999944807895, 60.00998742460919, 60.00888656409939, 60.01256589744347, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4286, 4.512846, 2744.971, 788.9323, 3.47933, 2745.28, 593.8445, 4.62475, 2746.506, 612.6879, 4.471107, 2740.163, 793.6285, 6.922742, 5493.77, 593.452, 9.25419, 5491.918, 99.90062, 99.8976, 99.95649, 99.73165, 99.9742, 99.9388
163345.77604000003, 284.95125705102356, 284.9942178641585, 285.4396358482749, 25.067621259592926, 25.191939230149032, 25.17071777042112, 7120.790474938547, 7156.184603846849, 7170.571592680609, 130.98379318594198, 23.58756478899022, -2.2801842344069883, 7119.002095700891, 7163.060285502818, 7167.9481771119945, 0.9999998379463082, 0.9999961303390921, 0.9999999941210979, 60.012109867439804, 60.015010965044205, 60.00933072414446, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.2709, 4.511418, 2745.138, 788.9323, 3.479514, 2745.059, 593.9222, 4.624382, 2746.451, 612.9016, 4.47129, 2740.277, 793.6094, 6.922011, 5493.605, 593.452, 9.254374, 5491.979, 99.89869, 99.91578, 99.95449, 99.72775, 99.96727, 99.94095
163348.12248000002, 284.89651778915913, 284.92053620651757, 285.59879581774567, 25.052586288056112, 25.199293913202123, 25.184830299291914, 7122.703762662887, 7164.935399353561, 7172.657468216064, 133.06544019224066, 18.50598815998319, -9.224230563569336, 7126.5847413106585, 7169.120452668284, 7163.855767023089, 0.9999999298203109, 0.9999957359418665, 0.9999999601953142, 60.01204230871697, 60.007983757158186, 60.01112426489928, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 601.9622, 4.564066, 2747.931, 795.2358, 3.4552, 2747.833, 600.3087, 4.578179, 2748.133, 606.7264, 4.525898, 2745.958, 787.3339, 6.970407, 5488.318, 599.655, 9.16501, 5495.716, 100.0, 99.99853, 100.0, 99.94289, 99.86907, 100.0
163350.45648000002, 284.82929920027954, 284.90920477712865, 285.459592976146, 25.06520835293341, 25.23705772335454, 25.17013839328989, 7121.264156342216, 7165.855888780718, 7171.613274313706, 127.48265003274378, 24.421745051304242, -0.24813234975408704, 7127.791893303404, 7161.188505459299, 7173.832538163856, 0.9999996173040958, 0.9999974018197724, 0.9999996420812655, 59.99797026401418, 59.9990134485758, 60.00310952553986, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.4286, 4.512311, 2744.98, 788.9323, 3.479698, 2745.109, 593.8445, 4.62475, 2746.395, 612.9404, 4.471107, 2740.386, 793.6094, 6.922194, 5493.662, 593.452, 9.25419, 5492.094, 99.90094, 99.90393, 99.9504, 99.72777, 99.96727, 99.93977
163352.77248, 285.0223361849534, 284.8719901661973, 285.36134039009806, 25.041095061979902, 25.216214616240404, 25.167550907221834, 7117.894959409061, 7161.974744980459, 7166.338272291222, 135.19623464043605, 21.739709774173207, -4.845287878559702, 7121.3336542250145, 7151.179056845556, 7169.46760834571, 0.9999997925646499, 0.9999957572486718, 0.9999997765743011, 59.9985109296166, 60.001130165526234, 60.004068405517245, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 601.9622, 4.56478, 2747.937, 788.9517, 3.479514, 2745.221, 593.8445, 4.62475, 2745.839, 605.9108, 4.53693, 2747.008, 795.8984, 6.89827, 5495.291, 589.4957, 9.306562, 5484.639, 100.0, 99.90971, 99.94442, 99.97474, 99.99459, 99.81822
163355.0878, 284.9945188296425, 284.95199260935345, 285.43859423383174, 25.033962759972034, 25.2172393133637, 25.205714043713442, 7122.647925783409, 7159.996966231454, 7176.686013740836, 128.53462844957994, 25.37252244249521, -3.5069008071059216, 7128.664660425164, 7157.158959677506, 7176.115509252487, 0.9999999919064266, 0.9999957417510834, 0.9999998979729459, 59.996495751160694, 59.99800662012296, 60.002933109925436, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 596.304, 4.604221, 2747.747, 784.4769, 3.495908, 2742.989, 590.4281, 4.644814, 2744.995, 605.1924, 4.538952, 2746.368, 794.4678, 6.920185, 5493.773, 593.4123, 9.25419, 5492.093, 99.99819, 99.82846, 99.88519, 99.97026, 99.96838, 99.93975
163357.46664000003, 284.9472509055755, 285.03967892346327, 285.51602277538575, 25.086426332475494, 25.18761965389559, 25.20928049803953, 7127.036808981068, 7163.0055277974025, 7165.540177255205, 133.5957706450963, 20.29461472036155, 0.9898837417354116, 7129.938194820594, 7162.432420440544, 7167.833484132601, 0.9999999946631357, 0.9999965291567702, 0.9999999765235275, 59.99902915099557, 59.999228608274606, 60.002688022239255, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.041, 4.56353, 2747.879, 788.8934, 3.479698, 2745.058, 593.864, 4.624934, 2746.343, 606.9012, 4.524795, 2746.13, 793.6285, 6.922377, 5493.77, 593.452, 9.25419, 5492.039, 100.0, 99.91192, 99.95053, 99.93854, 99.9703, 99.93768
163359.8188, 284.95641274680474, 284.99728392260465, 285.4486582032428, 25.055965687163287, 25.188384873533863, 25.17868142480796, 7121.138325560405, 7162.742544212382, 7167.702616753002, 133.3749939973302, 18.03631511405092, -8.047078708281788, 7114.209523626712, 7163.290888858088, 7169.468249496893, 0.999999347970831, 0.9999957842921657, 0.9999999987604121, 60.001717361558875, 59.99412666297443, 59.99265818166742, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3892, 4.511953, 2744.923, 795.2358, 3.455384, 2747.492, 600.134, 4.5791, 2747.971, 612.9016, 4.470922, 2740.224, 787.3529, 6.970407, 5488.209, 599.6749, 9.164278, 5495.663, 99.90076, 99.99238, 100.0, 99.73189, 99.86814, 100.0
163362.19376000002, 285.01366994097435, 284.87289987671255, 285.4711124215928, 25.055105892788163, 25.205954464410222, 25.192698675793515, 7120.292823075206, 7167.239528980898, 7170.309171599828, 132.41368498582892, 19.212531490926267, -5.914765698671545, 7125.910275563042, 7163.044407233832, 7173.65949164204, 0.9999999487385014, 0.9999955390102647, 0.9999999270320693, 59.99669344775508, 59.99715281084126, 59.99342608986617, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 602.0804, 4.564959, 2747.822, 788.9323, 3.479514, 2745.167, 593.7863, 4.625118, 2746.451, 606.6487, 4.52553, 2746.128, 793.6094, 6.922011, 5493.605, 593.4321, 9.25419, 5491.978, 100.0, 99.90786, 99.9504, 99.94273, 99.96727, 99.93766
163364.50512000002, 284.91308352580893, 284.9083387644131, 285.51891749250825, 25.04020337200071, 25.18323504164512, 25.171860288193024, 7116.985535729255, 7158.884141768075, 7158.926113530418, 127.38575731698916, 18.707946486903438, -2.223454260368044, 7111.135250836581, 7152.678159933845, 7154.948319285093, 0.9999999999759205, 0.9999960652080757, 0.9999999515718504, 59.995877269968204, 59.99357124245693, 59.99119042417047, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3892, 4.511418, 2744.918, 788.9517, 3.479514, 2745.399, 593.864, 4.624934, 2746.396, 612.8821, 4.471107, 2740.108, 793.6094, 6.922377, 5493.719, 593.452, 9.254374, 5492.098, 99.89869, 99.91619, 99.95453, 99.72361, 99.96828, 99.93985
163366.89728, 284.9466181503344, 284.96465283090305, 285.5547296740525, 25.055177118211663, 25.21970715886687, 25.167668280553777, 7127.18403333516, 7155.908053513653, 7171.3368896975035, 130.99257489416414, 17.908290800610757, -2.111446726755048, 7108.3915662829995, 7167.390907129365, 7170.081046359017, 0.9999999539290938, 0.9999938938785289, 0.9999997128937727, 59.99136820337161, 59.989517113934774, 59.99294265162825, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 614.6782, 4.454844, 2738.028, 782.6676, 3.502539, 2741.198, 587.5357, 4.666166, 2741.745, 618.7077, 4.417418, 2732.821, 797.9775, 6.886765, 5495.119, 589.933, 9.293012, 5488.91, 99.64792, 99.77126, 99.78322, 99.42127, 100.0, 99.88183
163369.16568, 284.96634134001914, 285.05528285268906, 285.5163458372119, 25.083206268054187, 25.193533830181373, 25.165888154280996, 7122.515710442777, 7161.806325472196, 7160.38366059519, 133.78129127167904, 21.835571066066223, -5.257926877857244, 7125.694444931639, 7167.219241761941, 7166.808431429787, 0.9999995575846397, 0.9999945737287619, 0.9999998173799123, 59.99640895659193, 59.99406589650633, 59.996451534782885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3497, 4.511775, 2745.199, 788.835, 3.479698, 2745.275, 593.9028, 4.624934, 2746.396, 612.9598, 4.470371, 2740.331, 793.6285, 6.922194, 5493.662, 593.4321, 9.254374, 5491.918, 99.90077, 99.91167, 99.95245, 99.73179, 99.9683, 99.94083
163371.52672000002, 284.7965433800344, 284.8660238474634, 285.3488972940857, 25.065321746806585, 25.188898733976878, 25.189375954239363, 7126.647690273814, 7166.925878772566, 7174.223789397743, 133.80524137033763, 22.00905228072361, -9.470158324776548, 7130.903330952252, 7158.673761524176, 7166.592536451032, 0.9999997157585669, 0.9999965353590863, 0.9999999525934936, 59.99777914330719, 59.99850677554058, 59.99671741394694, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 606.7922, 4.528908, 2746.828, 791.7339, 3.468831, 2746.945, 598.154, 4.59401, 2748.079, 607.0565, 4.522956, 2745.847, 787.3911, 6.970407, 5488.159, 599.5754, 9.165926, 5495.769, 99.94919, 99.96575, 100.0, 99.9387, 99.86817, 100.0
163373.84416, 284.9655359410929, 284.945891012221, 285.46407420771715, 25.076353491844404, 25.19606769228404, 25.17586032567949, 7120.295481322291, 7156.294132288767, 7169.3490959075125, 131.40732148887173, 17.632117707296402, -6.085708355777342, 7127.892794056754, 7162.642019006392, 7172.577910116558, 0.9999998588209249, 0.9999958076188865, 0.9999999719657228, 60.00246629035229, 60.004856466497145, 59.996785308995996, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 607.1471, 4.517129, 2745.252, 789.0101, 3.479514, 2745.332, 593.8057, 4.625118, 2746.508, 612.8044, 4.471474, 2740.106, 793.6094, 6.922194, 5493.719, 593.452, 9.254374, 5492.093, 99.90696, 99.90363, 99.95258, 99.73605, 99.96822, 99.93975
163376.2678, 284.92537575556634, 285.0758644321727, 285.4699089640626, 25.071790982661568, 25.205395690265355, 25.16806327474068, 7120.84988176768, 7163.515020711799, 7168.266137429562, 136.33151134764057, 20.41166224929293, -4.104782862445063, 7123.458174574559, 7167.572486305493, 7166.205488328485, 0.9999998487186214, 0.9999971250357, 0.9999999966624323, 60.000361239514426, 60.003253123566424, 59.99984052768743, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3694, 4.511953, 2744.918, 788.8934, 3.479514, 2744.999, 593.8445, 4.624566, 2746.34, 606.843, 4.525162, 2746.012, 793.6285, 6.922377, 5493.713, 593.4321, 9.254374, 5491.979, 99.90685, 99.90162, 99.95058, 99.93851, 99.96918, 99.94085
163378.66588000002, 285.1330749625902, 284.92254790887426, 285.4124680333263, 25.06122265507292, 25.187192415673724, 25.18356865712545, 7118.7714868545245, 7161.8683969782305, 7167.248964537232, 135.18690184309594, 17.22600476900743, -3.604032146227837, 7114.539873449093, 7160.153117454615, 7168.302899182852, 0.9999999983847033, 0.9999947356938091, 0.999999934831555, 60.007434769272024, 60.00476507319836, 60.005081652147226, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 614.6387, 4.454665, 2737.923, 782.6481, 3.502539, 2741.306, 587.4193, 4.66635, 2741.693, 600.5707, 4.575173, 2748.001, 799.9041, 6.870328, 5495.796, 587.09, 9.33751, 5482.155, 99.6521, 99.75685, 99.7813, 100.0, 100.0, 99.75987
163380.99824000002, 285.0865852938401, 285.05997157298054, 285.4278809806233, 25.06664565989911, 25.210912231016543, 25.174913887134245, 7123.609960277859, 7159.065042614766, 7166.526952220844, 133.39883211404873, 22.124977966098413, -8.75394763467466, 7124.3250985764425, 7162.55246097379, 7172.302578737356, 0.9999998796644038, 0.9999959974331202, 0.9999996996183262, 60.01204013282087, 60.01165803382244, 60.012183842772274, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3103, 4.511418, 2745.084, 788.8544, 3.47933, 2745.177, 593.8057, 4.624198, 2746.346, 606.9012, 4.524427, 2745.902, 793.6094, 6.922194, 5493.711, 593.452, 9.254557, 5492.145, 99.89888, 99.90812, 99.94849, 99.94081, 99.9692, 99.9407
163383.34452, 284.8829396419014, 285.0197162835391, 285.58955420456846, 25.07859441727861, 25.212452580828653, 25.166108207843195, 7123.200672198459, 7167.634490485553, 7168.684543657, 130.8147316719951, 21.114828292718812, -7.459059595881172, 7122.016103557578, 7156.832570148476, 7175.07324206496, 0.9999996644227778, 0.9999949591530088, 0.9999990930846735, 60.01866874805627, 60.013131316764884, 60.01176774146201, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3497, 4.511775, 2744.98, 788.7377, 3.479514, 2745.108, 594.291, 4.621437, 2747.016, 608.4935, 4.511005, 2744.108, 790.2904, 6.952876, 5490.06, 597.7662, 9.186802, 5495.741, 99.90094, 99.90988, 99.97088, 99.87337, 99.91203, 100.0
163385.7336, 284.99068475858985, 284.9633715331491, 285.52178712945556, 25.061446267614798, 25.18612194551072, 25.187359109015937, 7118.016173951279, 7169.6020938643505, 7172.420859630014, 129.3386230451856, 23.579228974654256, -6.851204002781287, 7127.896046798428, 7160.6420366556995, 7174.204732516577, 0.9999994849676184, 0.9999944313741823, 0.9999998519123223, 60.01624832055048, 60.01341839878111, 60.01738650821505, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 603.6773, 4.551217, 2747.14, 792.1619, 3.467357, 2746.347, 596.0769, 4.611496, 2746.789, 607.4644, 4.523875, 2746.07, 793.6094, 6.922559, 5493.713, 593.452, 9.25419, 5491.978, 99.99629, 99.95923, 99.96678, 99.94062, 99.96923, 99.93985
163388.03004, 284.9949059282101, 285.14341259631146, 285.6071441878813, 25.06893781136553, 25.185947327760122, 25.17609712507607, 7120.293365508454, 7165.06982813407, 7173.064210522679, 131.00944369504805, 16.23533362372882, 1.1446787603663324, 7122.491259860672, 7164.06010154367, 7172.706844942669, 0.9999999389450673, 0.9999964641908056, 0.9999999296304394, 60.018755418416184, 60.02213808395541, 60.018757095979474, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 600 800 600], 5500.0, [], 608.3892, 4.512132, 2745.142, 788.8739, 3.480067, 2745.39, 593.8834, 4.624566, 2746.341, 612.8239, 4.471474, 2740.392, 793.6094, 6.922559, 5493.656, 593.4321, 9.25474, 5491.965, 99.90685, 99.8997, 99.95045, 99.73591, 99.96819, 99.93754
