TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
164465.77608, 284.98223600740926, 284.99378960518663, 285.53215036900514, 25.06653031028233, 25.183643601955314, 25.176508216039434, 7122.093437058602, 7166.362458582726, 7172.273024339261, 132.72132617740886, 21.718145674366497, -1.3314856722986406, 7123.9921414889695, 7164.214880723454, 7179.288908367058, 0.9999999226645364, 0.9999950178376134, 0.9999999455126716, 59.99243469405578, 59.99605503164683, 59.99067942582262, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5863, 4.509455, 2744.91, 791.1502, 3.471041, 2746.143, 594.5822, 4.619412, 2746.679, 781.8235, 3.505823, 2740.503, 601.1263, 9.142015, 5495.633, 594.0286, 9.24595, 5492.688, 99.89838, 99.94502, 99.96276, 99.73196, 100.0, 99.95255
164468.08136, 284.98590976618266, 285.0082735567313, 285.52688302375356, 25.074908540469533, 25.20469153845657, 25.176916885509698, 7120.095498191384, 7164.458144929427, 7173.973734082632, 135.98950112058196, 18.44801961342364, -0.7790581531598946, 7128.300108126894, 7164.281098911546, 7173.628934096071, 0.9999999720528238, 0.9999956242274523, 0.9999999986787864, 59.995832642495124, 59.997617447412, 59.99681437635651, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5469, 4.50999, 2744.853, 791.1891, 3.470857, 2746.361, 594.524, 4.619228, 2746.734, 781.6682, 3.505456, 2739.954, 601.1453, 9.142197, 5495.631, 594.0684, 9.24595, 5492.802, 99.89437, 99.95121, 99.96476, 99.72567, 100.0, 99.95045
164470.40148, 285.04184536165513, 285.03862420417346, 285.56216981684634, 25.05303962505497, 25.221500253853307, 25.178063809283906, 7125.057885934253, 7163.79345100012, 7175.371125543678, 138.66789617462905, 15.428477033704894, -3.094155453029998, 7117.140995487732, 7169.742373608695, 7175.111951528181, 0.999999994873225, 0.9999961907445711, 0.9999999719039528, 60.001573107277615, 59.99802045280676, 59.9986765375402, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.2776, 4.56246, 2747.867, 797.4927, 3.445622, 2748.114, 588.1763, 4.662117, 2742.196, 775.3766, 3.526416, 2734.538, 607.5353, 9.037735, 5490.815, 600.3508, 9.154023, 5495.766, 100.0, 100.0, 99.79954, 99.5209, 99.91546, 100.0
164472.78648, 284.9547860269255, 284.9718907197098, 285.54237977128156, 25.060363861621585, 25.175897436709903, 25.174556965798324, 7126.195447120236, 7155.131075274983, 7165.458990930774, 134.29342425391064, 25.15346216647049, -4.124628885413813, 7119.433592914391, 7161.2554463580445, 7165.500256465977, 0.9999999812247851, 0.9999965542945485, 0.9999999999997462, 60.00375501228487, 60.00348083250791, 60.00238103195975, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5666, 4.510704, 2744.748, 791.1502, 3.471041, 2746.303, 594.4852, 4.620148, 2746.679, 781.4935, 3.508398, 2739.333, 601.1263, 9.141831, 5495.627, 594.0286, 9.24595, 5492.81, 99.89248, 99.93912, 99.96276, 99.69544, 100.0, 99.9505
164475.16204000002, 285.0683525837907, 285.0613389513241, 285.53952436888073, 25.00395267948893, 25.16596453731445, 25.11961967593407, 7103.717903198905, 7151.138138818861, 7155.645198409261, 135.398815772224, 16.465969948054408, -1.6941895867175845, 7106.214856379915, 7152.651802740776, 7155.698643595361, 0.9999999954057982, 0.9999952055886243, 0.9999999445790897, 59.99787532785211, 60.00164007732283, 60.00247899966404, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5074, 4.509634, 2744.801, 791.1891, 3.473067, 2745.814, 587.0504, 4.669112, 2739.899, 772.2308, 3.536161, 2730.043, 597.5784, 9.20429, 5494.176, 588.4221, 9.325607, 5483.387, 99.89442, 99.9405, 99.73014, 99.3734, 99.98599, 99.78133
164477.5756, 285.0014116352658, 285.0835372565762, 285.5810784891959, 25.049844857266546, 25.17432487542847, 25.179786618020184, 7118.423682290911, 7151.754746990916, 7169.756472502329, 136.71577299715796, 17.502264223402562, -1.1546292210841784, 7114.465146302379, 7163.642298780629, 7168.255152008462, 0.9999999956849454, 0.9999962575874042, 0.999999981369553, 60.001181204608095, 60.00133988647926, 59.997533008340824, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 612.5687, 4.480186, 2742.054, 788.8739, 3.477488, 2745.584, 587.3028, 4.667639, 2742.086, 775.4737, 3.526232, 2734.323, 601.1453, 9.141101, 5495.591, 594.0684, 9.24595, 5492.803, 99.77191, 99.92291, 99.79346, 99.5131, 100.0, 99.95035
164479.87964, 285.0212464694972, 285.00157968183714, 285.4997814331287, 25.065329059070827, 25.18140190601332, 25.174791788643706, 7126.677385686434, 7159.4146429853445, 7169.6840641578565, 132.82758163626931, 21.015852592342526, -4.241326376210509, 7120.7047151810475, 7164.042963930388, 7164.89198469035, 0.9999996025899472, 0.9999954343689913, 0.9999998118741364, 59.99539837270868, 59.993657305441346, 59.99430546828333, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5272, 4.509634, 2744.857, 791.1891, 3.470857, 2746.13, 588.1957, 4.662117, 2742.195, 775.4155, 3.526232, 2734.327, 601.2216, 9.13964, 5495.701, 594.0883, 9.246499, 5492.742, 99.89229, 99.94502, 99.80154, 99.52087, 100.0, 99.95145
164482.21204, 285.0721739683351, 285.0471933341448, 285.61796951823385, 25.080814110442386, 25.19640795078382, 25.20291384982767, 7118.681907853421, 7168.905644875128, 7172.215505590336, 135.07650069209524, 18.226374675520674, -6.286136049720881, 7132.1040336570295, 7164.780263528642, 7174.882744944217, 0.9999998542904623, 0.9999978632724524, 0.9999997508622818, 59.99882028966415, 60.0010005680429, 59.99925829610048, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.2579, 4.562995, 2747.929, 797.4732, 3.44599, 2748.122, 594.6599, 4.620332, 2746.681, 781.5323, 3.505088, 2739.998, 607.4781, 9.038648, 5490.9, 600.3309, 9.154572, 5495.758, 100.0, 100.0, 99.96289, 99.71963, 99.91737, 100.0
164484.58256, 285.0367146986442, 284.9956901625968, 285.5939370257092, 25.05331923171716, 25.202649135082126, 25.173509257026495, 7119.800755446562, 7161.758674441149, 7169.607812891822, 135.5744951716619, 18.30696265074448, -0.42593894007904964, 7122.718809063915, 7167.706140487931, 7171.717790349277, 0.9999999062359342, 0.9999960890610115, 0.999999924812291, 59.99926338174355, 59.99985442672913, 60.001891872103286, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6849, 4.509098, 2744.857, 791.1696, 3.471225, 2746.361, 588.1957, 4.662301, 2742.196, 775.4349, 3.526784, 2734.639, 601.2216, 9.140919, 5495.709, 594.0883, 9.245767, 5492.742, 99.89856, 99.94309, 99.80375, 99.5246, 100.0, 99.95266
164486.8922, 285.05140563746744, 284.9521885972749, 285.56779458040023, 25.060958405835652, 25.186944432438008, 25.162149791867172, 7117.990549089789, 7158.24921013186, 7171.595283704416, 132.82195318308004, 19.010890287968323, 0.13444771072227013, 7112.760146356531, 7150.975301669022, 7167.366976676983, 0.9999999181256463, 0.9999950278301508, 0.999999924310112, 59.9959772843221, 59.997354003507766, 59.99972361244132, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5863, 4.509634, 2744.971, 791.1307, 3.471041, 2746.245, 594.5046, 4.619412, 2746.679, 781.5129, 3.506191, 2740.074, 601.1453, 9.14238, 5495.646, 593.2333, 9.265361, 5490.625, 99.89248, 99.94908, 99.96276, 99.72368, 100.0, 99.9219
164489.23428, 285.00487975912137, 284.9758184112515, 285.54311621158075, 25.05884477544629, 25.192103407776887, 25.202981925979216, 7117.864820930869, 7162.384842704056, 7172.4816139624245, 134.53627623033657, 19.21315028474328, 1.4667700689556114, 7132.427931647815, 7162.589695774568, 7173.58157546018, 0.9999999161961001, 0.9999957511864818, 0.9999999522611328, 59.99495456023389, 59.993784761258155, 59.99494543995273, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 614.8753, 4.452167, 2737.743, 784.8661, 3.495171, 2743.288, 600.697, 4.576523, 2747.854, 786.1345, 3.489827, 2743.005, 597.2541, 9.18895, 5495.605, 592.2791, 9.264812, 5492.009, 99.63353, 99.83534, 100.0, 99.82905, 100.0, 99.92629
164491.50040000002, 284.9622727570027, 285.0374620812743, 285.53002512592803, 25.062340911874017, 25.194093506178703, 25.185050648847934, 7125.499901446922, 7163.613110535984, 7175.134793849427, 134.91739137760703, 21.95851063468581, 1.380728542824727, 7126.623750207089, 7160.8864134372925, 7173.211247074712, 0.9999999324692225, 0.9999972515705118, 0.9999999710208448, 59.99419083395272, 59.991029340982905, 59.991241143744716, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6652, 4.509812, 2744.748, 791.1891, 3.471041, 2746.361, 594.6016, 4.619412, 2746.737, 781.6682, 3.505272, 2740.075, 601.1835, 9.141101, 5495.568, 594.0485, 9.246316, 5492.748, 99.9003, 99.95121, 99.96488, 99.72243, 100.0, 99.95167
164493.77236, 284.96107036333865, 284.9409911654518, 285.5457713887275, 25.065668666807746, 25.180579096022207, 25.15783291924808, 7113.918296017496, 7159.4394565300545, 7169.172089120559, 135.20526165634965, 13.807323913139044, -3.7223640961274214, 7120.953781884178, 7156.0440109347555, 7170.4933488423185, 0.9999997872966312, 0.9999973788889434, 0.9999997623112511, 59.99143434603369, 59.98732729931256, 59.99227447034135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 606.6148, 4.530871, 2746.783, 794.7106, 3.45741, 2747.831, 589.4769, 4.653833, 2743.093, 775.4737, 3.5266, 2734.537, 607.5163, 9.037917, 5490.765, 600.2117, 9.154756, 5495.813, 99.96656, 99.99263, 99.83227, 99.52316, 99.91652, 100.0
164496.08808000002, 285.0730099771917, 284.96958018132943, 285.49884966937543, 25.045209085578325, 25.195577575708608, 25.172007512431083, 7121.0335758889905, 7162.835110254096, 7171.854324861193, 136.61278434739916, 20.778313301318576, -2.301332871382783, 7125.697829796526, 7162.753486887383, 7177.6169877123975, 0.9999998891803084, 0.9999946366889207, 0.9999998242309427, 59.98976725763465, 59.99038443524862, 59.99036474151242, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 607.502, 4.517129, 2744.809, 791.2086, 3.470857, 2746.25, 594.5046, 4.619596, 2746.735, 781.6682, 3.506191, 2739.949, 601.1072, 9.141466, 5495.54, 594.0485, 9.246316, 5492.802, 99.89471, 99.94506, 99.96293, 99.71786, 100.0, 99.95255
164498.47904, 284.9956672740662, 284.9426033046648, 285.5461258780572, 25.072487134995786, 25.195839277571345, 25.177180166272677, 7126.6500766160225, 7163.031973218592, 7177.583070779204, 138.40109409985507, 20.94444291584341, 1.5532562884210392, 7119.548675764006, 7158.481340747703, 7171.9635307187245, 0.9999997494192056, 0.9999967324191672, 0.999999977142778, 59.98872501526377, 59.990705797657185, 59.99147717699602, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.606, 4.509634, 2744.69, 791.1891, 3.471041, 2746.304, 594.6016, 4.619964, 2746.845, 781.6682, 3.506375, 2740.27, 601.1644, 9.140553, 5495.571, 594.0485, 9.246133, 5492.741, 99.89835, 99.95335, 99.96667, 99.72953, 100.0, 99.94949
164500.84124, 285.11830012884013, 285.12164722095247, 285.6163770179536, 25.030068030293485, 25.16187665340623, 25.164191893819595, 7114.679801640954, 7164.2267534268885, 7169.103789101546, 134.46095528340447, 20.79856367320781, -4.7637862668809134, 7127.4460287834045, 7162.206856728152, 7173.293495174575, 0.9999997614900507, 0.9999966597262867, 0.999999958513627, 59.99289301295923, 59.9918660884221, 59.99100911320996, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 615.033, 4.45181, 2737.799, 784.8855, 3.49425, 2742.779, 600.8328, 4.573762, 2748.025, 787.9598, 3.483576, 2745.1, 595.0223, 9.232963, 5493.535, 587.7263, 9.329269, 5483.379, 99.63959, 99.81704, 100.0, 99.8951, 99.96476, 99.78227
164503.2178, 285.0180925348505, 284.98688597372677, 285.6036244747436, 25.06343190084967, 25.174377579841018, 25.20151702424546, 7119.013831761746, 7163.585897158512, 7176.9885628290685, 137.5133960670114, 21.53451965676095, -1.6908267602319427, 7122.970047383631, 7164.296226609003, 7169.136721852394, 0.9999997334653317, 0.9999967940851451, 0.9999999970320169, 59.9944624523033, 59.99380447602735, 59.99480846648499, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5863, 4.510883, 2744.914, 791.1891, 3.470857, 2745.971, 594.5628, 4.61978, 2746.844, 781.6294, 3.505456, 2740.265, 601.1644, 9.141831, 5495.532, 594.0485, 9.245767, 5492.629, 99.89855, 99.94112, 99.96676, 99.73492, 100.0, 99.95048
164505.5032, 285.08955482073225, 285.07485681543767, 285.6129187234636, 25.041195176066033, 25.193531771873737, 25.179638835636258, 7121.197883459788, 7162.42846311105, 7164.667773977308, 134.67510134862005, 15.213205117017424, -3.334087419870116, 7123.0841452861205, 7160.9337402271885, 7167.917079830726, 0.9999999870050412, 0.9999970436912056, 0.9999999936353571, 60.000950900955786, 59.999100366548944, 59.99785007397047, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5469, 4.509455, 2744.751, 791.1502, 3.471041, 2746.246, 594.1357, 4.622725, 2746.003, 779.5905, 3.513178, 2738.048, 604.1019, 9.084305, 5493.585, 598.1042, 9.188084, 5495.644, 99.8926, 99.94702, 99.94638, 99.64866, 99.97122, 100.0
164507.83864, 284.9833286830272, 285.0134611464307, 285.56921322721905, 25.07519909911824, 25.180115805311136, 25.191266999264272, 7123.3884290452415, 7161.465554837159, 7170.197562185239, 134.4038154144023, 15.146991538328166, 0.998707370407999, 7126.143773427497, 7165.9202391947, 7174.6426497239, 0.999999943060615, 0.9999962377018429, 0.9999999623606945, 59.99806416813885, 59.99870713700493, 59.997527291013355, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 603.2239, 4.551038, 2747.426, 795.0607, 3.455753, 2747.217, 592.1752, 4.636346, 2745.833, 780.5807, 3.506927, 2740.587, 601.2979, 9.139092, 5495.549, 594.0883, 9.245767, 5492.622, 99.98996, 99.98859, 99.93198, 99.69953, 100.0, 99.95169
164510.15616, 285.0745248230083, 285.05488680304256, 285.56915551968933, 25.030275454462867, 25.201336907789, 25.174255088081697, 7121.460580734312, 7156.399037030373, 7159.548956837591, 132.80650669634178, 20.206546392658765, -2.3202577567672904, 7125.74614697706, 7168.005678483369, 7171.846781673824, 0.9999999987377501, 0.9999968073360717, 0.9999999923386962, 59.998390429953616, 59.997805385698555, 59.999498029015186, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5272, 4.509276, 2744.743, 791.1696, 3.470857, 2746.307, 594.5434, 4.619596, 2746.793, 775.3572, 3.5266, 2734.484, 601.1453, 9.141649, 5495.534, 594.0485, 9.246316, 5492.688, 99.8923, 99.94292, 99.96868, 99.51893, 100.0, 99.95057
164512.51, 285.06082026365823, 284.99858092908426, 285.58412021439136, 25.02867709734641, 25.153418660022524, 25.138512500704973, 7117.200690307529, 7145.508534322466, 7162.11920798426, 132.89263803500126, 17.018064857570607, -1.8667365344405873, 7117.097843998164, 7152.120452497227, 7162.854779221901, 0.9999999700239345, 0.9999957815358675, 0.9999999786416728, 60.00217398349018, 60.00263075878609, 60.00083182015789, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 614.895, 4.451632, 2737.575, 784.9439, 3.495355, 2742.728, 600.8522, 4.573577, 2748.076, 769.0461, 3.546641, 2727.121, 595.0223, 9.232414, 5493.521, 587.7462, 9.329453, 5483.313, 99.63145, 99.8396, 100.0, 99.25922, 99.96463, 99.77997
164514.84072, 285.0872040899978, 285.0165490816757, 285.61169382566146, 25.044397651631847, 25.1902453272906, 25.16597210455119, 7118.157173985703, 7163.2129770932825, 7170.495245203678, 137.41284918545307, 18.75190430072098, -5.0349307400480825, 7117.846987410919, 7164.202247356849, 7169.0834606326325, 0.9999999561053899, 0.9999969163476865, 0.9999999742535998, 60.002424276695976, 60.00118620251647, 60.000818537333494, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5469, 4.510526, 2744.742, 791.1696, 3.471041, 2746.191, 594.6599, 4.619228, 2746.786, 775.299, 3.526416, 2734.377, 601.1263, 9.141831, 5495.54, 594.0485, 9.24595, 5492.628, 99.89454, 99.94502, 99.96676, 99.51504, 100.0, 99.95157
164517.1728, 285.07099953734627, 285.08465021746053, 285.6107257640156, 25.07409785369762, 25.18128537781276, 25.17580538704886, 7128.275131296531, 7155.14591406405, 7170.316828870695, 134.9908504696109, 15.805725543410517, 0.10322164869592143, 7119.622239311345, 7167.476751108868, 7176.926450390717, 0.99999999982926, 0.999996618639018, 0.9999999989940439, 60.00171943201597, 60.00036643221413, 60.003345552284394, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.606, 4.509634, 2744.91, 791.1891, 3.470857, 2746.196, 594.6016, 4.619596, 2746.845, 775.3572, 3.526416, 2734.536, 601.1072, 9.14238, 5495.532, 594.0684, 9.24595, 5492.809, 99.88846, 99.94519, 99.9688, 99.53078, 100.0, 99.95048
164519.57988, 285.122336783675, 285.0186795588119, 285.65448600442227, 25.058504825472912, 25.177631614995583, 25.165187444593244, 7121.3428015508, 7162.9024257009905, 7169.653925107605, 133.57318304091723, 19.04904299297459, -2.034701537033243, 7126.872179836926, 7160.644198985819, 7171.692905315053, 0.999999842035764, 0.9999960512758105, 0.9999999458980083, 60.00328176489368, 60.003428842519384, 60.00471290501552, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.2973, 4.56246, 2747.982, 797.5316, 3.445438, 2747.774, 588.1569, 4.662669, 2742.253, 781.6876, 3.505823, 2740.039, 606.0666, 9.068417, 5493.403, 598.4621, 9.191747, 5494.743, 100.0, 100.0, 99.80158, 99.70065, 99.95276, 99.99727
164521.99252, 284.9998791343031, 284.9266821265114, 285.51319556798916, 25.040994233408725, 25.18872409998119, 25.180223497727493, 7120.560461768853, 7166.258211928102, 7171.074619901323, 136.9134819138219, 19.4973782347638, 3.7097994572238804, 7122.897094683662, 7164.418969452839, 7163.300847149991, 0.9999999777399091, 0.9999969231447586, 0.9999999453187363, 60.001109958506994, 59.99914046686653, 60.00135536983756, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6454, 4.509634, 2744.914, 791.1891, 3.470673, 2745.968, 592.1558, 4.641132, 2744.323, 779.6681, 3.510972, 2739.748, 601.1453, 9.141101, 5495.6, 594.0485, 9.246133, 5492.748, 99.89264, 99.9471, 99.89114, 99.71053, 100.0, 99.9494
164524.44816, 285.09140797449317, 284.9422818012972, 285.4907530775269, 25.052655379385747, 25.166569731433025, 25.15746093583962, 7118.942305798936, 7147.5257807889475, 7165.481615842566, 134.37283325778003, 21.140641013668755, 1.9868857653998475, 7119.044457996602, 7156.369764011758, 7164.084260474851, 0.9999998974673833, 0.9999946934862105, 0.9999998750269423, 59.99560062646325, 59.99508675356461, 59.996428232684934, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 611.5829, 4.477866, 2740.747, 786.442, 3.490382, 2743.142, 582.2945, 4.698931, 2735.079, 787.8433, 3.484312, 2744.847, 595.1177, 9.231684, 5493.593, 587.7462, 9.329269, 5483.373, 99.74688, 99.83388, 99.54059, 99.89995, 99.96711, 99.78107
164526.85672, 285.0474858126113, 284.95734387459464, 285.46020996148036, 25.06472323966284, 25.19702465538556, 25.167745972588335, 7124.119485836446, 7163.242788860773, 7169.5260753247785, 134.35857510706978, 22.17220350633079, -1.9309284163762186, 7121.070732384148, 7158.456153653574, 7169.934699906191, 0.9999999969973026, 0.999995711348286, 0.9999999897286636, 59.99183165668577, 59.992870752077636, 59.99145976539548, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5666, 4.510169, 2744.747, 791.1891, 3.470857, 2746.246, 588.254, 4.662117, 2742.249, 781.6876, 3.505823, 2740.497, 601.1835, 9.141466, 5495.592, 594.0286, 9.246133, 5492.683, 99.89232, 99.94296, 99.80363, 99.73604, 100.0, 99.95048
164529.22848000002, 285.12420999366526, 284.9326427570353, 285.4720037866829, 25.06316364389515, 25.1781649056694, 25.196004387870136, 7126.302391807111, 7164.932300539899, 7169.933274891862, 136.01814523725852, 17.719107378009085, 0.7892305488105649, 7125.141909388234, 7162.662795013336, 7169.498263487657, 0.9999999913474827, 0.9999971026503691, 0.9999999817481056, 59.99077518405789, 59.99005191869752, 59.99136311118312, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6454, 4.509812, 2744.695, 791.1891, 3.470673, 2746.363, 588.0792, 4.662853, 2742.246, 781.5711, 3.506559, 2740.729, 601.1835, 9.140736, 5495.656, 594.0485, 9.24595, 5492.688, 99.89055, 99.94083, 99.79976, 99.71167, 100.0, 99.95167
164531.53288, 285.0866559446532, 284.99201693145835, 285.489325422361, 25.062869057351975, 25.222084689979035, 25.187380265076726, 7121.743326431033, 7162.193647419798, 7176.812661579644, 141.06400163236458, 12.600939614264462, -2.8671348952005644, 7115.577081841027, 7160.628003253794, 7164.597556021562, 0.9999999089465595, 0.9999984405212604, 0.9999995863554281, 59.983493354766836, 59.987679277396374, 59.98429423642789, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.3367, 4.562103, 2747.875, 797.4732, 3.44599, 2747.841, 594.5822, 4.619596, 2746.786, 775.3572, 3.5266, 2734.484, 607.4781, 9.038465, 5490.691, 600.1122, 9.157686, 5495.711, 100.0, 100.0, 99.96894, 99.51893, 99.91635, 100.0
164533.93296, 285.17604951863535, 285.04972505956005, 285.5506362103732, 25.04967268027531, 25.200069528438384, 25.16886660110977, 7119.794058125763, 7163.728659668407, 7165.033674271931, 134.34893163934566, 17.432772064393248, 3.1141377358376303, 7128.687159734299, 7161.606332377661, 7164.331266849048, 0.9999999728290019, 0.9999970098013417, 0.9999999969797044, 59.978982891645565, 59.97964697004094, 59.977631348844795, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.7046, 4.509098, 2744.804, 791.1891, 3.471041, 2746.188, 588.2928, 4.661564, 2743.204, 780.6779, 3.511339, 2738.334, 601.1263, 9.140919, 5495.597, 594.0286, 9.246316, 5492.796, 99.89453, 99.94912, 99.81378, 99.65908, 100.0, 99.95046
164536.28172, 285.1173219629512, 285.00403652344255, 285.48188378198785, 25.01355098392228, 25.163636740180014, 25.129873735377817, 7107.61606525501, 7154.956072365756, 7159.304806508633, 131.46465144596823, 18.32832680199428, -0.7874088703474627, 7112.676044353672, 7151.200629003326, 7153.737747329378, 0.9999999997659573, 0.9999940886240151, 0.9999998638944758, 59.9783552832276, 59.979092466383, 59.97739709468153, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6652, 4.506421, 2743.883, 789.7883, 3.476198, 2745.074, 597.0475, 4.598243, 2747.909, 771.1045, 3.540941, 2728.005, 596.0142, 9.217804, 5493.739, 587.766, 9.329453, 5483.546, 99.88576, 99.91835, 100.0, 99.32585, 99.97396, 99.78228
164538.59832000002, 285.1273344580691, 284.9236695317039, 285.4350618175183, 25.065984193620206, 25.175605199182016, 25.16951012468859, 7125.299849521604, 7159.540811022281, 7169.684576322564, 133.05204484071328, 12.93255386908345, -2.691873985907023, 7122.888903686261, 7155.538393390135, 7169.628209533055, 0.9999999952607127, 0.999996693009982, 0.9999999963403045, 59.98449045120468, 59.98330899428373, 59.98396077444176, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 610.8929, 4.489288, 2742.923, 789.8467, 3.47362, 2746.166, 594.621, 4.619228, 2746.737, 775.3184, 3.526784, 2734.649, 601.1835, 9.140919, 5495.526, 594.0485, 9.245767, 5492.688, 99.82606, 99.93105, 99.96488, 99.51944, 100.0, 99.95059
164540.93504, 285.1253954438541, 285.02559024966155, 285.6018425633594, 25.05583426667535, 25.18333867344609, 25.190236631579047, 7112.927517577499, 7156.031517771497, 7169.258140617029, 134.34501700085696, 16.81533718840774, -0.9539926033630763, 7124.967442009235, 7159.95123359443, 7168.703977951591, 0.9999999703916492, 0.9999978687958919, 0.9999999885572413, 59.98441383725274, 59.98699711119016, 59.98464265602459, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6652, 4.510347, 2744.804, 791.1696, 3.471409, 2746.309, 594.5628, 4.619596, 2746.677, 775.4349, 3.526784, 2734.667, 601.1072, 9.142015, 5495.517, 594.0485, 9.246133, 5492.801, 99.89452, 99.95544, 99.96267, 99.511, 100.0, 99.94936
164543.29632000002, 285.1663068111014, 285.05611048025503, 285.5066456063042, 25.049379683997415, 25.197305290014125, 25.1786319607294, 7124.191395854462, 7159.811402950008, 7166.374226159598, 137.7480681376022, 14.854725692160628, -6.713811823167816, 7129.967410612236, 7156.601121398176, 7176.094594836614, 0.9999998576205068, 0.9999985881945994, 0.9999999437335346, 59.988787838311566, 59.987884629109004, 59.9915765715321, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.3367, 4.562103, 2747.867, 797.5121, 3.445438, 2747.778, 588.1569, 4.662485, 2742.141, 781.6682, 3.506007, 2740.338, 607.5353, 9.037917, 5490.818, 600.3707, 9.153474, 5495.767, 100.0, 100.0, 99.79558, 99.72435, 99.91551, 100.0
164545.63072000002, 285.1881018838544, 285.0379157694788, 285.58563094656813, 25.04739300816266, 25.190666089665044, 25.176235197841436, 7119.29555528774, 7165.731056283266, 7169.090425913764, 133.27986876653154, 18.559595807721507, -0.12900572128910426, 7122.834013305606, 7165.7031643085365, 7172.456259925791, 0.999999996608832, 0.9999974467856252, 0.9999999974354719, 59.99455147064872, 59.996033759373326, 59.9916914310376, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6849, 4.509455, 2744.748, 791.1891, 3.471041, 2746.192, 594.5822, 4.619412, 2746.51, 775.4155, 3.526416, 2734.493, 601.1453, 9.143476, 5495.723, 594.0485, 9.24595, 5492.683, 99.89858, 99.94506, 99.96081, 99.52122, 100.0, 99.95048
164547.97792, 285.1664123563749, 285.0220808209093, 285.54633789011984, 25.021584527054433, 25.207356293452236, 25.17556048785503, 7117.435934483052, 7157.5923168302725, 7167.5711247483505, 133.16253707833346, 21.690555555883293, -2.63577681947163, 7115.782150956501, 7161.153097190916, 7169.229340602344, 0.9999999910595018, 0.9999968608094799, 0.9999999954753823, 59.994320393267735, 59.99468049024506, 59.9977099166369, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6849, 4.509812, 2744.8, 791.1696, 3.470857, 2746.245, 594.5434, 4.619228, 2746.679, 781.6682, 3.507111, 2740.261, 600.8401, 9.151876, 5495.657, 592.2791, 9.270122, 5489.134, 99.89439, 99.93899, 99.96063, 99.73698, 100.0, 99.89601
164550.35008, 285.0965677590631, 284.9723286496573, 285.52741288893327, 25.057596449953238, 25.196357137625718, 25.190097606264636, 7127.752719898552, 7160.613691288598, 7168.570411418931, 130.7731537808388, 19.04222479647433, -1.2351145603465739, 7114.708226725508, 7169.251171531476, 7174.271710387488, 0.9999999472327085, 0.99999713444256, 0.9999999999632563, 59.996812853537485, 59.998249582085144, 59.996645524775666, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 614.9344, 4.45181, 2737.795, 784.8466, 3.49296, 2743.886, 599.4352, 4.583886, 2747.689, 785.0471, 3.493321, 2741.868, 598.4367, 9.172331, 5495.846, 593.2731, 9.251627, 5492.594, 99.63944, 99.86114, 100.0, 99.80825, 100.0, 99.94886
164552.70012000002, 284.4805014285763, 284.36831650477995, 284.95657459498494, 25.10267692250549, 25.257869436032905, 25.240538030514468, 7123.580455803974, 7157.313122343891, 7167.041814795762, 133.75969860437237, 16.009147799026778, -0.8700307889330361, 7125.983713779368, 7161.817284419561, 7171.286164368385, 0.9999997167354013, 0.9999973144442545, 0.9999999960484349, 59.99350771685642, 59.994308231194985, 59.9981466826403, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.4286, 4.511597, 2744.796, 791.228, 3.471041, 2746.354, 594.6599, 4.618676, 2746.622, 781.6488, 3.505823, 2740.172, 601.2026, 9.141284, 5495.642, 594.0485, 9.24595, 5492.742, 99.88606, 99.94894, 99.9628, 99.72597, 100.0, 99.95157
164555.00764000003, 285.0992979433748, 284.9291747580368, 285.5474706891444, 25.059154037431895, 25.18882447918195, 25.18045461056041, 7117.554506838751, 7161.397348452316, 7169.758216355678, 138.926342295901, 14.318942787843753, -3.586072535648782, 7120.463727303388, 7163.12300357635, 7168.819541572126, 0.9999999910429744, 0.9999985072350369, 0.9999999882790784, 60.00101680778595, 60.000888303055746, 60.0002939162548, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 604.111, 4.55193, 2747.754, 797.1814, 3.445806, 2748.059, 588.2734, 4.662117, 2742.082, 775.2601, 3.526968, 2734.831, 607.5163, 9.037552, 5490.767, 600.3707, 9.15384, 5495.693, 100.0, 100.0, 99.79745, 99.53158, 99.91458, 100.0
164557.38688, 285.0763742607972, 284.9495114227406, 285.43456365529624, 25.059850576492625, 25.201444367614304, 25.197228540710075, 7127.571759967989, 7159.328395942046, 7173.207299239922, 135.66334263414672, 16.596099064897317, 2.025967838136694, 7134.089781239399, 7163.204457912824, 7172.323573528974, 0.9999999995443202, 0.9999981715405692, 0.9999999964256304, 60.003770984409236, 60.005083759573864, 60.003021606489334, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.6849, 4.510526, 2744.8, 791.1502, 3.471041, 2746.417, 594.5434, 4.619596, 2746.568, 781.7264, 3.506007, 2740.016, 601.1453, 9.141649, 5495.69, 594.0485, 9.246316, 5492.681, 99.90046, 99.94894, 99.95872, 99.75016, 100.0, 99.95059
164559.76092, 285.0457411751187, 284.92472065999516, 285.39651231726515, 25.056692466054805, 25.18629386418288, 25.159782055087472, 7121.34817621934, 7145.897107097639, 7166.51205244895, 132.9780778416326, 15.455814025207474, -1.3109538790067745, 7117.972285747175, 7155.662735641739, 7163.475078121213, 0.9999999904944042, 0.9999959113281923, 0.9999999960617005, 60.00020631986674, 60.0004768850536, 60.00852362548735, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.606, 4.50999, 2744.805, 791.1696, 3.471041, 2746.246, 588.1763, 4.662669, 2742.135, 775.3378, 3.5266, 2734.48, 601.2216, 9.141101, 5495.652, 594.0485, 9.246133, 5492.75, 99.89839, 99.94702, 99.79554, 99.51989, 100.0, 99.95171
164562.08676, 285.0263228055922, 284.9377923634697, 285.3966193813604, 25.053251819496598, 25.173992913226442, 25.153364489904927, 7118.953825900564, 7156.710441749999, 7168.027894584628, 136.05442361866528, 17.696959840905947, -2.717132901088007, 7124.7222435962985, 7157.960454817466, 7162.643215072291, 0.9999999617712891, 0.9999970339811776, 0.9999999960485723, 60.00400609855625, 60.00571154198551, 60.00489197640605, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 615.0527, 4.451453, 2737.571, 784.8855, 3.494802, 2742.674, 581.848, 4.70022, 2734.964, 768.9879, 3.546273, 2726.888, 594.946, 9.233328, 5493.804, 588.5414, 9.31169, 5486.692, 99.6313, 99.817, 99.53263, 99.24249, 99.96766, 99.83056
164564.45132000002, 285.0335721771497, 284.8505182262526, 285.37935407527624, 25.03185799392504, 25.193481343284112, 25.168050983442036, 7116.2851357349555, 7162.482292652534, 7166.045015694359, 134.78562613652502, 15.030190738045803, -0.7561625199919035, 7119.428685697485, 7159.252180265303, 7169.802591721025, 0.9999999475558553, 0.9999978137953265, 0.9999999899544176, 60.00405289605288, 60.00426123990793, 60.006520939001184, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.5863, 4.509634, 2744.858, 791.1891, 3.470857, 2746.245, 588.1375, 4.662485, 2742.191, 775.4155, 3.5266, 2734.761, 601.2407, 9.141649, 5495.649, 594.0883, 9.245767, 5492.688, 99.89649, 99.94702, 99.79558, 99.51701, 100.0, 99.95059
164566.80020000003, 285.04053048499094, 284.96479158259433, 285.43647230350456, 25.05267297337675, 25.213698416536996, 25.184716981998196, 7119.706234867008, 7168.8492811072765, 7174.739812017551, 139.2182797526507, 14.229004121611524, -2.8189092841776073, 7123.422554564837, 7167.280535963641, 7173.553098861858, 0.9999999964561037, 0.9999986352265954, 0.9999999516394875, 60.00731519452553, 60.00690376966729, 60.00416003042795, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.2906, 4.517129, 2745.843, 792.9595, 3.461647, 2747.163, 591.554, 4.640212, 2745.334, 779.9982, 3.510236, 2740.092, 607.1348, 9.04431, 5490.947, 599.8737, 9.158052, 5495.656, 99.93235, 99.98149, 99.91383, 99.68086, 99.91889, 100.0
164569.19436000002, 285.0760159758157, 284.8878185941786, 285.47247402223815, 25.039262339349456, 25.180280805670293, 25.18026582182176, 7120.938260836985, 7157.632240573603, 7167.256213881019, 135.49662671690612, 14.710860110442809, -0.2631285780184953, 7125.505997888059, 7158.133454664184, 7167.978403091272, 0.9999998149616405, 0.9999972301886764, 0.9999999658472873, 60.00663930145342, 60.00638297247438, 60.00755367126573, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 606.674, 4.520341, 2745.431, 791.5588, 3.469567, 2746.304, 588.1957, 4.662301, 2742.078, 775.3184, 3.526416, 2734.417, 601.2216, 9.13964, 5495.542, 594.0485, 9.245767, 5492.682, 99.93186, 99.95297, 99.79532, 99.53094, 100.0, 99.95277
164571.5314, 284.9716824969356, 284.95620350869854, 285.5424232563806, 25.069955974836155, 25.208598231402906, 25.199586727522846, 7125.935541571448, 7163.1373404997385, 7170.703726222028, 132.6464102192881, 17.304389764091866, -0.3399421540802905, 7124.584413296553, 7159.387016184635, 7174.683503399242, 0.9999999479632278, 0.9999967379232156, 0.999999957323822, 60.00920570390483, 60.010615008485125, 60.01023394462786, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.2579, 4.562638, 2747.819, 791.1113, 3.471409, 2746.245, 594.5822, 4.619412, 2746.679, 781.61, 3.50564, 2740.499, 601.1835, 9.141649, 5495.549, 594.0286, 9.246316, 5492.742, 100.0, 99.95335, 99.96272, 99.71918, 100.0, 99.94733
164573.83664000002, 285.1055572182238, 284.9475649733486, 285.43994235803683, 25.062494308870576, 25.21313903388351, 25.17718591907221, 7117.312191392428, 7164.199971029532, 7170.494014186384, 131.79659851764745, 23.270658344714775, 4.234769640813056, 7124.2031414293215, 7154.979275839576, 7173.282775780189, 0.999999699017401, 0.9999966262626666, 0.9999999941567767, 60.01097005850492, 60.008453385713615, 60.01049571778152, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 596.0477, 4.609397, 2747.512, 784.9244, 3.49425, 2742.561, 600.8911, 4.573209, 2748.026, 787.8821, 3.482841, 2744.231, 594.9842, 9.23278, 5493.584, 587.766, 9.329086, 5483.379, 99.98495, 99.81289, 100.0, 99.87044, 99.96689, 99.78329
164576.18304, 285.02181260811346, 284.9231624422517, 285.5292475695815, 25.07690016705588, 25.20199886580217, 25.157734939629066, 7131.032454578157, 7167.566677615863, 7170.76807307478, 136.73498028249514, 15.660586518139098, 2.2288793067945107, 7126.3105025751165, 7162.594483600739, 7168.335402933467, 0.999999966124796, 0.9999950274349295, 0.9999999975638171, 60.01050193465362, 60.00763100808613, 60.00907792743639, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.3367, 4.562638, 2747.819, 791.1891, 3.471041, 2746.251, 594.5822, 4.619596, 2746.738, 781.3187, 3.50472, 2740.27, 601.2407, 9.141466, 5495.6, 594.0485, 9.246133, 5492.683, 100.0, 99.94908, 99.96272, 99.72905, 100.0, 99.94721
164578.49740000002, 284.9176259708535, 284.96163521590387, 285.45946268342595, 25.068694293374687, 25.1807183514199, 25.172367204794547, 7125.948588669435, 7163.94908516, 7161.721840990479, 135.6059371715587, 18.59441983035549, 6.134105771245402, 7117.093723499223, 7159.529200787431, 7170.875692775602, 0.9999999979498106, 0.9999963218599587, 0.9999999717153909, 60.00726129358015, 60.00919573766677, 60.00873086404161, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 602.2973, 4.562282, 2747.871, 791.1891, 3.470857, 2746.303, 594.5434, 4.619964, 2746.731, 781.6488, 3.50564, 2739.534, 601.9465, 9.129414, 5495.067, 595.7582, 9.21372, 5494.946, 100.0, 99.94523, 99.96467, 99.71005, 99.99563, 99.99166
164580.85756, 285.07630581535375, 284.9498375365555, 285.45576234534934, 25.059198171531882, 25.224127823578367, 25.170975717005973, 7126.778252087565, 7158.795005429273, 7172.4453215044205, 135.1478134536901, 14.688446158412717, -0.8662414056727812, 7120.996673099721, 7170.174658689892, 7172.610007742299, 0.9999999979661749, 0.9999972866193287, 0.9999999437146669, 60.00788853336686, 60.006280536830396, 60.01007865204462, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 600], 5500.0, [], 608.7243, 4.509276, 2744.8, 797.4927, 3.44728, 2747.736, 589.4186, 4.650336, 2744.265, 778.3671, 3.516855, 2738.031, 603.5869, 9.112794, 5495.245, 594.4858, 9.24009, 5492.831, 99.89437, 100.0, 99.86062, 99.65906, 99.99497, 99.95318
