TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
164900.67388000002, 284.90638721358573, 284.84721013330557, 285.4378258503022, 25.086126637466023, 25.201396863971212, 25.199502605400024, 7126.623484261087, 7171.150224944677, 7176.145230504655, 136.28137240896422, 14.811555340219456, -2.776589469217015, 7130.494987742418, 7163.553413653546, 7175.2970567182, 0.9999999295511051, 0.9999993828484071, 0.9999996409598967, 60.00172078025828, 59.99809618022192, 60.00118602538892, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.5469, 4.509634, 2744.91, 791.1696, 3.471225, 2746.132, 594.4658, 4.620148, 2746.623, 781.6294, 3.50564, 2740.159, 601.1072, 9.142197, 5495.604, 820.7342, 6.668534, 5473.045, 99.88846, 99.94288, 99.96059, 99.72549, 100.0, 99.59206
164903.0052, 284.9457217279366, 284.89757825652987, 285.3623919114206, 25.08698476282252, 25.22288509062446, 25.19909135735721, 7130.13657476572, 7162.2776038387055, 7184.366946572162, 137.62120549354904, 16.813693183929445, -0.8334936213241235, 7128.09333657747, 7170.464960323614, 7176.207698478038, 0.9999998864924956, 0.999997351877379, 0.9999999142392729, 60.00419745617803, 60.00522825165487, 60.00347523051171, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 614.9739, 4.451274, 2737.356, 784.9633, 3.494618, 2743.014, 600.8328, 4.572841, 2747.914, 788.0181, 3.483024, 2744.713, 594.9079, 9.233875, 5493.4, 814.4716, 6.73574, 5484.961, 99.64156, 99.82939, 100.0, 99.89122, 99.9655, 99.80998
164905.39080000002, 284.7957712550663, 284.90741229659676, 285.42702897095694, 25.09982519611342, 25.220871314982244, 25.21408659066338, 7126.010708413083, 7162.535399899301, 7171.816530568714, 138.3897976551998, 16.05531819419548, -1.7705599093237652, 7128.598899276448, 7168.209955332491, 7167.367830210017, 0.9999999587795981, 0.9999989726847455, 0.9999999997016747, 60.005110909209705, 60.005491343201314, 60.0078943327199, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6652, 4.50999, 2744.91, 791.1696, 3.471041, 2746.307, 594.5628, 4.619412, 2746.565, 781.6488, 3.505456, 2740.221, 601.069, 9.141831, 5495.507, 820.7143, 6.668717, 5473.16, 99.89055, 99.94732, 99.95864, 99.73781, 100.0, 99.59519
164907.68932, 284.90122679650113, 284.7488125582913, 285.39471066712156, 25.052667762987195, 25.20329310863075, 25.197529894817404, 7131.7795456246795, 7163.57990836526, 7167.770878376691, 137.75749310219317, 12.964827645135301, -3.9977098516650074, 7120.683711032441, 7162.170803881947, 7168.907682039733, 0.9999999998470912, 0.999999297512852, 0.9999999929731639, 60.00563121347703, 60.00195189181878, 60.00156992168442, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6849, 4.509812, 2744.8, 791.1696, 3.471041, 2746.191, 594.5822, 4.619412, 2746.676, 781.6876, 3.505456, 2740.516, 601.1263, 9.141831, 5495.725, 820.8137, 6.663957, 5470.703, 99.89438, 99.94502, 99.96267, 99.73164, 100.0, 99.57655
164910.04772, 284.80717671224386, 284.6916212836724, 285.3411945065235, 25.093160133032228, 25.23359025851066, 25.1967762011815, 7125.32080170919, 7168.509103907671, 7173.860782059621, 137.64522487474142, 10.2654645921466, -0.8458989214274197, 7129.152595915241, 7162.890158966526, 7171.895916745577, 0.9999999789028421, 0.9999982082319556, 0.9999999387075137, 59.997722308248704, 59.997288510582294, 59.992677817325, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.317, 4.561924, 2747.704, 797.4927, 3.445622, 2747.837, 588.2928, 4.661564, 2743.147, 776.5806, 3.52182, 2736.568, 604.9984, 9.080104, 5494.449, 826.0027, 6.610852, 5465.838, 100.0, 100.0, 99.82216, 99.59199, 99.97364, 99.34524
164912.41668000002, 284.8435874181002, 285.00122973528124, 285.304562712084, 25.03971977382915, 25.218032138916982, 25.198546268618443, 7127.661275722207, 7163.62173305121, 7174.9808852832275, 139.16049306987588, 13.103479185294418, -1.1738451803218837, 7125.893725135268, 7164.3921072933035, 7172.642699390478, 0.9999998769185143, 0.999998955685012, 0.9999999999996367, 59.98636217989901, 59.98963482252114, 59.98990890326638, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6454, 4.50999, 2744.801, 791.1891, 3.471041, 2746.191, 594.524, 4.620148, 2746.677, 776.9689, 3.52182, 2735.528, 601.0881, 9.14311, 5495.613, 820.7342, 6.668717, 5473.274, 99.89055, 99.94485, 99.9585, 99.55335, 100.0, 99.5973
164914.78812, 284.9810334971873, 284.86479553719903, 285.3654387748379, 25.049622426071334, 25.223705847106185, 25.184966442671975, 7120.098809688623, 7167.1219309647995, 7172.841195346776, 137.75570860802782, 11.869226254925707, -8.085203163497908, 7123.915613779125, 7162.264207353937, 7170.771421111783, 0.9999998220197941, 0.9999986128642342, 0.9999999602690914, 59.99367615682727, 59.99083863787646, 59.98751254682059, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 611.7012, 4.477331, 2740.689, 786.3641, 3.488724, 2743.188, 600.2893, 4.574866, 2747.911, 768.9685, 3.54609, 2727.227, 594.8888, 9.233693, 5493.502, 814.4119, 6.735007, 5485.184, 99.74477, 99.86038, 100.0, 99.24105, 99.96249, 99.81508
164917.18312, 284.9548324129684, 284.79405521339044, 285.24058938446586, 25.09314759126382, 25.22810103898344, 25.211097102078202, 7118.929043374928, 7165.80231137866, 7175.090455782064, 138.57512861075884, 11.630671491272778, -8.530784689579377, 7125.058940472324, 7167.391514709311, 7172.557954503577, 0.9999999947593893, 0.9999987368423767, 0.9999999857174031, 59.987214712839986, 59.987361250232055, 59.98756227836365, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.606, 4.510347, 2744.742, 791.1696, 3.471041, 2746.478, 594.4658, 4.620332, 2746.732, 775.4543, 3.526416, 2734.653, 601.0118, 9.143476, 5495.666, 820.7143, 6.668534, 5473.105, 99.90029, 99.94732, 99.96258, 99.50871, 100.0, 99.59622
164919.52976, 284.8630192485725, 284.93794116910436, 285.37081557224997, 25.094113395976496, 25.232951770719144, 25.18110174361248, 7126.265189798891, 7161.656867362399, 7177.078852993436, 139.01414263843117, 12.409640762697677, -0.8342062229626208, 7124.526454774794, 7168.270256338264, 7185.900116627322, 0.9999999744067393, 0.9999985479087075, 0.9999998714387139, 59.98602297596491, 59.99419927891396, 59.98656769616489, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6849, 4.509455, 2744.748, 791.1891, 3.471041, 2746.195, 594.4464, 4.619412, 2746.676, 775.396, 3.526784, 2734.537, 601.1072, 9.141831, 5495.624, 820.7342, 6.668534, 5473.279, 99.8984, 99.95121, 99.96685, 99.52721, 100.0, 99.59532
164921.84012, 284.9578595377592, 284.8015833376687, 285.43654246678125, 25.081377014648446, 25.20175684640446, 25.21749990406719, 7123.946504964326, 7167.776166680107, 7167.276070816326, 136.52431626541056, 12.597673286360845, -7.784486663330426, 7125.2738020634115, 7163.210887405908, 7171.033671394055, 0.9999995659089163, 0.9999983986824985, 0.9999996272448689, 59.98588505700225, 59.989066954881196, 59.97951085899477, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.2973, 4.561924, 2748.034, 797.5121, 3.445806, 2747.89, 588.1763, 4.662301, 2742.248, 781.61, 3.50564, 2740.333, 607.459, 9.038648, 5490.858, 827.0365, 6.599498, 5457.421, 100.0, 100.0, 99.80149, 99.72597, 99.91728, 99.29633
164924.228, 284.9625452426373, 284.90073071349605, 285.39353896688937, 25.088890403228113, 25.206825145550972, 25.21135768534313, 7124.092508994281, 7169.99802186882, 7170.863027893469, 136.86936753385817, 12.361313545411349, -3.843365959564835, 7127.646306106862, 7165.35169821604, 7172.376107703797, 0.9999999887760891, 0.999997622064913, 0.99999988896413, 59.98257553301903, 59.982510187593206, 59.98380366247336, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6257, 4.509634, 2744.805, 791.1502, 3.471225, 2746.249, 594.5046, 4.619412, 2746.454, 775.9009, 3.52329, 2737.031, 601.1263, 9.14238, 5495.508, 820.7143, 6.668717, 5473.158, 99.89648, 99.94288, 99.96463, 99.5876, 100.0, 99.59837
164926.55500000002, 284.9175460398707, 284.97783675098316, 285.52297453626585, 25.07670343238104, 25.211087101414748, 25.19781946529098, 7128.809777751619, 7156.305928578968, 7176.238044832645, 135.16343759186054, 20.343127950548478, -4.4687466399273035, 7124.809040901464, 7167.846560182868, 7169.644960208769, 0.9999999587073131, 0.9999973601518503, 0.9999999124017281, 59.98684829456049, 59.98882929422152, 59.98340196260104, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.7243, 4.50892, 2744.8, 790.6249, 3.474725, 2745.442, 586.8757, 4.672793, 2739.788, 784.8528, 3.493321, 2742.885, 597.6165, 9.199177, 5494.481, 815.6446, 6.727316, 5484.565, 99.89439, 99.93411, 99.71198, 99.86509, 99.98321, 99.80276
164928.84100000001, 284.86405975371423, 284.83662731244385, 285.4444104672221, 25.08047278279168, 25.225619802053142, 25.205650834468514, 7125.1459979949905, 7159.4773099975955, 7177.400788443845, 142.24016370977427, 15.105486965134787, 0.8696534980203978, 7132.208318216815, 7156.803143781345, 7176.846253187626, 0.9999999707714822, 0.9999966198990565, 0.9999999316810939, 59.987276400324596, 59.983697864352706, 59.9832591607467, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 612.7264, 4.477509, 2741.387, 788.6793, 3.480251, 2745.604, 586.371, 4.671136, 2741.574, 781.7847, 3.504904, 2740.061, 600.9736, 9.143841, 5495.557, 820.7143, 6.6689, 5473.219, 99.77017, 99.92168, 99.777, 99.73957, 100.0, 99.59728
164931.18116, 284.83485526773336, 284.63949290733774, 285.25838442757555, 25.093039133209597, 25.21932804054985, 25.20892264462848, 7123.987788409237, 7164.790577026619, 7169.940468439119, 137.77300856389138, 18.008013756378205, -3.8257399614365113, 7125.882462702518, 7164.531702410815, 7170.033436905741, 0.9999999996527627, 0.9999979554827372, 0.9999999693241536, 59.98890529156764, 59.98711910896245, 59.979803898636405, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.5666, 4.50999, 2744.638, 791.1891, 3.470857, 2746.188, 588.1375, 4.661933, 2742.305, 781.7264, 3.50564, 2740.396, 601.069, 9.142927, 5495.458, 820.7342, 6.668717, 5473.158, 99.88848, 99.94506, 99.80349, 99.73409, 100.0, 99.59837
164933.57808, 284.8961126815477, 284.7627927537266, 285.3437410696561, 25.06892094207892, 25.20770732375569, 25.187904546342807, 7119.073639547163, 7158.727620453203, 7167.802797372429, 137.23930006873434, 11.058431129099517, 1.324428379963308, 7130.924844316255, 7168.486490911761, 7171.476159133303, 0.9999999609788277, 0.9999987152004199, 0.9999998413796053, 59.982772301361265, 59.98681039197889, 59.98021452408509, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.1002, 4.564066, 2747.818, 797.4343, 3.44599, 2748.01, 594.5822, 4.61978, 2746.79, 775.4349, 3.5266, 2734.653, 607.4209, 9.039561, 5490.789, 827.0167, 6.59785, 5456.217, 100.0, 100.0, 99.96285, 99.52495, 99.91813, 99.28272
164936.037, 284.9563137502919, 284.87067330034483, 285.5144475431311, 25.06593283071994, 25.222017799722806, 25.1942090879614, 7124.287542777112, 7167.516200346109, 7179.323056665046, 138.797718542211, 15.27263574053768, -4.1385552974049915, 7125.510791995864, 7163.866349676553, 7170.340909322835, 0.9999995888452419, 0.9999971389418937, 0.9999994540932812, 59.98081960661091, 59.985659577093315, 59.98435217431753, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6454, 4.510347, 2744.857, 791.1891, 3.470857, 2746.304, 588.2151, 4.661748, 2742.363, 781.6876, 3.505456, 2740.28, 601.1263, 9.141831, 5495.582, 820.7143, 6.668717, 5473.215, 99.89664, 99.94912, 99.8057, 99.73606, 100.0, 99.59206
164938.38940000001, 284.89076850103766, 284.85063292808184, 285.53912618536646, 25.060684414214798, 25.246523882226516, 25.192830588944688, 7125.6586607042045, 7154.438295258567, 7176.712488221363, 136.0926776253791, 13.033834732643754, -3.39599540469726, 7119.9860926163, 7163.781372397026, 7172.662672040479, 0.9999999998353172, 0.9999983531442068, 0.999999849404976, 59.98983252716904, 59.98729690141777, 59.98562357712478, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6454, 4.50999, 2744.915, 791.1696, 3.471225, 2746.416, 594.621, 4.619412, 2746.732, 775.4543, 3.5266, 2734.007, 600.7448, 9.15352, 5495.618, 819.4419, 6.687945, 5478.986, 99.89856, 99.95133, 99.96472, 99.50158, 100.0, 99.68144
164940.77372000003, 284.98175110867334, 284.8917817901088, 285.4283350506184, 25.093895205104943, 25.212262755068792, 25.18707932199016, 7126.019910326937, 7162.334945700933, 7177.168771172774, 136.46165950447312, 13.363437266410244, 0.09638982085334646, 7123.401508540367, 7168.498332471699, 7173.022293628538, 0.9999999904097099, 0.999999069899477, 0.9999998136188386, 59.98374779446685, 59.99255444540788, 59.992934480663564, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 614.9147, 4.451988, 2737.8, 784.8271, 3.492408, 2743.817, 599.2799, 4.585358, 2747.911, 772.425, 3.536345, 2732.204, 598.3414, 9.177261, 5495.784, 819.6606, 6.672746, 5473.044, 99.63964, 99.85863, 100.0, 99.40981, 100.0, 99.60045
164943.11104000002, 284.9206589133374, 284.6912966829922, 285.4301479153687, 25.06671546149662, 25.217127630809273, 25.189745585200594, 7125.3371953707265, 7162.600231236228, 7178.921629372845, 145.20467442559402, 11.688756384829048, -4.264245929205117, 7123.32982869939, 7162.34384872799, 7171.578046149076, 0.9999998073343171, 0.9999972157803096, 0.9999998729879297, 59.989925434503775, 59.994109397529435, 59.99664448632632, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.5272, 4.508741, 2744.967, 791.1696, 3.471225, 2746.42, 594.5434, 4.620148, 2746.566, 775.4543, 3.526416, 2734.314, 601.0881, 9.142562, 5495.508, 820.7143, 6.668717, 5473.045, 99.89214, 99.94698, 99.95867, 99.51912, 100.0, 99.59314
164945.43028, 284.8698660240189, 284.87721016575927, 285.5663360518389, 25.070534172278727, 25.208739069886494, 25.166340622674095, 7118.3369319814765, 7163.894906351204, 7165.39844853997, 134.81370712918624, 13.565766181816798, -2.404087439914292, 7122.80702817178, 7162.525782988631, 7168.751399876775, 0.9999999069219235, 0.9999979801515383, 0.9999999072588701, 59.99121005840368, 59.98814020016134, 59.99619448855161, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 604.0322, 4.553358, 2747.92, 797.3176, 3.445622, 2748.059, 588.2346, 4.662669, 2742.189, 781.5711, 3.506007, 2740.221, 607.459, 9.039013, 5490.75, 826.9769, 6.597667, 5455.757, 100.0, 100.0, 99.79937, 99.7318, 99.91531, 99.28373
164947.73184000002, 284.71182639477814, 284.5741789105475, 285.23068096994257, 25.078136836254142, 25.26526320982244, 25.213660793788694, 7120.382819596078, 7163.315270975355, 7173.748113237261, 134.9832087550094, 13.334704010003179, -4.607585141906384, 7123.994464853441, 7158.769950936872, 7173.547244467971, 0.9999999611387823, 0.9999992973125598, 0.999999997801042, 59.995687323783336, 59.99021720002631, 59.99624893968002, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.7243, 4.509276, 2744.795, 791.1891, 3.471041, 2746.192, 594.7181, 4.618676, 2746.845, 775.3184, 3.526048, 2734.886, 601.1263, 9.141284, 5495.565, 820.7938, 6.668717, 5473.215, 99.89249, 99.94908, 99.96488, 99.52675, 100.0, 99.59096
164950.04108000002, 284.93493431628076, 284.94024332896817, 285.4594237960488, 25.07613650130127, 25.213272471265785, 25.197006062210885, 7123.797455353801, 7164.488755788345, 7169.602457848473, 134.48951934168144, 16.872082941921462, 0.6620445307894443, 7131.402990510535, 7164.649822780852, 7179.467643899595, 0.9999999642032006, 0.9999967171029429, 0.9999999740315735, 59.98999885959784, 59.99225457749869, 59.991218709654405, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.744, 4.509634, 2744.796, 791.2086, 3.471041, 2746.358, 588.1763, 4.662485, 2742.308, 781.7264, 3.505456, 2740.327, 601.1644, 9.14238, 5495.625, 820.7143, 6.668534, 5473.106, 99.89423, 99.94702, 99.80371, 99.72759, 100.0, 99.59728
164952.38476000002, 284.8924126586496, 284.95496775575197, 285.50430472313707, 25.09647959759992, 25.21539506966956, 25.187596723214618, 7128.103120058562, 7164.42144532158, 7176.954073298052, 138.62583406778822, 16.834976963993768, 0.6286430345849112, 7137.123310032856, 7160.7115670527155, 7180.110382989174, 0.9999999356130632, 0.9999978160815048, 0.9999999612488412, 59.991858510435044, 59.992484733275006, 59.99363897479605, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 615.033, 4.450739, 2737.519, 784.8661, 3.494987, 2742.563, 581.8868, 4.70022, 2734.91, 787.9404, 3.482841, 2744.873, 594.946, 9.233328, 5493.404, 814.4318, 6.733359, 5484.394, 99.6334, 99.81298, 99.53654, 99.89705, 99.96463, 99.80889
164954.71332, 285.0062700886915, 284.8477380486985, 285.4110036988933, 25.074974717824404, 25.198466932972984, 25.181860877017442, 7123.163580702099, 7161.585412938282, 7173.456154457406, 138.47218778107572, 22.063978308034166, -1.4731283271235043, 7122.400583006364, 7169.284907493957, 7175.4256805032555, 0.999999917807929, 0.9999967350947889, 0.9999998595119022, 59.98833813435049, 59.98733160156947, 59.981646418688534, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.7243, 4.509098, 2744.633, 791.2086, 3.470673, 2746.135, 588.254, 4.661748, 2742.25, 781.6682, 3.505823, 2740.333, 601.1453, 9.142562, 5495.568, 820.7143, 6.668351, 5473.219, 99.89422, 99.94489, 99.80157, 99.7297, 100.0, 99.5963
164957.08652, 284.91851404674713, 284.80856037240414, 285.4390286412411, 25.047371983728805, 25.20249332740831, 25.15474731980347, 7116.72886584512, 7161.943793606086, 7165.834683981762, 139.60443614874518, 19.66597460141338, -3.722821860410022, 7119.356168406209, 7161.395229496144, 7164.110887473082, 0.9999999583576867, 0.9999966606427412, 0.9999998281966158, 59.98429652442336, 59.98734373159873, 59.983906809028014, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6849, 4.510169, 2744.799, 791.2475, 3.468647, 2746.611, 589.671, 4.650704, 2744.381, 778.6583, 3.515752, 2736.684, 605.132, 9.07079, 5492.0, 825.4063, 6.615796, 5460.173, 99.89246, 99.96031, 99.85858, 99.64411, 99.94399, 99.37241
164959.40572, 284.9102344692487, 284.9490278739833, 285.6241447051951, 25.055683719252475, 25.20011348670428, 25.184079278709504, 7122.695031724173, 7159.515829182052, 7179.428589642506, 139.67140885608455, 13.964505165164155, -0.2903757497906554, 7126.737034246047, 7164.4120763210285, 7176.048102341523, 0.9999999961134768, 0.9999975557242348, 0.9999997001950895, 59.9854731339205, 59.984707691639066, 59.98394800044647, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 604.8405, 4.536939, 2746.824, 793.874, 3.462199, 2746.818, 589.5352, 4.656779, 2742.7, 781.707, 3.505456, 2740.382, 601.2789, 9.13964, 5495.582, 820.7143, 6.669084, 5473.279, 99.96828, 99.96783, 99.82624, 99.73358, 100.0, 99.59521
164961.69364, 284.99796776297956, 284.87513567530846, 285.3822780488105, 25.061162042459163, 25.19303362099233, 25.195359057006403, 7133.072693218654, 7161.5856166814665, 7162.023035911288, 135.5848845729256, 14.955963016190253, 0.7386867775430801, 7127.478603681476, 7165.2341520845575, 7176.306395545855, 0.9999998256507565, 0.9999987376349547, 0.9999999869343908, 59.99002599825536, 59.99093298360892, 59.990050787823854, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6257, 4.50892, 2744.804, 791.1696, 3.471041, 2746.138, 594.6016, 4.619412, 2746.732, 775.4543, 3.526048, 2734.814, 601.1644, 9.141284, 5495.616, 820.7143, 6.668717, 5473.16, 99.88831, 99.94698, 99.96455, 99.52657, 100.0, 99.5963
164964.07384000003, 284.9736329982327, 284.85430496924084, 285.5704094535937, 25.058936719561732, 25.197236346937533, 25.18015464990875, 7120.906897303024, 7158.40685467715, 7175.316330126656, 137.4331088296667, 14.619522004860755, -2.6907691086889827, 7129.830126875629, 7154.844427799278, 7168.170654539657, 0.9999991804635796, 0.999999078587019, 0.999999609678753, 59.99195866073007, 59.990674499208076, 59.99233829637157, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 614.9147, 4.451988, 2737.575, 785.0023, 3.495355, 2743.64, 600.7746, 4.573209, 2747.91, 768.9102, 3.545722, 2726.964, 594.8888, 9.234058, 5493.392, 814.5909, 6.735373, 5485.243, 99.62349, 99.79884, 100.0, 99.25471, 99.96339, 99.81511
164966.42332, 285.07376669858064, 284.9184855287493, 285.5341900263631, 25.057822021589132, 25.20092703783048, 25.192648281025576, 7121.052617225388, 7148.257228568924, 7177.075764439742, 135.7234801069958, 14.830361410422029, -0.40930592162396806, 7129.260811390748, 7157.109848195978, 7171.935031498235, 0.9999999496186917, 0.9999975147887469, 0.9999997774628487, 59.99116757260759, 59.98677313245178, 59.98699579598501, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.606, 4.509455, 2744.638, 791.1502, 3.471041, 2746.254, 594.6016, 4.61978, 2746.791, 775.3766, 3.526416, 2734.479, 601.1453, 9.142015, 5495.681, 820.7143, 6.668717, 5473.159, 99.8984, 99.95335, 99.96685, 99.52688, 100.0, 99.59521
164968.93724, 284.9886895997244, 284.9289908037001, 285.5672896366116, 25.083513697000036, 25.20496924996463, 25.18892059863577, 7117.273655669218, 7167.962479709763, 7175.370756680706, 136.1858856073959, 13.533741291079878, -2.3835907272851955, 7115.53491412379, 7164.309873696953, 7165.109868405366, 0.9999999156734698, 0.9999975219802666, 0.9999999974993459, 59.99133101998129, 59.98869046531129, 59.986361945207754, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6454, 4.509812, 2744.638, 791.1696, 3.471041, 2746.307, 594.5628, 4.619596, 2746.731, 775.3572, 3.5266, 2734.938, 601.9083, 9.130326, 5495.167, 822.6627, 6.64125, 5464.579, 99.89648, 99.94502, 99.96272, 99.53482, 99.9966, 99.45362
164971.32528000002, 284.9562988907718, 284.98421193612893, 285.60994922875096, 25.031803346439776, 25.209056494457386, 25.18403848758614, 7127.714165380998, 7162.036192492915, 7175.966157491072, 138.1564665910987, 13.070557942500272, -3.6932946878205257, 7124.655403263632, 7164.385793127727, 7179.204844960718, 0.9999998517312135, 0.9999991126554097, 0.9999999518492034, 59.978927467141524, 59.980866506903546, 59.983451126345656, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.2973, 4.560675, 2747.747, 796.6755, 3.4517, 2747.51, 590.564, 4.643342, 2745.108, 777.3767, 3.519613, 2735.532, 602.5378, 9.126126, 5495.571, 820.7938, 6.668168, 5473.101, 100.0, 99.99303, 99.89336, 99.56978, 100.0, 99.59101
164973.66, 285.0071821813592, 285.0119463775894, 285.6402016899445, 25.08868267966574, 25.192206612707313, 25.20270844959005, 7127.809184470866, 7164.225096186015, 7178.6514872472, 135.63058551257973, 13.019669790426008, -6.48079238604123, 7129.69700080805, 7161.170124023526, 7176.205065443905, 0.9999999757914528, 0.9999990037123875, 0.9999999616996786, 59.98641049172556, 59.982859839320156, 59.98509426849938, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6257, 4.509634, 2744.8, 795.8195, 3.452621, 2747.951, 588.7004, 4.658988, 2742.361, 781.7264, 3.50564, 2740.275, 601.1072, 9.142015, 5495.573, 820.7143, 6.668717, 5473.273, 99.89439, 100.0, 99.80553, 99.7297, 100.0, 99.59728
164975.96604, 284.98794028214985, 284.83588201440205, 285.43447144006115, 25.06329028151205, 25.217307882661576, 25.199580305725817, 7126.678551636375, 7165.269780522561, 7172.001598443674, 140.0228368580897, 15.047077519848244, -0.5841560560429571, 7130.288845506511, 7166.730879273236, 7173.466783075667, 0.9999998403084036, 0.9999983360020709, 0.9999999282261296, 59.98800576863277, 59.98541760727359, 59.98322413855887, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 614.2444, 4.45877, 2737.571, 803.7963, 3.418913, 2747.66, 581.9063, 4.700036, 2735.021, 787.9792, 3.483576, 2744.776, 594.946, 9.233328, 5493.509, 814.3523, 6.73574, 5485.412, 99.63768, 99.99849, 99.53263, 99.87887, 99.96567, 99.82037
164978.35748, 285.05550426287, 284.9704452047576, 285.5676204550438, 25.01771788982823, 25.232999427552308, 25.191078256065055, 7128.255037085472, 7163.25990612026, 7177.356622946223, 136.98566704333575, 12.399021310424814, -9.546235696526765, 7126.038061129463, 7167.230728915024, 7172.54879774414, 0.9999995485001281, 0.9999985291626684, 0.999999865885049, 59.98617441350836, 59.980762081699005, 59.981838681971524, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.7637, 4.509634, 2744.795, 797.5316, 3.445622, 2748.111, 588.3122, 4.661933, 2742.253, 781.6488, 3.505456, 2740.556, 601.0499, 9.141649, 5495.583, 820.7143, 6.668534, 5473.1, 99.89247, 100.0, 99.80175, 99.72368, 100.0, 99.59306
164980.75364, 285.0316869286742, 285.0169901551906, 285.56838708671535, 25.09707150501702, 25.20213229121623, 25.194741743853204, 7122.834919079484, 7163.203348756377, 7169.6207645223285, 137.42466681487554, 11.12966100205449, -5.273424219823028, 7120.797223194654, 7160.915998363412, 7174.585899573902, 0.9999999998970279, 0.9999989539382238, 0.9999999955542614, 59.980152584712954, 59.98355577987508, 59.986845440703625, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.5666, 4.509812, 2744.8, 797.5121, 3.445622, 2747.945, 588.254, 4.661748, 2742.255, 781.6488, 3.506007, 2740.711, 601.2216, 9.141466, 5495.532, 820.7342, 6.668534, 5473.104, 99.8944, 100.0, 99.80562, 99.7235, 100.0, 99.59631
164983.0742, 285.1022253912352, 284.94343527578013, 285.4603779384132, 25.069728372579835, 25.2150677967238, 25.20401861897032, 7131.130939943712, 7164.264769401438, 7176.498635232092, 136.56380839660233, 13.018944583278426, -1.3419571100980647, 7123.608665427544, 7158.683249906019, 7176.605065003492, 0.999999509099594, 0.999998171802582, 0.9999999938481655, 59.985877326966744, 59.98512976364083, 59.98562929281224, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.2973, 4.562103, 2747.929, 791.1502, 3.471041, 2746.531, 594.5628, 4.619596, 2746.847, 775.4349, 3.526232, 2734.872, 607.0966, 9.053623, 5492.124, 825.2671, 6.616712, 5462.063, 100.0, 99.94715, 99.96889, 99.53307, 99.93301, 99.37766
164985.40804, 284.80181860718164, 284.75289102347676, 285.6110709569036, 25.073111594509133, 25.212202753802774, 25.186127589772354, 7113.400589133345, 7162.421551600273, 7178.450019249833, 144.21961601048542, 15.324441494884923, -0.7117923505678618, 7128.960318785299, 7163.0650441204425, 7175.472201927037, 0.999999556111569, 0.999997617188529, 0.9999998830610307, 59.98283456699957, 59.98032803106076, 59.98128850458823, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.7046, 4.509812, 2744.853, 797.5121, 3.445806, 2747.772, 588.9333, 4.653833, 2743.873, 779.0856, 3.514465, 2736.787, 601.0881, 9.14238, 5495.45, 820.7342, 6.668717, 5473.161, 99.89247, 100.0, 99.86063, 99.64023, 100.0, 99.59525
164987.78036, 284.90231636849035, 284.77579473224347, 285.43031510810977, 25.06801223068706, 25.197824113435885, 25.17655622829884, 7114.755901809568, 7161.543795437258, 7167.310073910768, 136.4847491299115, 10.714573981221747, -1.916873109950302, 7127.1204370668565, 7166.2297955886725, 7175.924109927424, 0.9999994012581617, 0.9999988438696117, 0.9999999251020328, 59.981416660777676, 59.974441466315234, 59.974181165417974, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 609.6903, 4.500353, 2742.8, 788.7183, 3.482277, 2744.495, 598.1346, 4.59088, 2748.134, 770.2889, 3.545538, 2727.531, 595.1177, 9.23351, 5493.517, 814.4915, 6.734274, 5485.355, 99.84635, 99.8998, 100.0, 99.24835, 99.9646, 99.81292
164990.08760000003, 285.0318121974082, 284.904080964167, 285.4540522758319, 25.053505693902352, 25.198074189464208, 25.199179454625586, 7129.645425999399, 7160.894869217905, 7174.82971034966, 136.0191805946597, 18.082469550184214, -6.461344216875659, 7125.051929005873, 7160.666317514418, 7174.6366912983885, 0.9999995032636322, 0.9999974082901009, 0.9999998029099628, 59.98046876848539, 59.98547273622261, 59.97958866056604, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 610.3804, 4.500353, 2744.168, 790.8973, 3.472146, 2746.254, 594.6987, 4.619596, 2746.681, 775.4155, 3.526232, 2734.31, 601.069, 9.141831, 5495.591, 820.7342, 6.668534, 5473.048, 99.85895, 99.94322, 99.96272, 99.53112, 100.0, 99.59837
164992.40348, 284.9607014917203, 284.89779275967715, 285.5064984999991, 25.074716033259435, 25.156610438921874, 25.199942265455775, 7120.4984602855875, 7165.792644400655, 7179.357247708707, 136.26028959697624, 14.240228992143784, -0.05958149448679251, 7118.133644168762, 7169.402722391798, 7172.385335696939, 0.9999999980408092, 0.9999980528171774, 0.999999932177833, 59.980563817080444, 59.983696737462836, 59.983468575667096, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6849, 4.51124, 2744.962, 791.1502, 3.471409, 2746.42, 594.6016, 4.619228, 2746.732, 775.4349, 3.526232, 2734.328, 601.069, 9.142015, 5495.573, 820.7342, 6.668717, 5473.106, 99.9003, 99.95331, 99.9605, 99.51326, 100.0, 99.59425
164994.69176000002, 284.9941114520033, 284.9210882863762, 285.6734406444467, 25.053860949593375, 25.19388817598101, 25.163308012392438, 7119.847146719304, 7167.00228174428, 7171.257049745447, 134.03371881386965, 9.069815471488255, -1.3283547109026586, 7118.047974461064, 7164.448838828728, 7177.631313809406, 0.9999999466036316, 0.9999986217786773, 0.999999896385924, 59.98501901042951, 59.989503871909626, 59.988715455024305, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.3367, 4.562282, 2748.043, 797.4732, 3.445806, 2748.065, 588.1375, 4.662301, 2742.194, 781.6488, 3.505088, 2740.396, 607.459, 9.038831, 5490.807, 826.9769, 6.596934, 5455.698, 100.0, 100.0, 99.79954, 99.72161, 99.91635, 99.28481
164996.98568, 284.979679186312, 285.0583350059848, 285.58567843231737, 25.065204464930552, 25.214027444758727, 25.179571157974344, 7129.817425775835, 7155.014154370053, 7174.799492014464, 135.60259281912616, 13.588570332010931, -1.6943479618976198, 7127.043317046159, 7160.825705559122, 7176.826422973114, 0.9999998689391053, 0.9999981072675294, 0.9999998884718532, 59.990820604331596, 59.98893899807166, 59.992463495841335, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6652, 4.510169, 2744.968, 791.1696, 3.471409, 2746.309, 594.524, 4.619412, 2746.624, 775.3378, 3.526416, 2734.546, 601.0118, 9.142745, 5495.67, 820.7143, 6.668717, 5472.927, 99.89264, 99.94929, 99.96076, 99.52495, 100.0, 99.59622
164999.334, 284.9281190272209, 284.9827696962444, 285.613470466685, 25.071511011430605, 25.218789238881495, 25.20637819232498, 7123.3307954117545, 7161.258030509131, 7171.9099814463325, 135.13816653899846, 17.37899847205381, 1.06839294745987, 7124.145495477212, 7155.073014220951, 7175.935786580131, 0.9999997315415003, 0.9999968790601347, 0.9999999980448143, 59.99988496098323, 59.99629946375598, 59.9915088759348, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6652, 4.509812, 2744.858, 791.1696, 3.470673, 2746.363, 588.1957, 4.661933, 2742.141, 781.7459, 3.50564, 2740.396, 601.1835, 9.145302, 5495.559, 819.5811, 6.680986, 5477.914, 99.89649, 99.941, 99.79762, 99.73161, 100.0, 99.66593
165001.66536, 285.11198473854574, 284.98644465283655, 285.62373401853773, 25.073468248338116, 25.200562147557537, 25.20448728783043, 7123.392232357966, 7166.011670067892, 7181.254028501146, 140.24327246131566, 14.30244961490962, -0.8765870463284955, 7127.2866327485535, 7165.447397902769, 7171.103390658195, 0.9999997591827288, 0.9999957965317976, 0.9999999998340612, 60.00308725973442, 60.00410913674436, 59.99574581560587, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 614.8753, 4.450739, 2737.466, 784.7299, 3.493881, 2743.731, 582.2363, 4.695802, 2736.645, 785.9791, 3.493689, 2743.464, 597.6356, 9.188036, 5495.748, 819.0641, 6.686663, 5475.39, 99.62748, 99.82269, 99.59758, 99.84575, 100.0, 99.6358
165004.00972, 284.9819233833498, 284.78185677440194, 285.3978405908854, 25.03842200354207, 25.236169981521872, 25.22784654711007, 7131.244241235951, 7164.26009119294, 7178.587071308434, 134.70855577853624, 15.583734195813577, -0.9819374606640849, 7120.042350322112, 7169.933542218178, 7178.444835317714, 0.9999999822137174, 0.9999966134580126, 0.9999997231186395, 60.00061461086055, 60.000417514187376, 60.00255718555488, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.6849, 4.509098, 2744.858, 791.1891, 3.471041, 2746.246, 588.1957, 4.661933, 2742.255, 781.6876, 3.50564, 2740.395, 601.1453, 9.141649, 5495.573, 814.5114, 6.734457, 5485.303, 99.8883, 99.94275, 99.79962, 99.7318, 100.0, 99.81619
165006.33916, 285.148338663799, 284.96214304009476, 285.5695195979019, 25.0828934886511, 25.195922950623945, 25.190770258766857, 7127.706117879677, 7160.266993503758, 7171.595878984039, 141.46327951620674, 11.332779309543184, -0.806192987734903, 7120.90584646671, 7166.040716089389, 7180.917544102455, 0.9999999996635701, 0.9999987296510063, 0.9999998751361943, 59.99837657453726, 60.002192593793616, 60.00822082996555, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 605.1757, 4.543721, 2747.482, 796.1891, 3.451148, 2748.089, 594.1746, 4.619596, 2746.619, 775.4349, 3.5266, 2734.546, 607.459, 9.038648, 5490.807, 808.1295, 6.795986, 5492.405, 99.99201, 100.0, 99.96058, 99.52492, 99.91905, 99.94558
165008.69384000002, 285.0461249922684, 285.0328292008291, 285.6620966153683, 25.088457563683114, 25.19558080486002, 25.206938186111927, 7133.890176141758, 7163.2249233633565, 7179.256880923605, 139.27538748150505, 19.431734772445452, -2.362444766531098, 7127.881924346637, 7175.853828266399, 7178.703279834774, 0.9999999755884451, 0.99999898008102, 0.9999999947710576, 60.00004794133206, 60.006093585645964, 60.00172690203472, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 608.5863, 4.509812, 2744.685, 791.2086, 3.470673, 2746.139, 588.1375, 4.662485, 2742.14, 781.7264, 3.505823, 2740.216, 601.0881, 9.141649, 5495.673, 814.3921, 6.734824, 5484.898, 99.90239, 99.94719, 99.79757, 99.72757, 100.0, 99.81301
165011.12328, 284.8471705596998, 285.117145956956, 285.73643934057276, 25.106086045542504, 25.210618306997997, 25.202786104557177, 7125.483332602892, 7161.392176040178, 7175.8307034344125, 136.2089019835039, 22.277574598700085, -1.1295469394522115, 7126.6064376226295, 7167.446818062232, 7177.372457773011, 0.9999995251107925, 0.999997224715125, 0.9999999025156442, 60.002352065380585, 60.00260152762933, 59.99505131433301, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.3564, 4.562817, 2747.814, 791.1502, 3.471409, 2746.191, 594.5434, 4.619596, 2746.68, 775.4737, 3.526784, 2734.761, 601.0499, 9.142927, 5495.606, 814.5511, 6.734274, 5485.015, 100.0, 99.95331, 99.9628, 99.51113, 100.0, 99.81096
165013.58308, 285.1300444802684, 285.06985340365276, 285.61809172508435, 25.106892352045367, 25.206323462090015, 25.188813724286717, 7124.825472041705, 7169.939167838396, 7178.430130386232, 134.1478722115403, 11.391308881482928, 3.274012504701659, 7134.468163181935, 7158.729186631114, 7181.293454907249, 0.9999999680683876, 0.999997984679594, 0.9999999962865801, 59.99782297067481, 60.00068431295429, 59.99903787562476, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 596.0674, 4.609218, 2747.671, 784.905, 3.495171, 2742.996, 600.8522, 4.57413, 2747.856, 768.9879, 3.546825, 2728.561, 595.1177, 9.223101, 5494.26, 819.0443, 6.68648, 5478.354, 99.99887, 99.82964, 100.0, 99.27254, 99.97918, 99.6804
165015.88, 284.96474459577735, 285.02879007384405, 285.5550855549442, 25.081491975166017, 25.204406764811914, 25.178182340937557, 7124.596898404383, 7170.05381028409, 7175.517441203214, 138.04479127579475, 17.690882328484122, -7.87241296599268, 7126.590706334773, 7165.644617145695, 7175.533066485327, 0.9999999289006746, 0.9999977683268028, 0.9999998979599761, 59.9952729873386, 59.99403907249209, 59.9998757875029, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 600 800], 5500.0, [], 602.2579, 4.562817, 2748.091, 791.1307, 3.471409, 2746.25, 594.4852, 4.619228, 2746.677, 775.4155, 3.526416, 2734.707, 601.1072, 9.141831, 5495.633, 819.0045, 6.687213, 5474.188, 100.0, 99.94715, 99.96084, 99.51292, 100.0, 99.63784
