TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
165657.95076, 285.16617297321733, 284.962013523928, 285.57963886288644, 25.074750120585644, 25.21671089096839, 25.202609189946095, 7126.04961568661, 7173.65680587637, 7173.900979520457, 133.38514407295634, 16.216273623340612, -4.432222763535947, 7127.612943980439, 7168.743063807041, 7175.19096931143, 0.999999677080832, 0.9999988019083078, 0.9999997499059573, 59.992499201125575, 59.9945602999163, 59.99187579530717, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.7113, 4.55889, 2747.751, 790.9751, 3.47233, 2746.325, 593.437, 4.626407, 2746.342, 780.9109, 3.508214, 2739.281, 791.8355, 6.936622, 5492.427, 594.4063, 9.241189, 5493.829, 100.0, 99.94988, 99.94833, 99.7287, 99.94774, 99.96281
165660.29336, 285.1638096306386, 284.95372838293576, 285.51322502864866, 25.061208420575856, 25.21244850276365, 25.17106696737501, 7123.977757681956, 7163.345757776664, 7174.367082596197, 135.03615684202987, 7.680683965887511, -8.380789213613298, 7126.710821921149, 7166.764833711079, 7176.1257500563615, 0.9999997916527291, 0.9999982665990729, 0.9999993665019714, 59.994954231697925, 59.993878562699095, 59.9948092534408, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 596.6194, 4.605471, 2747.659, 797.2982, 3.446543, 2747.792, 587.3222, 4.667639, 2742.082, 786.4064, 3.490931, 2742.991, 795.8221, 6.907767, 5494.372, 597.1301, 9.214636, 5493.922, 99.99447, 100.0, 99.77922, 99.82857, 99.98122, 99.97935
165662.65744, 285.153242572968, 284.9727155775746, 285.48904101287695, 25.082052333307843, 25.22325107581425, 25.19712766274405, 7127.325006233676, 7169.378034896969, 7171.992911158159, 132.84030746418057, 16.19622193138639, -0.47415765767163975, 7128.662808429174, 7167.127804053543, 7174.845238951074, 0.999999788571394, 0.9999965534878913, 0.9999999664209126, 59.9950860591451, 59.99398784311954, 59.99396378481731, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.8099, 4.558534, 2747.855, 790.9751, 3.471778, 2746.156, 593.6116, 4.626591, 2746.232, 780.8138, 3.509317, 2739.436, 797.6914, 6.886399, 5495.557, 594.0684, 9.2454, 5492.695, 99.9995, 99.94808, 99.94846, 99.69916, 100.0, 99.95072
165664.99872, 285.1880422934368, 285.11644353742076, 285.62468520800314, 25.068813591807245, 25.181453281925588, 25.154753042190535, 7122.011442964964, 7163.9077943002085, 7167.2473864856565, 134.9472206129567, 20.84818015406927, 1.0325716609563642, 7122.086086855327, 7155.829086197255, 7167.991379491752, 0.9999998710949703, 0.9999968925437007, 0.9999999977459678, 59.993085743986, 59.99474110055839, 59.99319702408455, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 605.8065, 4.530871, 2746.132, 786.2474, 3.49075, 2743.081, 599.6487, 4.582781, 2748.025, 774.6387, 3.528806, 2734.175, 804.3485, 6.830698, 5494.827, 587.8058, 9.328537, 5483.387, 99.94287, 99.84235, 100.0, 99.50769, 99.99261, 99.7835
165667.30728, 285.2094430802023, 285.04366389634697, 285.6262770609614, 25.05752298352336, 25.21096148990687, 25.195814722068057, 7129.346420647318, 7160.179524572717, 7175.456508858866, 133.4058512038614, 16.65633173205299, 1.114334014085216, 7132.951103388854, 7167.307236766997, 7172.912368806878, 0.9999999988727026, 0.9999970230633678, 0.9999999532553461, 59.993898559499456, 59.99672724450065, 59.99654486029991, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.8493, 4.558534, 2747.918, 790.9556, 3.472146, 2746.208, 593.5922, 4.626959, 2746.174, 780.9109, 3.509317, 2739.245, 798.0729, 6.886217, 5495.667, 594.0883, 9.245584, 5492.582, 100.0, 99.94988, 99.94438, 99.74335, 100.0, 99.95279
165669.63744000002, 285.20022476369337, 285.1014296084727, 285.68930157961523, 25.060725548825022, 25.198820499791026, 25.190390917901055, 7119.654071426552, 7161.408141268066, 7178.627627004102, 139.59026300466394, 14.702263980219357, -1.5054701666167603, 7125.287731063215, 7169.534967845054, 7173.891941628509, 0.9999998170316843, 0.9999979764016996, 0.9999999978461972, 59.99518857461853, 59.99715921569442, 60.00029879491237, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.0792, 4.504101, 2744.458, 790.9751, 3.472146, 2746.326, 593.5728, 4.626591, 2746.23, 780.8138, 3.509317, 2740.592, 798.092, 6.886217, 5495.446, 594.0684, 9.2454, 5492.803, 99.87766, 99.94992, 99.94633, 99.70618, 100.0, 99.95072
165671.98828000002, 285.1756865432861, 285.0453051646333, 285.5457299080366, 25.06600505976838, 25.213694409592865, 25.186509479706533, 7124.3911966967935, 7164.482441876095, 7169.723784628056, 130.89680571473627, 12.43724982133773, -11.709425884669145, 7130.2898881310275, 7164.702882991733, 7173.265556305291, 0.9999995926524833, 0.9999991452388424, 0.9999992911030193, 59.997004285589654, 59.99558096655988, 59.99630200536712, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 615.5062, 4.446634, 2736.733, 797.3176, 3.446359, 2747.854, 587.264, 4.667455, 2741.295, 787.2219, 3.485231, 2744.231, 791.8737, 6.935891, 5492.645, 600.4304, 9.153108, 5495.659, 99.6046, 100.0, 99.76696, 99.87367, 99.94785, 100.0
165674.3176, 285.1690409427914, 284.95623021568224, 285.53476917577683, 25.058956949362578, 25.19018094346123, 25.17990191040219, 7122.335823818151, 7161.417783101982, 7174.4701122032275, 133.53067804765533, 12.313134335250027, -2.2293163451513465, 7121.896702216874, 7166.444582395693, 7174.278890811427, 0.9999999521719931, 0.9999986246667465, 0.9999999573838656, 59.998080436139475, 60.00151711942854, 59.99664118960629, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1383, 4.505172, 2744.235, 790.9362, 3.472146, 2746.267, 593.534, 4.627143, 2746.283, 780.6196, 3.509501, 2738.763, 797.4053, 6.896626, 5494.931, 594.0485, 9.246133, 5492.636, 99.87763, 99.94778, 99.94247, 99.67467, 99.99777, 99.94964
165676.66728000002, 285.2127118625599, 285.04323531017843, 285.6120103682858, 25.04394779960217, 25.149575242386035, 25.167037037204086, 7113.773754576204, 7160.0254807523725, 7167.18499424839, 136.7133328102709, 16.305518167795505, -0.01713074723511454, 7123.802516976747, 7160.693723909441, 7158.6545530675985, 0.999999985829524, 0.9999977196594134, 0.9999995105314093, 60.00279127864366, 60.00279617151035, 59.99710166433386, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1186, 4.504815, 2744.286, 790.9556, 3.472146, 2746.267, 593.7669, 4.620884, 2746.901, 778.9885, 3.516671, 2737.116, 788.5546, 6.964563, 5488.382, 589.6348, 9.310591, 5485.067, 99.87763, 99.94778, 99.97084, 99.61475, 99.88477, 99.81191
165679.06788000002, 285.22675377875584, 285.1356546902238, 285.5879222752379, 25.075318330948146, 25.205117274020807, 25.19146819838332, 7126.158775386892, 7162.9209083124915, 7172.838361597445, 132.94686691880906, 15.390811048447404, -5.104704292648876, 7131.048591229429, 7158.58867497412, 7172.953404778948, 0.999999864915864, 0.9999970496461179, 0.9999999992916069, 60.007516637943205, 60.00588557927163, 60.00856646477213, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 604.7419, 4.539616, 2746.771, 788.0373, 3.483198, 2745.499, 594.9705, 4.616835, 2746.394, 781.0468, 3.508765, 2740.686, 791.8355, 6.936439, 5492.648, 594.0883, 9.245217, 5492.75, 99.97501, 99.90795, 99.96685, 99.74465, 99.94777, 99.95171
165681.41448, 285.19534192661814, 285.11056241178983, 285.575953105948, 25.04804243673679, 25.21972105574571, 25.165802889225624, 7127.348811630559, 7163.139976247998, 7171.671231181749, 136.84166035423095, 12.364308798927368, 0.20322401150633596, 7121.4292182373465, 7157.555890463249, 7172.829886528464, 0.9999999849436253, 0.999998328318737, 0.9999999941647626, 60.00898456901301, 60.00939181801098, 60.00687345395551, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1974, 4.504815, 2744.34, 790.9556, 3.471962, 2746.329, 593.5534, 4.626591, 2746.17, 780.9303, 3.507846, 2740.311, 791.8164, 6.936439, 5492.427, 594.0883, 9.245584, 5492.696, 99.87764, 99.94796, 99.94642, 99.731, 99.94777, 99.95072
165683.74508000002, 285.1159564586299, 285.00881281829555, 285.5426178370881, 25.054788230643545, 25.220928778710146, 25.165857245731804, 7127.556311332297, 7163.170351507762, 7175.385901097227, 133.78669370431953, 6.949821228735345, -2.506580364366414, 7131.290371498437, 7161.573850521566, 7176.940548847776, 0.9999999741790275, 0.9999990167884671, 0.9999994570729235, 60.00925739330267, 60.00811642246824, 60.02023219946029, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 615.5259, 4.445742, 2736.953, 797.3565, 3.446359, 2747.904, 587.3028, 4.667823, 2741.464, 787.2802, 3.48615, 2744.089, 798.092, 6.885304, 5495.618, 600.4105, 9.153291, 5495.767, 99.59871, 100.0, 99.77087, 99.86851, 100.0, 100.0
165686.06332000002, 285.1319794492559, 285.0203637326806, 285.5772897618688, 25.079418755074688, 25.18052835744137, 25.174626006499246, 7118.359236325876, 7166.699830530225, 7175.561998664799, 135.20721427825674, 14.248727588712882, -6.031250924910864, 7117.95408359593, 7164.938975485272, 7170.617277557239, 0.9999999542913833, 0.999997342964539, 0.9999999052055145, 60.015186885645015, 60.01232212190732, 60.01500864496006, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.158, 4.505707, 2744.287, 790.9362, 3.472146, 2746.333, 593.5728, 4.626775, 2746.397, 780.9303, 3.508214, 2738.892, 791.8164, 6.936439, 5492.431, 594.0883, 9.2454, 5492.695, 99.87571, 99.94988, 99.95251, 99.73035, 99.94985, 99.9507
165688.39416000003, 285.190751337482, 285.0747841544916, 285.5620511928746, 25.039705098635256, 25.213265343748734, 25.17403713011994, 7123.535209529366, 7164.96555705873, 7174.898006338466, 135.89102814795478, 10.313543049471718, -1.9228749996768784, 7126.162344075406, 7162.693714913123, 7164.042371336537, 0.9999999033085424, 0.999998175663385, 0.9999997826040379, 60.012720753726, 60.0095243320392, 60.012030219678586, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1777, 4.505707, 2744.339, 790.9362, 3.472146, 2746.267, 593.5922, 4.627143, 2746.34, 780.8527, 3.508214, 2740.056, 798.092, 6.886034, 5495.561, 594.1081, 9.249795, 5491.965, 99.88389, 99.93975, 99.95042, 99.67483, 100.0, 99.93742
165690.70696, 285.2317993749905, 285.14823391451233, 285.6297247765073, 25.077348964484667, 25.181221468150206, 25.179595658303178, 7128.866627873591, 7162.954894057539, 7173.744266254547, 134.8724417816764, 21.05409009462528, -4.621950625758927, 7127.797512087457, 7164.183912378856, 7173.880569753579, 0.9999998739109297, 0.9999965869130183, 0.9999999993963928, 60.01264151272536, 60.01554655785684, 60.009228468240316, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.7113, 4.55889, 2747.698, 784.5547, 3.495355, 2742.581, 599.9205, 4.580389, 2747.963, 775.1241, 3.526232, 2735.14, 802.9752, 6.846952, 5495.59, 590.5096, 9.284954, 5489.847, 100.0, 99.81361, 100.0, 99.51664, 99.99872, 99.88676
165693.02896000003, 285.18339901796435, 285.11821684238, 285.5452219193771, 25.064978531691867, 25.234264479829147, 25.161541861983288, 7127.9322920320255, 7170.715822101769, 7168.530995536752, 133.11641349623233, 15.403264120666563, 1.2889180450629283, 7132.989417768225, 7163.775880141184, 7174.673438742734, 0.9999996320031603, 0.9999984136965282, 0.9999998504220797, 60.00927784424066, 60.01059464168435, 60.01406808748386, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 608.9806, 4.506778, 2744.461, 790.9556, 3.471962, 2746.21, 593.6505, 4.626039, 2746.175, 780.6973, 3.507846, 2739.531, 798.092, 6.886217, 5495.774, 594.1081, 9.245217, 5492.811, 99.88206, 99.94599, 99.9422, 99.70065, 100.0, 99.94973
165695.35664, 285.1309138332364, 285.05449396460835, 285.45097147886025, 25.06828182670627, 25.203872894239495, 25.196384602292333, 7123.921860328037, 7168.157018323477, 7180.250784824491, 131.21359361381656, 12.214078174309748, -7.232941071725236, 7126.420194792471, 7154.649046417133, 7174.736187331567, 0.999999865091278, 0.9999985561893293, 0.9999996039848846, 60.011756229257635, 60.01081218154053, 60.00996401774838, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 600.9172, 4.575845, 2748.015, 794.3409, 3.457042, 2747.698, 588.8169, 4.658067, 2741.694, 786.9501, 3.485047, 2744.588, 791.8737, 6.936074, 5492.537, 600.2117, 9.154572, 5495.699, 100.0, 99.99389, 99.80562, 99.86118, 99.94889, 100.0
165697.70724000002, 285.1879118766544, 285.0130648379051, 285.5593935621571, 25.050529948642147, 25.199919771736592, 25.174027043702882, 7123.518549053816, 7168.633307267265, 7170.595312319796, 134.18418310815423, 13.341064270793822, -2.9397105695411483, 7125.03623148546, 7168.325208692693, 7171.187636310659, 0.9999999126592632, 0.9999977538882556, 0.9999998807610213, 60.00667265798527, 60.00930975051664, 60.00795562026803, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.1002, 4.559604, 2747.745, 790.9751, 3.471778, 2746.048, 593.5728, 4.626407, 2746.065, 781.0662, 3.508398, 2740.056, 798.1111, 6.885669, 5495.555, 594.0883, 9.245584, 5492.629, 100.0, 99.93765, 99.94041, 99.69868, 100.0, 99.95171
165700.09508, 285.21968004399594, 285.0694511517859, 285.57583288475206, 25.067572218362077, 25.19663465712408, 25.19558673088406, 7121.613424268767, 7165.94130849119, 7174.5111445138955, 137.5098352635946, 17.7333544063315, -1.2097328527079299, 7124.759529399365, 7163.623909245255, 7172.799088917378, 0.9999999925868873, 0.9999974173207741, 0.9999999977469768, 60.011482047111976, 60.00907934217063, 60.00659160557611, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.8296, 4.55782, 2747.746, 790.9362, 3.471962, 2746.329, 593.6116, 4.627327, 2746.171, 780.9886, 3.508214, 2739.379, 791.8355, 6.936622, 5492.592, 594.0883, 9.245767, 5492.804, 100.0, 99.95005, 99.94429, 99.70794, 99.95181, 99.95182
165702.41372, 285.24154205219986, 285.087928057719, 285.61458697212885, 25.04960097520499, 25.16973327248733, 25.165195438399948, 7120.3510107738175, 7163.104983013295, 7168.721189641853, 133.2564034250172, 20.123018595015765, 2.860089206107432, 7125.583068459975, 7164.804625877003, 7166.766486130979, 0.9999999291600168, 0.9999980060202442, 0.9999999606452697, 60.008303168133956, 60.00932124001682, 60.00914366845702, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1777, 4.503922, 2744.449, 784.7882, 3.495908, 2742.537, 599.7652, 4.579836, 2748.079, 774.7358, 3.528439, 2733.841, 785.598, 6.983191, 5485.88, 587.766, 9.328537, 5483.501, 99.88163, 99.82212, 100.0, 99.48322, 99.83363, 99.7834
165704.7164, 285.2187670259125, 285.1300456843602, 285.560959329037, 25.041258336280368, 25.203315351019246, 25.156399507256015, 7127.9485136658595, 7160.995171982409, 7171.481375173205, 137.99838287991452, 14.717236781081283, -1.2893987962035283, 7124.213017988404, 7168.8438822497155, 7171.134828838513, 0.9999999378467821, 0.9999972028937673, 0.9999999764057983, 60.003781345740464, 60.002763817516936, 60.00636307908046, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.7704, 4.559069, 2747.751, 790.9556, 3.471962, 2746.275, 593.5728, 4.626775, 2746.175, 781.0662, 3.509133, 2739.806, 791.8355, 6.936439, 5492.648, 594.0883, 9.245217, 5492.63, 100.0, 99.93979, 99.94842, 99.69951, 99.94685, 99.94952
165707.09088, 285.23213158558235, 285.0428057196485, 285.57053448601096, 25.047813528828396, 25.186985325346967, 25.16498571559941, 7122.378424103806, 7165.265349944286, 7173.372873380448, 132.14655766693977, 15.25340706816769, -3.1467024106761983, 7130.894869873728, 7165.300818762188, 7172.967628955349, 0.9999996825644258, 0.9999984640409492, 0.9999995509608506, 60.00587902866609, 60.00680533339245, 60.00881795314716, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1974, 4.50428, 2744.287, 790.9167, 3.472146, 2746.214, 593.5922, 4.626039, 2745.614, 781.9401, 3.502698, 2741.435, 794.1817, 6.914341, 5494.607, 597.7265, 9.193761, 5495.566, 99.87956, 99.95201, 99.94442, 99.77191, 99.98209, 100.0
165709.42704, 285.18118730589623, 285.07923550649525, 285.54414822676347, 25.034160687666503, 25.184608669785046, 25.181779891096255, 7125.798988571222, 7162.681048921968, 7161.079517813893, 135.034363198831, 15.64033737812133, -5.386581110165935, 7123.58065366046, 7158.727085596048, 7172.621457451608, 0.999999876323446, 0.9999986691247498, 0.9999998546030573, 60.00947850151117, 60.01109223503797, 60.00837903229732, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 615.1907, 4.455914, 2738.704, 795.5277, 3.455937, 2747.394, 590.0593, 4.647391, 2744.603, 782.6974, 3.504536, 2740.494, 792.2742, 6.935526, 5492.481, 594.1081, 9.245217, 5492.643, 99.66027, 99.98527, 99.88723, 99.73768, 99.9499, 99.94975
165711.79776000002, 285.30036878752514, 285.12872358848335, 285.57820303629353, 25.05475001242594, 25.181270146024573, 25.175962496298194, 7125.866987187792, 7165.463189980097, 7168.264995044698, 136.0925503750492, 14.429344195865724, -1.3854435956964153, 7129.376526749921, 7161.888365016326, 7174.89716092531, 0.99999993205646, 0.9999979628651381, 0.9999998678370156, 60.01064774013106, 60.00800387656383, 60.00956690450812, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.2566, 4.504815, 2744.34, 790.9556, 3.471962, 2746.328, 593.437, 4.627327, 2746.342, 780.8138, 3.508398, 2740.203, 791.8355, 6.936256, 5492.591, 594.1081, 9.2454, 5492.695, 99.87766, 99.93569, 99.95051, 99.72709, 99.94789, 99.95182
165714.19224, 285.25233251234835, 285.145137572432, 285.6018788267894, 25.03751497053974, 25.17346361855163, 25.1639051695971, 7120.891267048364, 7164.263813050997, 7166.441447427442, 137.81776890007745, 18.51789199335144, -0.8891543469921999, 7116.324326604058, 7149.990398874584, 7161.640319819815, 0.9999999703623482, 0.999998549797808, 0.9999999993389922, 60.008964751878345, 60.00866757906452, 60.0098479040414, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.8296, 4.557998, 2747.803, 784.6715, 3.495355, 2742.581, 599.9981, 4.580757, 2747.965, 774.5416, 3.529726, 2733.8, 785.579, 6.983191, 5486.046, 587.8058, 9.328537, 5483.392, 100.0, 99.82763, 100.0, 99.50397, 99.82964, 99.78238
165716.49456000002, 285.2795326263955, 285.12589013254643, 285.61771248299885, 25.062649167537323, 25.200191362539957, 25.16408338667279, 7118.541881704932, 7165.624994180193, 7171.958674369611, 134.8539036642146, 16.892567975596876, -3.153282282635246, 7134.519126500765, 7167.111760391554, 7172.253683534504, 0.9999999753315926, 0.9999985455219025, 0.9999999937145245, 60.01117860460707, 60.013054820858166, 60.01367867036833, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1777, 4.505172, 2744.449, 790.9362, 3.471962, 2746.159, 593.6116, 4.627143, 2746.338, 780.9303, 3.508949, 2740.868, 791.8355, 6.936439, 5492.701, 594.0883, 9.245584, 5492.749, 99.88163, 99.94992, 99.95037, 99.70343, 99.94581, 99.95062
165718.89212, 285.18690164617385, 285.13887736035616, 285.6136385538234, 25.053710925604626, 25.203303538078515, 25.191141963263888, 7129.164634241599, 7162.663931134737, 7173.639351099204, 135.75467136452107, 10.550568172335788, -3.258719029318854, 7132.537283386469, 7170.988061590621, 7178.065389825451, 0.9999999638302834, 0.9999981201374303, 0.9999999965937796, 60.00916238554568, 60.00988569194933, 60.01129713493955, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.6522, 4.558534, 2747.856, 790.9556, 3.471778, 2746.271, 593.631, 4.627511, 2746.063, 780.9691, 3.507662, 2739.468, 791.8546, 6.936074, 5492.535, 594.0883, 9.245584, 5493.543, 100.0, 99.94373, 99.94646, 99.73685, 99.94676, 99.95626
165721.21836000003, 285.3022476476787, 285.08126234699716, 285.51866778322915, 25.07566903468309, 25.193862057121752, 25.18275436770518, 7129.597301908665, 7164.664800555446, 7177.8884547095495, 137.45444502319197, 11.962158997260758, -9.631380941650605, 7126.745281865633, 7156.101226432002, 7173.403348280073, 0.9999997215634584, 0.9999990195131864, 0.9999999112087324, 60.01192261520818, 60.01163395823911, 60.01469382985967, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 596.5997, 4.605649, 2747.771, 797.3565, 3.446359, 2748.079, 587.264, 4.668191, 2741.407, 786.7559, 3.488724, 2743.233, 796.3562, 6.905027, 5494.668, 598.5814, 9.193028, 5494.784, 99.99638, 100.0, 99.76705, 99.83735, 99.98892, 99.98871
165723.60944, 285.22631964988875, 285.11709959731996, 285.6913797719721, 25.0571286731325, 25.216077010580076, 25.180552288737164, 7127.7642986912215, 7167.252400029731, 7166.454467080827, 131.85557479303088, 15.010683657411391, -0.8560136790424622, 7116.43860033376, 7171.499630541958, 7174.377119901298, 0.9999999989453633, 0.9999985365727697, 0.9999999472078255, 60.01460169505833, 60.01551303089848, 60.01550191119387, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.6522, 4.558534, 2747.913, 790.9751, 3.471778, 2746.272, 593.631, 4.626223, 2746.116, 780.9886, 3.50803, 2739.415, 797.7296, 6.888773, 5495.717, 594.0684, 9.245584, 5492.689, 100.0, 99.94796, 99.94641, 99.7065, 100.0, 99.95171
165725.94100000002, 285.1856588671642, 285.08895007944005, 285.6055087527967, 25.008577258242337, 25.173566011994986, 25.157910997039075, 7120.95887123221, 7155.129585417191, 7160.755383685156, 135.94962991530292, 19.397038100251393, -1.983283631143422, 7119.927262969996, 7160.816052934743, 7163.011739379894, 0.9999999807977556, 0.9999954206923063, 0.9999999998149436, 60.01313229901862, 60.01162494978085, 60.01143564442122, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 605.8657, 4.533191, 2745.904, 787.0645, 3.489829, 2742.932, 599.0469, 4.581861, 2747.968, 774.4833, 3.529358, 2733.622, 804.4058, 6.830151, 5495.045, 587.8058, 9.32872, 5483.501, 99.95144, 99.8426, 100.0, 99.48158, 99.98662, 99.78242
165728.26876, 285.18283921947045, 285.0643278103913, 285.60328668578495, 25.070808805151817, 25.20424085820456, 25.177302182158787, 7124.640262189302, 7165.166714965851, 7169.883920080112, 132.8497298296711, 19.695001443472393, -3.4413658326384393, 7128.971223422702, 7159.107017241824, 7170.034254693471, 0.9999995042913609, 0.999995539711289, 0.9999993088083842, 60.01953621806776, 60.01617554921457, 60.017477798312754, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 603.007, 4.557463, 2747.531, 790.9362, 3.472146, 2746.271, 593.6116, 4.626959, 2746.059, 780.7556, 3.508214, 2739.294, 798.092, 6.885851, 5495.719, 594.0684, 9.245584, 5492.577, 100.0, 99.94791, 99.94642, 99.68848, 100.0, 99.94855
165730.63340000002, 285.2097869531348, 285.07123358089297, 285.6469699415129, 25.03405179548547, 25.196510002599037, 25.17950717294516, 7131.736470265699, 7167.679634286789, 7172.774192169472, 134.0372690819621, 17.59475389236559, -4.067394627126305, 7123.58871274762, 7158.069288846569, 7179.436905819312, 0.9999999386642753, 0.9999969645229844, 0.9999999165107236, 60.01063809701562, 60.009135180431265, 60.011829365460315, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1777, 4.504815, 2744.23, 790.9556, 3.471962, 2746.159, 593.5534, 4.626775, 2746.225, 780.7361, 3.508581, 2739.418, 798.092, 6.886034, 5495.667, 594.0684, 9.245217, 5492.81, 99.87382, 99.94385, 99.94629, 99.68973, 100.0, 99.95279
165732.95308, 285.2609475765659, 285.1851014808249, 285.5646689239309, 25.041967904812093, 25.20693605796046, 25.174142255916358, 7133.228303769321, 7171.270925799233, 7173.048558143409, 131.17583216460298, 9.016543540117937, -8.475941449500624, 7126.919267631148, 7166.976614638115, 7176.086713441674, 0.9999993816613528, 0.9999988016961651, 0.999998690553652, 60.005638148747614, 60.00624902697196, 60.010482058165536, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 615.5259, 4.447526, 2736.837, 797.337, 3.446174, 2747.796, 587.3028, 4.668191, 2741.407, 787.4161, 3.487069, 2744.231, 791.8737, 6.936439, 5492.592, 600.4105, 9.153291, 5495.767, 99.60459, 100.0, 99.77092, 99.87887, 99.94884, 100.0
165735.287, 285.2212141726122, 285.0787927228238, 285.57406763103074, 25.078897589075417, 25.20637819232498, 25.175602464655164, 7118.567377719038, 7161.468944277773, 7174.556365509027, 137.90993060483925, 14.432618312061948, -1.0467125236400534, 7130.578231618955, 7162.689553949265, 7168.490052638122, 0.999999952320043, 0.9999984929409771, 0.9999999204852967, 60.0057481954374, 60.00746095692984, 60.00631224848232, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.1974, 4.50535, 2744.234, 790.9362, 3.471962, 2746.218, 593.534, 4.626775, 2746.229, 780.8915, 3.50803, 2739.388, 797.6914, 6.892061, 5494.875, 594.0485, 9.245767, 5492.635, 99.88353, 99.94599, 99.95037, 99.71673, 99.99472, 99.95169
165737.75212000002, 285.1716644886618, 285.04662784815997, 285.53959891550613, 25.046227214144334, 25.17466208942398, 25.162014484411657, 7116.575516857224, 7155.386489035274, 7163.767005891617, 129.8741961477608, 14.030393340166711, -0.6352726482100479, 7114.215988347155, 7160.706867865017, 7163.705721417401, 0.9999999986178404, 0.9999980701672764, 0.9999999946153038, 59.99997441950266, 60.004689164006216, 60.0093628118494, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.2172, 4.504993, 2744.34, 790.9167, 3.472515, 2745.812, 594.4464, 4.617019, 2747.125, 778.3865, 3.518142, 2736.335, 788.0205, 6.965294, 5487.698, 588.5016, 9.319564, 5483.515, 99.87764, 99.93123, 99.97902, 99.61458, 99.87013, 99.79185
165740.09192, 285.2255264201135, 285.11137502745123, 285.57841462380844, 25.05931619508111, 25.206410328104262, 25.17399578999055, 7120.685374303759, 7167.536657130856, 7172.227738810429, 134.24831935922793, 14.007496381859028, 0.13958499652017053, 7135.541387644897, 7162.828024528499, 7166.495928286173, 0.9999999998124443, 0.9999979766764271, 0.9999999795074163, 59.99820385925311, 59.99968402909459, 59.99914140974089, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 604.7814, 4.538902, 2746.656, 788.407, 3.481172, 2745.468, 594.951, 4.616835, 2746.343, 780.6584, 3.507846, 2739.463, 791.8355, 6.936256, 5492.534, 594.0684, 9.24595, 5492.755, 99.97294, 99.91192, 99.96685, 99.71295, 99.94777, 99.9495
165742.42496, 285.1873159715208, 285.0219250326694, 285.50778457530816, 25.072894932497498, 25.199730419238332, 25.194900509326903, 7124.971537997568, 7162.181879493377, 7173.331169218463, 139.02775687368603, 14.63741490438565, 0.4111819630275022, 7128.388028015417, 7170.272973951377, 7172.092234855301, 0.9999999776277158, 0.9999977285203174, 0.9999999772179721, 59.999300363766636, 59.996255133377645, 59.995987592284365, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 603.5196, 4.556571, 2747.741, 790.9167, 3.472146, 2746.382, 593.6505, 4.627143, 2746.283, 781.0274, 3.508581, 2739.726, 791.8355, 6.936439, 5492.591, 594.1081, 9.2454, 5492.696, 100.0, 99.94171, 99.94837, 99.73049, 99.94777, 99.95072
165744.73336, 285.23343233879, 285.1392283420325, 285.5776848866602, 25.04857366778422, 25.2106727087338, 25.19552480918679, 7130.441735064067, 7172.328288638407, 7175.916331564756, 133.02639449724938, 9.240851649179376, -8.856151003235937, 7135.244442755853, 7163.145574261811, 7173.436394217581, 0.9999991884356161, 0.9999995901118022, 0.9999984780002873, 59.99588144421638, 59.99987437559045, 59.99755063610355, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 596.58, 4.605649, 2747.603, 797.3176, 3.446174, 2748.133, 587.2445, 4.668191, 2741.467, 787.2219, 3.486334, 2744.115, 798.1301, 6.885669, 5495.502, 600.4105, 9.152925, 5495.713, 99.9964, 100.0, 99.7731, 99.88618, 100.0, 100.0
165747.08884, 285.2193494238541, 285.0883027860614, 285.53367440203846, 25.05423993102535, 25.218991813776626, 25.182672852106904, 7121.200751668361, 7169.34245062696, 7175.124082418994, 136.15174872607122, 13.277190779072498, -5.007931463397654, 7132.446809304412, 7169.639464844252, 7169.263231039771, 0.9999999241664755, 0.9999978479155208, 0.9999999087530611, 59.99888328670182, 59.99670529635193, 59.99021740984891, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.8887, 4.557998, 2747.804, 790.9362, 3.47233, 2746.159, 593.6116, 4.626775, 2746.283, 780.8138, 3.508581, 2739.574, 791.8355, 6.936439, 5492.534, 594.0883, 9.2454, 5492.695, 100.0, 99.94385, 99.95037, 99.72269, 99.94673, 99.95169
165749.39048, 285.0925608456168, 285.0848081792754, 285.5890304654655, 25.039075306905485, 25.198965757013912, 25.155747509315212, 7133.845504768124, 7163.6190459064965, 7170.695608463991, 136.65758412150763, 15.372052918273653, 0.635999921543771, 7122.592418660624, 7163.740485439396, 7164.03466399267, 0.999999989591077, 0.9999976503842396, 0.9999997992840085, 59.994542541107435, 59.99284664420059, 59.99166125926883, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.8296, 4.55889, 2747.75, 790.9556, 3.471962, 2746.271, 593.5922, 4.627695, 2746.177, 781.0468, 3.508765, 2739.401, 798.1111, 6.885851, 5495.557, 594.0684, 9.25126, 5491.776, 100.0, 99.93975, 99.94451, 99.72288, 100.0, 99.94272
165751.75804000002, 285.1546540516127, 285.0409847705456, 285.4522145059614, 25.06668913879131, 25.224912812183426, 25.192066711011282, 7130.224890696909, 7168.830393145417, 7179.456242207413, 132.4852268051527, 18.27181165169363, -0.31742811713593255, 7125.880655141319, 7168.8172156313285, 7170.3115809016035, 0.9999999953965474, 0.9999969471452972, 0.9999998345703341, 59.9882844194254, 59.990872058962495, 59.98779057479501, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.2172, 4.504815, 2744.172, 784.6132, 3.495171, 2742.532, 599.7264, 4.580941, 2748.133, 775.6873, 3.526232, 2735.983, 802.4983, 6.852979, 5495.593, 591.2651, 9.284039, 5490.74, 99.87154, 99.81596, 100.0, 99.54442, 100.0, 99.89711
165754.10064000002, 285.1796944958932, 285.0016736433177, 285.4885435461356, 25.06961346510892, 25.1870538705168, 25.17623697346363, 7119.037920200198, 7165.478397875793, 7169.527583093628, 134.42209865907262, 19.802092950494853, -1.4777782497430962, 7125.868728674103, 7156.368394506708, 7175.845932772232, 0.9999999572223929, 0.9999975842552237, 0.999999999371174, 59.99061163041567, 59.9915451179955, 59.99092029359347, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 603.2436, 4.550324, 2747.32, 790.9362, 3.472146, 2746.325, 593.631, 4.626775, 2746.229, 780.8527, 3.50803, 2739.405, 798.1111, 6.886217, 5495.83, 594.0883, 9.245584, 5492.689, 99.99453, 99.94176, 99.94641, 99.70176, 100.0, 99.94962
165756.4524, 285.1827722040932, 285.0259337421397, 285.52336232121775, 25.048527980143934, 25.189065983936906, 25.163460971543763, 7127.4349014064865, 7162.597828021183, 7168.067658623787, 133.89747283417364, 13.16048254886914, -9.008817885278404, 7117.707991845, 7171.239273828796, 7168.17950862932, 0.9999988891583026, 0.9999989418208673, 0.999999036329745, 59.990416182072906, 59.99332183111979, 59.98823257181561, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 612.1744, 4.477688, 2739.951, 794.8273, 3.453911, 2747.768, 588.3122, 4.66138, 2741.635, 787.2802, 3.485599, 2744.36, 791.8546, 6.936256, 5492.592, 600.3707, 9.153291, 5495.766, 99.75312, 100.0, 99.78125, 99.87838, 99.95187, 100.0
165758.78420000002, 285.19388229582063, 285.0716195716741, 285.53476496742894, 25.036665898454547, 25.201849865568445, 25.169983059271566, 7129.468127145644, 7166.874310938163, 7168.865649858613, 134.07369557869356, 15.264660571425566, -6.7025747566772225, 7125.291400822081, 7169.116333054312, 7171.133685828159, 0.9999998613711634, 0.9999992139056927, 0.9999998389302563, 59.99792390365078, 59.99860300802836, 59.99495836124078, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.2566, 4.504458, 2744.282, 790.9751, 3.471962, 2745.984, 593.6116, 4.627143, 2746.286, 780.9691, 3.507846, 2739.472, 798.092, 6.885851, 5495.72, 594.0684, 9.245767, 5492.81, 99.87154, 99.93748, 99.9382, 99.70049, 100.0, 99.94854
165761.15736, 285.20419023921244, 285.095791228293, 285.50913397613266, 25.053908161999615, 25.201942777960436, 25.18089222430172, 7127.288609539817, 7159.878180896529, 7171.409209402884, 132.3129706407501, 18.058041451484087, -1.1776029545012534, 7126.941709885766, 7161.8589262304595, 7170.896182948083, 0.9999999308099312, 0.99999892823187, 0.9999998353855232, 60.000292748473406, 59.99824921512875, 60.00157509383683, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.02, 4.504815, 2744.287, 790.9362, 3.472146, 2746.218, 593.5534, 4.626591, 2746.059, 780.9886, 3.507478, 2738.735, 791.8164, 6.936439, 5492.644, 594.0684, 9.2454, 5492.636, 99.87573, 99.94381, 99.94638, 99.70456, 99.94777, 99.94964
165763.515, 285.13818884101556, 284.9799137064321, 285.5617047384589, 25.05885487254647, 25.202161665288557, 25.160882037656634, 7122.124075297072, 7157.495210269452, 7169.919174216638, 133.89796352845815, 16.028681624650744, 1.9826313805992868, 7119.328890069359, 7165.894311306934, 7172.365177347278, 0.9999998876944401, 0.9999971969409092, 0.9999999960963906, 60.00461612846164, 60.0063955506356, 60.00667648472471, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 602.731, 4.558712, 2747.698, 784.5353, 3.495539, 2742.529, 599.8817, 4.580573, 2747.972, 774.6581, 3.528439, 2733.363, 785.5599, 6.983374, 5485.875, 587.8058, 9.328354, 5483.567, 99.99757, 99.8178, 100.0, 99.47815, 99.83272, 99.78461
165765.84236, 285.23779655918236, 285.03689115579965, 285.61108738510956, 25.052161779036336, 25.19165140211034, 25.18109691485287, 7116.826866027588, 7167.526741200009, 7175.144306635624, 137.7249567498834, 16.049277970691037, -2.194563052877129, 7123.964677569342, 7165.664938692256, 7168.9357591321195, 0.9999999647323492, 0.999998016908515, 0.9999999336500563, 60.01021915114372, 60.009103300659625, 60.00994343019189, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.2172, 4.506064, 2744.234, 790.8973, 3.471962, 2746.155, 593.5534, 4.626591, 2746.175, 780.9886, 3.507662, 2739.213, 791.8164, 6.936622, 5492.539, 594.0883, 9.245767, 5492.577, 99.87378, 99.94988, 99.94438, 99.70813, 99.95078, 99.9516
165768.16876, 285.2656028284947, 285.1211463035634, 285.5135238437375, 25.054941067246627, 25.19436675669819, 25.178096655888517, 7124.395261380964, 7158.2685408357775, 7171.280863922451, 133.33018811642614, 10.544318720872525, -2.4819007613286885, 7123.783311879092, 7169.340424113042, 7170.5628947706455, 0.9999997587121843, 0.9999982042786243, 0.999999873229479, 60.00971321226459, 60.0121614106853, 60.00947524989756, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.158, 4.505528, 2744.397, 790.9362, 3.472146, 2746.295, 592.5634, 4.633401, 2745.107, 783.5906, 3.498285, 2742.148, 795.288, 6.905575, 5494.985, 598.482, 9.18259, 5495.677, 99.87969, 99.94791, 99.90979, 99.79786, 99.98789, 100.0
165770.44996000003, 285.1187536884131, 284.99914610885395, 285.4829496914206, 25.049644983368545, 25.20084547458091, 25.180537589101196, 7129.371115252818, 7164.097757670421, 7174.532975562886, 137.16752221448087, 11.246365420283382, -1.0457479866120138, 7124.183617586621, 7167.386838362923, 7170.602453776025, 0.9999998830414272, 0.9999976467606442, 0.999999893443599, 60.0123344031609, 60.01522147168801, 60.01310832933393, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 614.5204, 4.460198, 2739.838, 794.8467, 3.456489, 2747.123, 591.1657, 4.642973, 2745.159, 781.9789, 3.506007, 2739.819, 791.9118, 6.935709, 5492.54, 594.0883, 9.2454, 5492.751, 99.7138, 99.98285, 99.90746, 99.70844, 99.94789, 99.95072
165772.77024, 285.2018571057521, 285.08105861986985, 285.56529630217403, 25.046543664103083, 25.200481860344972, 25.198231337276304, 7128.268563762882, 7168.639261860254, 7173.799323756672, 135.2784102302694, 18.27155942046238, -1.3642256029272062, 7132.751342412417, 7164.1606862178005, 7172.148648220745, 0.9999999719033461, 0.9999988740712045, 0.9999999860008848, 60.01354567073553, 60.01375272876587, 60.01399459892272, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 600], 5500.0, [], 609.2369, 4.504993, 2744.397, 790.9167, 3.472146, 2746.159, 593.631, 4.626223, 2746.341, 781.2021, 3.508581, 2740.248, 798.0729, 6.885851, 5495.502, 594.0883, 9.24595, 5492.629, 99.87971, 99.94385, 99.94224, 99.72873, 100.0, 99.9495
