TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
166092.64848, 285.11848476379765, 285.09031410743506, 285.6322381168837, 25.077081034669398, 25.196861042074193, 25.203280302398163, 7129.620869351705, 7161.912479281137, 7184.399093970727, 139.29263853117249, 7.224973607704214, -7.8088320909541835, 7134.682939687248, 7177.08609931652, 7179.023726210894, 0.9999986603070935, 0.9999996397360462, 0.9999988001290885, 60.00673673173289, 60.006255160176174, 60.00536031538009, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.0792, 4.505528, 2744.454, 784.652, 3.495355, 2742.475, 593.4952, 4.627143, 2746.341, 774.697, 3.528623, 2733.399, 804.2722, 6.83216, 5494.824, 820.8137, 6.668534, 5472.994, 99.88179, 99.8178, 99.94429, 99.48552, 99.98944, 99.59424
166095.04104, 285.10271710961246, 285.1211733964735, 285.5759747457579, 25.09697617377549, 25.231916124755838, 25.228366089132795, 7136.170114468246, 7173.5306091863085, 7184.189174361295, 137.11317766649063, 8.6471526717296, -5.048088965000716, 7128.056747209861, 7180.764702594707, 7183.178088534076, 0.9999999984737742, 0.9999989005117139, 0.9999997976139872, 60.00696542928947, 60.00533335588021, 60.00208202162499, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.8493, 4.558712, 2747.965, 790.9362, 3.471778, 2746.1, 599.8817, 4.580204, 2747.909, 781.0274, 3.508949, 2739.333, 798.0157, 6.886582, 5495.447, 814.3921, 6.735557, 5485.183, 99.99565, 99.95398, 100.0, 99.70148, 100.0, 99.81511
166097.38976000002, 285.1754903076644, 285.1293451027458, 285.6163117070217, 25.072831923295762, 25.20495545136825, 25.187065478095708, 7126.5409285541855, 7171.859780297165, 7175.025445802603, 141.37906475292903, 13.391899106532492, -5.677474934903785, 7128.127095629873, 7165.98059378943, 7176.330503760377, 0.9999990948829942, 0.9999987521333378, 0.9999989986323163, 60.003708130959524, 60.004080481927446, 60.004999198984095, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1777, 4.504993, 2744.177, 790.9556, 3.472146, 2746.379, 593.5146, 4.626959, 2745.836, 781.4546, 3.504904, 2740.837, 796.1273, 6.907036, 5494.605, 808.5072, 6.793239, 5491.908, 99.88163, 99.94381, 99.94638, 99.71737, 99.98576, 99.93859
166099.7606, 285.10701770260573, 285.0704244638361, 285.6025479964388, 25.105037758515238, 25.237533466152545, 25.226082859577215, 7133.985166076702, 7175.65249455419, 7182.998451820318, 134.18237108922835, 9.85081565898895, -7.192070574411446, 7133.01701676935, 7170.7499251995305, 7186.060904903493, 0.9999995926377916, 0.9999991294086092, 0.9999994027837483, 59.99895750630994, 60.006461730659744, 60.005199242646675, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 615.309, 4.450382, 2738.314, 795.839, 3.454463, 2747.535, 590.2145, 4.649231, 2744.939, 782.3478, 3.502698, 2740.351, 797.4625, 6.888043, 5495.389, 815.5054, 6.695453, 5480.577, 99.65833, 99.99394, 99.87699, 99.73248, 99.99972, 99.69391
166102.10872000002, 285.1510209949722, 285.0465539755736, 285.55349470781084, 25.071274900285673, 25.254197369023803, 25.207034236494568, 7131.334624184536, 7176.64139369756, 7180.1605646500675, 139.46666529084223, 12.995845457181304, -5.98999913962507, 7135.576000039597, 7168.349135050905, 7181.967871860258, 0.9999999360634972, 0.9999980909566283, 0.999999942215938, 60.00572988362311, 60.01162632495873, 60.00960791746071, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1974, 4.50428, 2744.34, 790.8973, 3.47233, 2746.329, 587.4387, 4.667639, 2741.24, 780.6584, 3.507846, 2739.57, 791.7974, 6.936622, 5492.481, 814.3722, 6.73519, 5485.067, 99.87364, 99.94988, 99.77305, 99.69043, 99.94677, 99.81191
166104.44280000002, 285.1651141066642, 285.15631775737637, 285.6134957098134, 25.065912749224065, 25.16500248496098, 25.1691315290711, 7117.210746316724, 7159.40166557841, 7173.787196414498, 135.39115927202556, 17.365014620808324, -5.603767186765253, 7112.508918406417, 7163.487408122474, 7166.143664379334, 0.9999996540868249, 0.9999971277043811, 0.999999480989693, 60.0170507763759, 60.01444556002513, 60.01727377369098, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.8493, 4.557641, 2747.693, 784.6132, 3.495355, 2742.47, 580.9163, 4.705558, 2733.626, 774.7358, 3.528806, 2733.894, 785.5027, 6.983922, 5485.928, 820.7342, 6.668534, 5473.043, 100.0, 99.8196, 99.48754, 99.47737, 99.82756, 99.59422
166106.7844, 285.1169364354243, 285.0974831755358, 285.5285838393961, 25.086132518066112, 25.23301664776877, 25.22293531863996, 7126.870844273064, 7174.285865604627, 7181.8760815241585, 138.7127914532034, 14.928049456231292, -5.215142448643292, 7127.645189590218, 7177.579472459075, 7182.891421197003, 0.9999999933063366, 0.9999982334528105, 0.9999999989143556, 60.01589572061567, 60.0206153749696, 60.02100591633742, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1974, 4.504636, 2744.225, 790.9556, 3.471778, 2746.102, 587.264, 4.667823, 2741.183, 780.8138, 3.507662, 2739.798, 791.7974, 6.936622, 5492.645, 814.2927, 6.73519, 5485.187, 99.88389, 99.94176, 99.76901, 99.71233, 99.94679, 99.81399
166109.0956, 285.06463151204696, 285.0555034599322, 285.5267070698191, 25.062137855615035, 25.255962279280265, 25.228813326151858, 7131.814214450577, 7186.9084111461325, 7174.344907873255, 132.96445251358136, 16.60800188413441, -6.021234212780428, 7136.18580808277, 7178.10212606783, 7182.309574522263, 0.9999999599362677, 0.9999981750032196, 0.9999998926943843, 60.020384815503604, 60.021096276887704, 60.02090312760162, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.8099, 4.558712, 2747.746, 790.9556, 3.471962, 2746.166, 587.2057, 4.668007, 2741.246, 781.1439, 3.507478, 2739.686, 791.7974, 6.936622, 5492.531, 814.5114, 6.734091, 5485.357, 100.0, 99.94402, 99.77105, 99.70826, 99.94887, 99.80883
166111.45432000002, 285.1639924302074, 285.1231086263509, 285.5735833364735, 25.037625918783533, 25.201625866892773, 25.17435470812837, 7132.631885628606, 7164.774730552398, 7173.69164677514, 134.63666596400827, 8.365153406031823, -7.945182036888582, 7130.417659829755, 7160.495303805785, 7173.467959212705, 0.9999992615507839, 0.9999985841616466, 0.9999994466568431, 60.027818435300176, 60.030322553589784, 60.029517894756, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 596.5603, 4.605649, 2747.603, 797.337, 3.446543, 2747.851, 593.534, 4.627327, 2746.229, 787.2607, 3.485966, 2745.146, 797.5388, 6.893704, 5495.051, 810.2369, 6.770716, 5489.03, 100.0, 100.0, 99.94633, 99.90697, 99.99603, 99.90898
166113.8378, 285.2103781969334, 285.0745946739264, 285.54130747073134, 25.09480123348834, 25.243674061815174, 25.218517458386003, 7133.025125716293, 7181.996954866056, 7183.949558024873, 138.85661306525253, 10.56571356628244, -0.06172746697893672, 7137.740271760837, 7178.726181569464, 7183.938758566337, 0.9999996486509457, 0.9999993264589347, 0.9999995968268226, 60.02589056585666, 60.027452881612064, 60.029136361771336, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.8493, 4.557998, 2747.909, 790.9556, 3.471962, 2746.164, 588.584, 4.656043, 2743.649, 781.0274, 3.50803, 2739.7, 796.4325, 6.899549, 5495.423, 814.3722, 6.734457, 5485.075, 100.0, 99.94402, 99.83406, 99.7508, 99.99381, 99.81713
166116.20148000002, 285.13644475849907, 285.08195180668775, 285.5977443654079, 25.077132267777586, 25.202414642747964, 25.20422954231963, 7129.257357573171, 7177.252424340247, 7177.205581830318, 134.2135799442358, 8.800999202439016, -5.348024123484322, 7125.943442423325, 7169.131527986769, 7175.749300268335, 0.9999988044456516, 0.999999626222114, 0.9999997488640908, 60.03201132745339, 60.029345453166606, 60.030036397089546, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 604.2885, 4.5414, 2746.893, 787.6871, 3.48504, 2744.239, 597.8046, 4.594194, 2747.965, 775.027, 3.52899, 2733.958, 804.2913, 6.832342, 5494.765, 820.7342, 6.668351, 5473.215, 99.98295, 99.86843, 100.0, 99.4832, 99.98838, 99.59209
166118.56524000003, 285.06639209207145, 285.1661394635724, 285.59176816376856, 25.11065681475823, 25.274678089287864, 25.225106441549215, 7124.770035284209, 7177.079912489859, 7179.389072908877, 137.75031600759894, 12.116460613859545, -5.329741583087525, 7139.21949572809, 7184.383847868063, 7184.628853807397, 0.9999991349653503, 0.9999989800674068, 0.9999996259388345, 60.02988809746723, 60.03363773019523, 60.03354014223063, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 603.7759, 4.553715, 2747.798, 790.9167, 3.472515, 2746.107, 593.4564, 4.627327, 2746.115, 780.8721, 3.507846, 2739.346, 798.0348, 6.886399, 5495.552, 814.5114, 6.734824, 5485.472, 99.9957, 99.95244, 99.94637, 99.69607, 100.0, 99.81301
166120.95236000002, 285.0301212656068, 285.04953114608696, 285.45204010964574, 25.09909229252051, 25.227024684912074, 25.233878423097842, 7122.545794607891, 7176.013300476022, 7184.865838316222, 140.1207861400103, 10.175836573308061, -9.059166813167849, 7133.419730498129, 7178.011027542687, 7185.06197891393, 0.9999997961648385, 0.9999992601551417, 0.9999996607866637, 60.02755527587252, 60.02564612347677, 60.0282809020798, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.0989, 4.504636, 2744.397, 790.9362, 3.47233, 2746.038, 593.631, 4.626775, 2746.059, 780.8332, 3.508214, 2739.231, 798.0157, 6.886399, 5495.664, 814.3523, 6.735373, 5484.845, 99.87554, 99.93945, 99.94442, 99.71425, 100.0, 99.81504
166123.28816000003, 285.00259518696606, 285.0037929884833, 285.4385830077893, 25.080731265390412, 25.234191102577213, 25.194542167775, 7121.335366703496, 7171.862908240621, 7172.380854484697, 137.90782098676937, 9.97901732532091, -8.288323911727502, 7120.356380850567, 7159.10310951319, 7172.450656277229, 0.9999991328754737, 0.9999978616602875, 0.9999991694401031, 60.02358230686237, 60.02486696000085, 60.02632678909007, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 615.4667, 4.446634, 2736.948, 797.3176, 3.446543, 2748.02, 587.3222, 4.667639, 2741.359, 787.5909, 3.485231, 2744.624, 791.8164, 6.936622, 5492.424, 808.1494, 6.796902, 5492.87, 99.60862, 100.0, 99.76914, 99.89624, 99.94774, 99.94654
166125.68808000002, 285.0086367452909, 284.9193039138219, 285.5020850751801, 25.112773026785565, 25.250485217276236, 25.21248655285758, 7133.697103616631, 7155.685863869901, 7180.70767196782, 135.30614734024357, 11.639958173382183, -2.552288572380803, 7129.923482439018, 7166.885515224049, 7175.12385954581, 0.9999998877813298, 0.9999988072477165, 0.9999997941410876, 60.02332752278846, 60.01878163110437, 60.02167077217836, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1186, 4.504993, 2744.445, 790.9167, 3.471962, 2745.878, 593.5922, 4.626591, 2746.283, 780.9109, 3.509133, 2740.681, 798.0538, 6.886034, 5495.552, 817.4935, 6.708088, 5483.881, 99.88373, 99.93363, 99.95059, 99.7094, 100.0, 99.7623
166128.02384, 285.0605625253184, 284.99413895854536, 285.52091115073466, 25.04620012027339, 25.200266399848722, 25.200222441849558, 7112.333056098328, 7164.325748977139, 7170.689568253911, 138.17098602266768, 14.646009762456742, -3.6650412190438146, 7120.479401972065, 7164.880775863688, 7172.125716800375, 0.9999999413784851, 0.9999967575428044, 0.9999999683991835, 60.021898119133084, 60.022337474845436, 60.021428014085345, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1974, 4.50535, 2744.23, 790.8778, 3.47233, 2745.877, 586.3516, 4.675738, 2739.397, 778.134, 3.517591, 2736.754, 801.7734, 6.850788, 5495.373, 819.1636, 6.685565, 5474.816, 99.8797, 99.93357, 99.71802, 99.60157, 100.0, 99.62536
166130.3904, 284.9267190783465, 284.98053594680863, 285.5216063626186, 25.10967544537334, 25.263952854571375, 25.24107303833353, 7132.26746136699, 7172.155852422437, 7182.520267668162, 137.72273069137145, 11.71000565495524, -3.643505683668991, 7136.72243768298, 7174.742581343932, 7171.226568219764, 0.9999999938793861, 0.9999984293260086, 0.9999999878710623, 60.01788332808348, 60.017534170558854, 60.017083392800046, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 604.4462, 4.540152, 2746.889, 788.0957, 3.480988, 2745.399, 585.3228, 4.679788, 2739.898, 780.2895, 3.507846, 2739.695, 798.0729, 6.886034, 5495.661, 814.7101, 6.732443, 5484.842, 99.97041, 99.91071, 99.71598, 99.71217, 99.99874, 99.81411
166132.7506, 285.1384625632725, 285.06205997378714, 285.63511883530805, 25.094306181923287, 25.23940184513912, 25.22729857107193, 7127.251789109704, 7174.394859626741, 7185.035666398557, 137.1807948768096, 13.704825821217355, -3.5149478030593855, 7130.561115288475, 7176.869576953865, 7188.316169537971, 0.9999994727512096, 0.9999982030577098, 0.9999997518926581, 60.01534211108167, 60.02016237883652, 60.02136135525803, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 603.7562, 4.553715, 2747.698, 790.9751, 3.471962, 2746.097, 587.361, 4.667271, 2741.465, 780.9886, 3.507662, 2739.624, 798.0538, 6.886217, 5495.719, 814.5511, 6.735007, 5485.189, 100.0, 99.94159, 99.77118, 99.6914, 100.0, 99.81714
166135.10788000003, 284.95045482239755, 285.0063248986569, 285.62611799626484, 25.09509996984832, 25.23141947583763, 25.224022197202757, 7134.6106021155065, 7165.833896875774, 7183.342223624561, 137.2826837033299, 9.1454839008602, -9.659372273300164, 7132.036340358592, 7177.760287538829, 7181.273205917958, 0.999999601436528, 0.9999983208630892, 0.9999991952781766, 60.01636921871376, 60.01883149783446, 60.01933598596662, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 596.5603, 4.605827, 2747.656, 797.337, 3.446727, 2747.962, 593.4758, 4.626591, 2746.231, 787.2413, 3.485047, 2744.436, 791.8164, 6.936622, 5492.481, 808.1096, 6.795986, 5492.526, 99.99832, 100.0, 99.94441, 99.85942, 99.95086, 99.95288
166137.44372, 285.10463560597987, 285.11136559478086, 285.5898900061812, 25.111974457007143, 25.238017772957754, 25.220456090458924, 7136.977343075684, 7175.762525350275, 7183.928036777364, 133.66410252979745, 14.10083429914539, -6.889048826787985, 7130.1387844065475, 7174.9937331821075, 7183.458900961556, 0.9999993046328256, 0.9999984325751687, 0.999999872654774, 60.01863014534893, 60.01878123335503, 60.01618356292201, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.9084, 4.557641, 2747.799, 790.9751, 3.471778, 2746.212, 587.1669, 4.667823, 2741.354, 780.9691, 3.506927, 2739.494, 798.0348, 6.885851, 5495.721, 814.5313, 6.733176, 5485.303, 100.0, 99.94355, 99.76892, 99.74527, 100.0, 99.80991
166139.75944000002, 285.12272752176506, 285.0099302870755, 285.5548266596548, 25.080696865363727, 25.22057321757689, 25.20271366443545, 7134.620393730718, 7168.210816332917, 7179.773147575641, 134.43917234736736, 10.766833090183809, -7.199265563860081, 7131.416096321302, 7164.531822424552, 7177.882486563939, 0.9999996195466261, 0.9999984513315422, 0.9999993545998903, 60.0200368309139, 60.01550953082632, 60.01592420099204, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.8099, 4.557998, 2747.966, 790.9751, 3.47233, 2746.105, 593.3787, 4.626591, 2746.06, 781.0468, 3.508398, 2740.24, 791.7783, 6.936622, 5492.311, 814.4915, 6.730612, 5484.334, 100.0, 99.95428, 99.94025, 99.72432, 99.94573, 99.80055
166142.12864, 285.096382307089, 285.17212619010667, 285.6543317629611, 25.09314659362288, 25.2561110310742, 25.22997529025234, 7129.536317034506, 7175.774913477167, 7179.786955120791, 136.1346843420015, 10.67137753913903, -6.185569300439056, 7132.063408937841, 7178.34603580402, 7183.6756833824675, 0.9999996647226033, 0.999998442151974, 0.999999087855304, 60.02171684015406, 60.021790946647734, 60.0208809928015, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.2172, 4.50535, 2744.344, 784.5547, 3.495908, 2742.586, 599.9399, 4.582229, 2747.851, 775.7455, 3.523842, 2735.795, 787.5436, 6.964381, 5490.273, 817.5532, 6.70699, 5481.951, 99.87781, 99.81387, 100.0, 99.55221, 99.89012, 99.75519
166144.46412000002, 285.13537675102884, 285.0806232655503, 285.5177705515371, 25.079265746794317, 25.252329235003693, 25.20211338252596, 7118.897091626362, 7169.917690384197, 7179.066920841157, 137.4582050613094, 13.738919576889998, -8.267691130613912, 7123.555596798482, 7166.263758125057, 7179.218013304341, 0.9999996645732323, 0.9999983798791504, 0.9999987240979413, 60.01695266211427, 60.01823371088967, 60.021665078365025, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 603.4407, 4.548361, 2747.14, 790.9167, 3.471962, 2746.328, 593.5146, 4.626775, 2746.28, 780.9497, 3.508214, 2739.378, 791.7592, 6.936987, 5492.366, 820.6547, 6.668168, 5473.101, 99.97956, 99.94188, 99.94824, 99.68492, 99.94471, 99.59209
166146.98396, 285.0468024925136, 285.0295282426276, 285.55813276692203, 25.06896324009958, 25.218777894072012, 25.195488401286863, 7122.029461282642, 7164.556185921521, 7173.109656277542, 133.77435500616411, 14.922810594932344, -0.6183107984171556, 7126.620193386173, 7167.195114577268, 7171.784192360927, 0.9999998806714534, 0.9999991824991858, 0.9999999687222597, 60.01737439134201, 60.01741969713443, 60.01704430782874, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 613.4756, 4.461626, 2738.195, 796.8312, 3.448937, 2748.251, 587.2834, 4.667639, 2741.355, 787.3967, 3.485231, 2744.048, 798.0538, 6.886399, 5495.608, 826.2214, 6.605907, 5456.561, 99.65401, 100.0, 99.76683, 99.88732, 100.0, 99.3182
166149.35188, 285.0946805186768, 285.18675758521, 285.6555061994183, 25.080728983939327, 25.204274770355926, 25.195068571107534, 7137.413889018973, 7172.211686532077, 7180.170710869428, 135.4408002584937, 12.27268090943744, -7.108068836976372, 7135.042958617289, 7171.710316133639, 7178.199263750372, 0.9999989611097785, 0.9999989403564853, 0.9999989892778328, 60.01738364833793, 60.0163243054777, 60.01679893431128, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.296, 4.505172, 2744.288, 790.9362, 3.471778, 2746.046, 593.4758, 4.627143, 2746.227, 781.0662, 3.507846, 2739.792, 791.7974, 6.93717, 5492.531, 820.754, 6.668351, 5473.106, 99.88373, 99.94791, 99.94238, 99.67291, 99.95173, 99.59101
166151.66052, 285.0141057990912, 285.0335508976603, 285.61385752774225, 25.080574914215436, 25.236654633340002, 25.210023816754546, 7125.256078069923, 7170.772673260068, 7179.865069989767, 137.57717788952397, 7.669823473282122, -5.962272425165338, 7125.521250924722, 7170.196552135904, 7180.39415439923, 0.9999997417607204, 0.9999986721112915, 0.9999992277948486, 60.01556318125188, 60.01569496741124, 60.017315831144415, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.2566, 4.504458, 2744.286, 790.9556, 3.471778, 2746.155, 587.3222, 4.668007, 2741.414, 780.9886, 3.507478, 2739.776, 798.0157, 6.886399, 5495.443, 820.7342, 6.667436, 5472.878, 99.87765, 99.94368, 99.7648, 99.69963, 100.0, 99.59008
166153.97160000002, 285.0589791557004, 284.9938733295651, 285.57339478797735, 25.0631208723414, 25.23875588810763, 25.21098851310172, 7127.844647043404, 7164.184752862303, 7179.740889673099, 133.85708368838755, 13.660038589975102, 0.36887015854836136, 7130.578698138288, 7163.654650667399, 7178.7266457932055, 0.9999999668880577, 0.9999963946258678, 0.9999999997357193, 60.0156290152372, 60.01537361817012, 60.01544226065059, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.8493, 4.557998, 2747.741, 784.6715, 3.495355, 2742.591, 580.8969, 4.70519, 2733.684, 774.5222, 3.52899, 2733.832, 804.2913, 6.831794, 5494.933, 814.6108, 6.730795, 5484.219, 100.0, 99.82374, 99.48984, 99.49944, 99.99143, 99.80262
166156.27928000002, 285.05527402036637, 285.0197544278704, 285.5813345555788, 25.10638172750409, 25.232599745152363, 25.222946236219368, 7143.044815822026, 7173.448729538238, 7187.828096780867, 133.01310845489525, 11.049661216725937, -5.875482023952827, 7136.552257035388, 7171.904824408649, 7179.895748689639, 0.9999999950969936, 0.9999980630806116, 0.9999999962847016, 60.0187331876434, 60.021560813568996, 60.01747709150324, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1974, 4.504815, 2744.454, 790.9751, 3.471778, 2746.208, 587.3416, 4.668191, 2741.354, 781.0274, 3.50803, 2740.034, 797.9966, 6.886399, 5495.662, 817.2947, 6.705159, 5481.095, 99.88181, 99.94373, 99.76896, 99.72093, 100.0, 99.73962
166158.6538, 285.0030220273064, 285.0030226296206, 285.55197999829176, 25.082428393615817, 25.205391894829518, 25.225440070356075, 7131.0169863435995, 7174.3227631380705, 7178.7033970453285, 135.42989787095985, 7.659063364090571, -9.10102236090961, 7130.470261659954, 7170.264975911874, 7181.9235477478205, 0.9999994120138747, 0.9999982051350622, 0.9999993626783791, 60.02049093579486, 60.02022617581689, 60.017116340995386, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.7704, 4.558355, 2747.86, 791.6949, 3.466805, 2746.895, 589.8069, 4.651809, 2744.657, 784.8723, 3.493505, 2743.597, 792.8464, 6.928221, 5492.492, 807.5927, 6.80148, 5492.796, 100.0, 99.97256, 99.87908, 99.85062, 99.94915, 99.95254
166160.99920000002, 285.11734524309753, 285.0785819687948, 285.54517402611964, 25.062896668298794, 25.262746232884037, 25.22590830578732, 7130.611866380774, 7179.598516080008, 7183.644489851563, 137.05436730861857, 9.743519773190656, -6.546166675567406, 7138.473327578986, 7171.423710804467, 7183.128270185825, 0.9999995198594536, 0.9999986054206412, 0.9999997176172091, 60.019364052588394, 60.01956592043773, 60.01732209053273, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 599.9315, 4.580842, 2748.244, 792.4926, 3.466068, 2746.642, 587.9628, 4.665982, 2741.526, 780.8721, 3.508214, 2739.2, 798.0538, 6.885851, 5495.552, 814.4318, 6.734457, 5484.205, 100.0, 99.96141, 99.77522, 99.72107, 100.0, 99.81304
166163.36116, 285.03467148144136, 284.99504125196285, 285.5393979201248, 25.07534924413207, 25.241210082672477, 25.245481249630174, 7133.628577814268, 7164.1913953978565, 7187.205359948235, 136.92099885082962, 13.5910864826933, -7.335037472218119, 7134.119875370877, 7180.0131590809415, 7184.451771348887, 0.9999996133943545, 0.999997846788657, 0.9999996692087475, 60.012676649891866, 60.01359033774525, 60.01189221978422, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.7704, 4.558177, 2747.803, 790.9556, 3.472146, 2746.383, 593.5146, 4.626775, 2746.119, 780.8332, 3.509133, 2739.704, 791.7783, 6.936622, 5492.366, 814.3523, 6.734641, 5485.302, 100.0, 99.94808, 99.94238, 99.70893, 99.94677, 99.81194
166165.73652, 285.0398407243642, 285.0483493951858, 285.50844274219844, 25.067567902729166, 25.204984219127482, 25.190892741204042, 7117.056579240627, 7164.022627178325, 7175.30799608784, 137.69133728670488, 10.23442515042916, -4.294908994318575, 7125.096646619642, 7170.761209405668, 7175.67495507646, 0.9999996853985544, 0.9999989878136357, 0.9999999371307943, 60.01160382834203, 60.01211708766044, 60.012697293243406, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1186, 4.505707, 2744.286, 784.5937, 3.495171, 2742.468, 599.9011, 4.580573, 2747.855, 774.697, 3.528806, 2733.73, 785.4836, 6.984105, 5486.033, 820.7342, 6.668168, 5473.048, 99.87777, 99.81784, 100.0, 99.48938, 99.82555, 99.59004
166168.04196, 285.05372896189334, 285.0150632391091, 285.5440981290252, 25.0998458916466, 25.249036704469173, 25.200431871403342, 7136.364475735442, 7170.940385915326, 7182.508110076106, 136.26205902335164, 11.63193663210609, -4.69593947501744, 7134.899417388101, 7170.954364816367, 7177.703560484036, 0.9999993178099297, 0.9999983583852509, 0.9999995891737596, 60.00936056172856, 60.00639686195217, 60.009249046319056, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.7507, 4.558712, 2747.803, 790.9556, 3.472146, 2746.383, 593.5534, 4.626407, 2746.12, 780.9303, 3.507846, 2739.535, 791.7592, 6.936804, 5492.315, 814.4119, 6.735373, 5485.186, 99.99777, 99.94594, 99.94238, 99.70278, 99.94686, 99.81511
166170.38036, 285.0737458235348, 285.00781881750083, 285.5005562638243, 25.07268119266137, 25.247831671685795, 25.195067506530528, 7127.592026690613, 7169.312879542302, 7172.21905205135, 133.9728328710671, 10.95642002032298, -5.740905954956361, 7128.081935797616, 7167.4444387354015, 7177.291730235316, 0.9999998608444927, 0.9999988061375173, 0.9999999169044727, 60.00606558293478, 60.00545703836978, 60.00610431585551, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1974, 4.504636, 2744.234, 790.9167, 3.471962, 2746.217, 593.5146, 4.626775, 2746.169, 780.9303, 3.507662, 2739.485, 791.9308, 6.93096, 5493.574, 822.5433, 6.648391, 5467.79, 99.87363, 99.94599, 99.94455, 99.69107, 99.95741, 99.4975
166172.71988000002, 285.07650492932544, 284.96890932453704, 285.50708311684264, 25.09347534979497, 25.230471754981966, 25.210200111899287, 7122.804987083974, 7170.611818019281, 7175.040071701729, 134.59859328146285, 11.391023606462952, -2.9424066407209466, 7132.45933326713, 7167.174368515489, 7176.4790701669735, 0.999999438628278, 0.9999987492481517, 0.9999995536055802, 60.004872335582256, 60.004533049003285, 59.99927660691757, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 615.447, 4.446634, 2736.727, 797.3176, 3.446359, 2747.81, 588.3704, 4.661012, 2743.37, 785.0082, 3.496263, 2741.974, 794.258, 6.917081, 5493.53, 822.1656, 6.656815, 5471.843, 99.6046, 100.0, 99.8199, 99.80632, 99.97247, 99.57127
166175.06708, 285.1135977171388, 285.0377250599233, 285.52155565970475, 25.05411296217852, 25.209164843493678, 25.189206541193922, 7125.430127062829, 7168.437718059402, 7173.092708521467, 135.71382394362308, 9.505074030441051, -2.519665569749577, 7135.4824540484115, 7169.197769303085, 7180.920899644738, 0.9999996573273408, 0.9999995163906166, 0.9999999354268253, 60.00919474350308, 60.00536102481821, 60.00681379230834, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.158, 4.504636, 2744.234, 790.9556, 3.472146, 2746.213, 589.9428, 4.654754, 2742.811, 781.0856, 3.507662, 2739.396, 797.9585, 6.886399, 5495.714, 820.7342, 6.668717, 5473.22, 99.8738, 99.94381, 99.82198, 99.70035, 100.0, 99.59622
166177.4682, 285.1304470480157, 285.03082911741893, 285.5270517630741, 25.068955144278213, 25.215569979893303, 25.210491806549612, 7127.932249711986, 7165.284084751756, 7173.6012369006185, 134.17105290583686, 17.482631121461964, -3.665162936330262, 7123.518033149545, 7169.073876627726, 7176.773939750279, 0.9999999733493504, 0.9999971421473653, 0.9999999994467162, 60.01023378129328, 60.009511384324576, 60.00788487023156, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 604.7419, 4.546755, 2747.556, 785.5081, 3.494618, 2742.635, 580.9745, 4.705558, 2733.676, 774.697, 3.528623, 2733.391, 804.4058, 6.831429, 5495.263, 814.4517, 6.735557, 5485.13, 99.98401, 99.81558, 99.48536, 99.49523, 99.99744, 99.81305
166179.87600000002, 285.05938282746644, 284.99377575151016, 285.5094610540593, 25.0632104107065, 25.221599970880018, 25.209241059934477, 7132.459803034023, 7172.784743041087, 7177.5163471545775, 133.76379321768673, 11.429827793046115, -5.104034057522767, 7130.787377848782, 7173.454264085726, 7169.947615752216, 0.9999998947164056, 0.9999985715716317, 0.9999998472432843, 60.005445789736825, 60.00910114325035, 60.00609766356497, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.2763, 4.50428, 2744.564, 790.9362, 3.471778, 2746.156, 587.361, 4.667823, 2741.299, 780.9886, 3.507111, 2739.074, 798.0348, 6.886399, 5495.661, 820.8137, 6.668168, 5473.101, 99.87154, 99.94373, 99.76696, 99.71833, 100.0, 99.59415
166182.22288000002, 285.01968677186875, 284.9560300136456, 285.48315473521944, 25.062292110028014, 25.211450988249812, 25.209554044996327, 7125.5579983827765, 7169.599756319171, 7174.843052238555, 139.1688625983552, 8.809957282645883, -3.7484686656446087, 7131.167419648845, 7163.605721310138, 7178.789576974247, 0.9999999233903881, 0.9999991037481905, 0.9999999988500522, 60.00450456809899, 60.004858000866754, 60.00395890882932, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.2763, 4.503922, 2744.173, 790.9751, 3.471962, 2746.097, 587.3222, 4.667455, 2741.239, 780.8721, 3.507478, 2739.4, 798.0538, 6.886582, 5495.665, 820.7739, 6.667802, 5472.988, 99.87553, 99.94582, 99.77096, 99.71849, 100.0, 99.5963
166184.54760000002, 285.04251102820035, 284.97690910357807, 285.57293493750984, 25.07986379994822, 25.232446035820466, 25.2071391892084, 7124.9345217314785, 7175.645916893922, 7169.499194880393, 136.54839943204797, 11.43535551098239, -5.864440214182878, 7132.443940297623, 7172.526813072289, 7179.152085077538, 0.9999996795284884, 0.9999990976403649, 0.9999998047168838, 59.9986936778325, 60.0001648279103, 60.0009049909181, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 615.447, 4.446634, 2736.785, 797.2982, 3.446727, 2747.913, 593.534, 4.626775, 2746.172, 787.1831, 3.486334, 2744.071, 791.7783, 6.935343, 5493.171, 826.4401, 6.603527, 5458.567, 99.60268, 100.0, 99.95055, 99.89608, 99.95938, 99.31088
166186.91328, 285.01494880421643, 284.9302340997497, 285.4542779871533, 25.078639800590096, 25.215901075632488, 25.22270076677477, 7125.294428523313, 7172.171321912443, 7179.552018754915, 138.92208393620422, 8.503099614773873, -3.3759519432427396, 7132.814931204456, 7176.18401626812, 7175.279100500806, 0.9999991387645523, 0.9999992544882452, 0.9999995080432541, 59.993495177336214, 59.99395426994635, 59.994371106354734, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1383, 4.50428, 2744.234, 790.9167, 3.471778, 2746.478, 587.8851, 4.660828, 2742.923, 780.775, 3.507478, 2739.909, 794.1817, 6.917629, 5493.476, 820.7342, 6.668717, 5472.989, 99.87766, 99.95066, 99.80769, 99.71638, 99.97034, 99.59211
166189.26220000003, 284.99887666982823, 284.9007881547303, 285.48319241676177, 25.076408149205704, 25.252075801636646, 25.210486947955115, 7138.668158867202, 7169.503676847917, 7183.593046352092, 136.3866715011186, 10.764316557324946, -4.463666674862623, 7135.237338997708, 7168.625164682372, 7181.495474620899, 0.9999993580728584, 0.9999989900113809, 0.9999996432805212, 59.988392964784445, 59.98824597150143, 59.98743399494125, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 608.4483, 4.516951, 2745.667, 799.6133, 3.436965, 2748.416, 597.3969, 4.599716, 2748.075, 775.998, 3.526048, 2733.765, 785.6171, 6.983739, 5486.035, 814.6903, 6.733725, 5485.07, 99.92595, 100.0, 100.0, 99.49278, 99.82765, 99.81196
166191.59300000002, 285.01952616408545, 284.93162820752406, 285.4807348883119, 25.087907184552304, 25.240634200989565, 25.19837074349001, 7117.825684118512, 7171.995880193369, 7176.608572155945, 132.94737195104608, 13.715245715688525, -10.843229810044818, 7124.694321496911, 7170.33905542523, 7173.894811636062, 0.999999359776207, 0.9999997848909848, 0.9999999610576757, 59.98949306909343, 59.98687347107659, 59.98777569872309, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 607.2063, 4.522305, 2745.251, 797.6094, 3.445069, 2747.85, 593.7475, 4.626591, 2746.172, 780.9303, 3.508214, 2739.602, 791.7783, 6.936987, 5492.644, 820.754, 6.668168, 5473.16, 99.91748, 100.0, 99.94438, 99.69204, 99.94977, 99.5911
166193.93924, 284.98031086420906, 284.8407067300059, 285.51846717393096, 25.093993291471186, 25.243694958174657, 25.22701667525654, 7132.48213514328, 7181.745534870348, 7179.393968733855, 137.45382884443688, 13.027851125512143, -8.67280926351782, 7127.577361798146, 7178.961799363654, 7179.229036255959, 0.9999999914337502, 0.9999991338129444, 0.9999997711476982, 59.986469904959606, 59.98685613403116, 59.990353934394086, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.2172, 4.50535, 2744.339, 797.2982, 3.446543, 2747.966, 599.9981, 4.58002, 2747.965, 780.5613, 3.508581, 2738.704, 791.7783, 6.936622, 5492.644, 814.4119, 6.735007, 5485.016, 99.88179, 100.0, 100.0, 99.6888, 99.94584, 99.81518
166196.27452, 284.90275219611925, 284.9206303955542, 285.4703655729633, 25.06734216912583, 25.244848410388684, 25.234774040161362, 7125.55237508997, 7174.004939356191, 7177.007895964465, 139.7801353162572, 15.054421893476501, -4.899785305890418, 7126.735690954864, 7172.511663608035, 7177.046137499702, 0.9999998678474142, 0.9999988627783912, 0.9999998091631102, 59.99200929535228, 59.99277087487239, 59.99102448771805, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 615.4865, 4.44717, 2736.785, 790.9556, 3.471594, 2746.382, 606.2682, 4.529768, 2746.227, 787.2413, 3.485231, 2744.722, 798.0538, 6.886217, 5495.557, 808.0897, 6.796535, 5492.701, 99.60269, 99.94163, 99.95259, 99.85357, 100.0, 99.95081
166198.6428, 285.0328571051355, 284.9935040988479, 285.4941904041422, 25.115077699890026, 25.25719959708306, 25.21142403647643, 7138.672121805254, 7169.918443325508, 7182.246306003554, 133.28396144033422, 12.828009570248014, -7.202635913974973, 7134.409677241908, 7177.625088779748, 7181.510328272106, 0.9999998702379994, 0.9999991525265991, 0.999999838308823, 59.99795732942661, 59.99951234578373, 59.99635945510646, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.1383, 4.504815, 2744.234, 797.2982, 3.446543, 2748.074, 599.9593, 4.580389, 2748.079, 781.0468, 3.507846, 2739.575, 791.7974, 6.936804, 5492.593, 814.4517, 6.735373, 5485.241, 99.87763, 100.0, 100.0, 99.68584, 99.94885, 99.81512
166200.98968000003, 285.002877672625, 284.99682334334165, 285.5195229263788, 25.113999919425343, 25.227546653795148, 25.200944528305907, 7130.190161786021, 7168.941857069858, 7175.9880771194785, 138.77901720400632, 8.063296590105892, -5.002576599394615, 7131.970651536296, 7168.7717397975675, 7173.283143017125, 0.9999993825145097, 0.9999988269442365, 0.9999994990712959, 60.004180768085426, 59.999665922229205, 60.00163670185153, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.2172, 4.504636, 2744.397, 790.9751, 3.47233, 2746.272, 599.804, 4.580389, 2747.906, 780.6002, 3.508581, 2738.344, 799.2365, 6.871059, 5495.864, 816.6983, 6.711385, 5479.496, 99.87572, 99.94796, 100.0, 99.65941, 100.0, 99.73335
166203.29324, 284.99950127808955, 284.98390794798684, 285.48923603082716, 25.096289108385736, 25.25751761616237, 25.22257078220396, 7130.046510159118, 7172.327166990419, 7183.84965202673, 135.45891745299332, 8.014415562175827, -5.107682707904587, 7138.178180334983, 7174.031542155829, 7185.40791404607, 0.9999997796612963, 0.999999229716594, 0.9999999522770896, 60.000299972213, 59.999183969214506, 60.00166072050316, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 602.7704, 4.558355, 2747.68, 785.3719, 3.490566, 2743.815, 595.2617, 4.61076, 2747.349, 777.9204, 3.516488, 2737.941, 800.0567, 6.874894, 5495.626, 815.2867, 6.730246, 5484.788, 99.99921, 99.85009, 99.98715, 99.64284, 100.0, 99.80059
166205.60236000002, 285.09998535241846, 285.01139648138206, 285.5179026213333, 25.11323371487532, 25.23699090821106, 25.237623058829623, 7133.3450487777045, 7176.508775774438, 7187.361428232311, 136.90551622662042, 12.538794985485083, -1.7150298352805748, 7134.658602626293, 7167.651933572807, 7181.1653294807675, 0.9999994662157092, 0.9999993738844706, 0.9999994331450569, 60.00355335924436, 60.00097981765428, 60.00389036702567, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 609.158, 4.504458, 2744.234, 790.9167, 3.471962, 2746.436, 595.2422, 4.61978, 2746.455, 780.8527, 3.507846, 2739.245, 798.0538, 6.886217, 5495.501, 814.3921, 6.735923, 5485.182, 99.87574, 99.95394, 99.9546, 99.70775, 100.0, 99.81607
166207.88892000003, 285.0687550379328, 284.95785853374304, 285.49609805244944, 25.086291329387205, 25.222200391625055, 25.190666125157147, 7125.882541956405, 7168.372583112508, 7171.432914160284, 131.9600073498018, 8.120584076350497, -7.22449916816106, 7129.786023520065, 7167.301861112621, 7177.503186525297, 0.9999995999758238, 0.9999989172518838, 0.9999997071692284, 60.00439209165257, 60.00541277242971, 60.00652805209667, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 600 800 800 800], 5500.0, [], 613.5939, 4.458949, 2738.2, 796.909, 3.448016, 2747.908, 587.3998, 4.667087, 2741.296, 787.319, 3.485415, 2743.834, 791.8164, 6.936439, 5492.475, 808.2289, 6.797451, 5492.412, 99.67062, 100.0, 99.77087, 99.87316, 99.9467, 99.95483
