TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
168042.69628, 285.25062583700895, 285.0935067825258, 285.6167586658923, 25.04544105161232, 25.2033485549311, 25.18391149860937, 7122.773822466875, 7163.812498439894, 7174.260189012089, 138.0955354217217, 15.146625238732959, 2.1569228946518706, 7125.745793235801, 7167.763687094334, 7172.636547985734, 0.9999999390845488, 0.9999963920782153, 0.9999999836153752, 59.995016645997886, 59.994316372983235, 59.99248803313593, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6937, 4.526409, 2746.189, 795.0607, 3.455753, 2747.569, 823.5646, 3.318935, 2732.534, 610.7266, 4.493354, 2743.542, 799.4463, 6.880008, 5495.566, 597.5674, 9.196141, 5495.7, 99.94894, 99.99087, 99.46397, 99.8486, 100.0, 100.0
168045.06960000002, 285.3588411064774, 285.10056417965336, 285.6650970160657, 25.075221811684575, 25.199605034957326, 25.200972945867893, 7128.333014302234, 7166.789450943528, 7176.489646166607, 138.57197206638648, 15.483624623046012, 3.3272164057470945, 7122.6042161741725, 7162.5946199716645, 7173.840770352011, 0.9999995282067244, 0.999997559025103, 0.9999997193790492, 59.99866271012167, 59.9998223308797, 59.997313491130065, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 601.075, 4.571918, 2747.985, 790.7222, 3.471041, 2745.934, 827.4664, 3.296294, 2728.084, 609.445, 4.497215, 2742.453, 800.9532, 6.858275, 5495.638, 594.0087, 9.246682, 5492.735, 100.0, 99.93567, 99.27997, 99.83783, 100.0, 99.94934
168047.42872000003, 285.2851551401635, 285.1172768074896, 285.7007126240827, 25.050431228112494, 25.205127702713767, 25.166536407944122, 7121.146007455632, 7161.8887003143, 7169.439683904034, 132.34326733432408, 17.178054709454983, 4.171343470059583, 7124.989377577152, 7162.201010498688, 7171.492227955921, 0.9999996616012713, 0.9999965899939497, 0.9999995673002755, 59.99349059198013, 59.99411484924467, 59.99532576761021, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6937, 4.526231, 2746.136, 795.0219, 3.455753, 2747.294, 828.1458, 3.286723, 2724.341, 611.3674, 4.484712, 2742.049, 795.1545, 6.909776, 5494.549, 593.9689, 9.246865, 5492.668, 99.94301, 99.99515, 99.14981, 99.79211, 99.98444, 99.95022
168049.79344, 285.2192653644245, 285.04202322084205, 285.62448347115924, 25.00137778300291, 25.15524679754406, 25.11242600985954, 7109.092099754265, 7149.02280788999, 7156.123885781348, 133.2744482388921, 18.818564926200622, 2.561247371061654, 7108.488638719998, 7153.861965602132, 7153.842889380138, 0.999999966584399, 0.9999964316400908, 0.9999998124888089, 60.00005028733493, 59.99769673592713, 59.99571330756123, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 612.9433, 4.470906, 2740.404, 801.306, 3.429413, 2748.078, 836.1434, 3.242177, 2710.937, 617.795, 4.423302, 2732.82, 788.9743, 6.958354, 5490.044, 587.6268, 9.331284, 5483.176, 99.73247, 100.0, 98.6537, 99.46036, 99.89944, 99.77749
168052.17020000002, 285.3005262287794, 285.02343493031, 285.6874010298279, 25.044157536396387, 25.215425775667306, 25.16997414343214, 7119.370940442581, 7160.935737291509, 7169.35044576041, 134.73083572069254, 16.066216200807162, 8.221869795267594, 7123.682854929353, 7161.155014451717, 7171.654979676286, 0.9999990154785969, 0.9999974286304606, 0.9999992204354714, 59.99603276313183, 59.99416543136946, 59.99248847122005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6542, 4.526409, 2746.135, 795.0413, 3.455937, 2747.571, 829.854, 3.281753, 2723.501, 611.4451, 4.484344, 2741.991, 795.1736, 6.909776, 5494.603, 593.9888, 9.247048, 5492.729, 99.94893, 99.99724, 99.11518, 99.79215, 99.98753, 99.95022
168054.58424000003, 285.24201828457205, 284.9939347675825, 285.69398550259325, 25.06357148607874, 25.201467604987386, 25.181095352606917, 7124.8077353813915, 7157.735564192094, 7168.307148699409, 135.4013740675009, 19.028069832286747, 4.16278445332955, 7121.866688159508, 7156.108259376564, 7163.421176514591, 0.9999996362960164, 0.9999972182323094, 0.9999999904929306, 59.99181866409667, 59.99343306275733, 59.99507865959615, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.7134, 4.526588, 2746.078, 801.2671, 3.429228, 2748.019, 829.854, 3.281937, 2723.555, 611.4645, 4.484344, 2741.938, 795.2117, 6.909776, 5494.556, 587.0503, 9.337876, 5481.259, 99.9409, 100.0, 99.11079, 99.79022, 99.98545, 99.74261
168056.95644, 285.2617834333675, 285.04366570303205, 285.62219544083473, 25.024321943904383, 25.186694210405808, 25.146452328559675, 7114.291304579136, 7162.182054988664, 7168.359076539571, 134.51829945473355, 16.847041452366284, 2.3665088791904054, 7116.83246404898, 7159.036027936103, 7168.950889938516, 0.9999999898503054, 0.9999962416058739, 0.9999995472482452, 59.98944535941373, 59.98935660348052, 59.99245932229809, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.4047, 4.577094, 2747.983, 807.629, 3.40123, 2746.983, 823.7198, 3.317831, 2731.645, 607.1924, 4.521852, 2744.984, 798.7214, 6.883295, 5495.373, 585.4399, 9.357836, 5480.802, 100.0, 99.97384, 99.44186, 99.9259, 99.99998, 99.71693
168059.2832, 285.34581696602766, 285.0936378446168, 285.6066246883236, 25.031483816990733, 25.194018663408997, 25.177296038765387, 7131.322008996931, 7162.0826073857515, 7172.926588641803, 137.62659586646623, 12.789043754585691, 1.6160320479198163, 7119.150085864394, 7166.89388968341, 7172.367596146674, 0.99999998724455, 0.9999976480181444, 0.9999997437899995, 59.99406452282585, 59.9931468873167, 59.990415976365185, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.8711, 4.525339, 2746.022, 801.3449, 3.429228, 2747.961, 827.1558, 3.297583, 2728.419, 606.843, 4.527001, 2746.261, 795.2308, 6.909776, 5494.502, 587.6069, 9.3311, 5483.117, 99.9366, 100.0, 99.30008, 99.94758, 99.9845, 99.77641
168061.63548000003, 285.24530534951487, 285.1218750016055, 285.7358842301824, 25.08572842853283, 25.191007272923947, 25.19112489187989, 7126.245337672574, 7167.012651754778, 7177.413334894833, 136.81623747445667, 17.76263153344007, 6.793178511419228, 7130.063748034571, 7163.12761251559, 7169.523420761271, 0.9999997790993784, 0.9999965983767515, 0.9999999372586464, 59.99405853576371, 59.9929739752916, 59.99319491217224, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 609.7495, 4.493928, 2742.625, 796.6172, 3.4517, 2747.451, 818.2069, 3.350228, 2740.148, 599.0755, 4.586573, 2747.808, 788.9743, 6.958354, 5489.987, 593.9689, 9.246682, 5492.554, 99.81521, 100.0, 99.7251, 100.0, 99.90143, 99.94814
168063.99420000002, 285.32317580506714, 285.0721657387039, 285.66953356122934, 25.055777352076912, 25.193184447795776, 25.178408430174816, 7120.959890751229, 7170.088707369556, 7167.570481030221, 136.9604909392582, 18.155096020918336, 5.6481422847659815, 7130.194660438077, 7162.22887705187, 7177.2399494465535, 0.9999998128492139, 0.9999975351327333, 0.9999992878311048, 59.998426503025165, 59.996242229765166, 59.995456526256284, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.7528, 4.525695, 2746.135, 801.3643, 3.429597, 2748.358, 823.5646, 3.318199, 2733.213, 605.4836, 4.53693, 2746.667, 795.2117, 6.909776, 5494.555, 587.6069, 9.3311, 5483.118, 99.94298, 100.0, 99.46276, 99.96233, 99.98649, 99.77643
168066.33320000002, 285.3498983283737, 285.16936098658215, 285.77067927629173, 25.053420260491578, 25.191835420785498, 25.19453287027336, 7125.369492947809, 7165.794791355594, 7177.569030305887, 137.47649728097088, 16.493831992989726, 11.880736778933624, 7123.98243627877, 7158.915115422027, 7174.596060667236, 0.9999997736000822, 0.99999522009847, 0.999999716592493, 59.9945659795747, 59.99642370160356, 59.993695385956656, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.674, 4.526588, 2746.245, 795.0219, 3.455569, 2747.68, 823.6228, 3.318383, 2733.166, 605.3865, 4.537665, 2746.613, 795.1926, 6.909776, 5494.719, 593.9888, 9.246499, 5492.555, 99.93884, 99.99921, 99.46289, 99.96433, 99.98649, 99.94816
168068.68588, 285.23285217630934, 285.06881565691145, 285.7993732960732, 25.070308643696205, 25.202995051636066, 25.18256193934473, 7132.338683546687, 7167.746280090394, 7176.202333239289, 141.6851267457489, 17.738890026676927, -1.914660545098286, 7126.69120578045, 7168.971134057286, 7179.793341533572, 0.9999999245991003, 0.9999982687023018, 0.9999999456930577, 59.99818361548665, 59.99828600937252, 60.00133650411931, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.3849, 4.577451, 2747.988, 788.7183, 3.480435, 2745.135, 829.8346, 3.281384, 2723.439, 611.4063, 4.483977, 2741.99, 801.411, 6.857362, 5495.641, 600.2117, 9.156221, 5495.79, 100.0, 99.90263, 99.11696, 99.79211, 100.0, 100.0
168070.99744, 285.2359236939263, 285.0851158733853, 285.62691231719737, 25.06257443167272, 25.175550579615347, 25.132890138515073, 7119.242558624092, 7158.846692477514, 7171.432357396263, 133.54702740853406, 19.043215384943778, 9.196564250211395, 7121.5940990641175, 7165.272207668145, 7175.731855074439, 0.9999990823006386, 0.9999962702903962, 0.999998712697984, 59.997564161873676, 59.99687357834487, 59.993663043426025, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6937, 4.526409, 2746.193, 795.0219, 3.456121, 2747.567, 823.584, 3.318199, 2733.391, 605.4448, 4.537849, 2746.604, 796.8521, 6.896444, 5495.411, 593.9689, 9.246682, 5492.614, 99.94509, 100.0, 99.47915, 99.96449, 100.0, 99.94926
168073.29988, 285.22264758335376, 285.163659136943, 285.76670203870776, 25.020289282292783, 25.182608661937895, 25.137721719717206, 7111.22291104833, 7153.031863172881, 7157.361806159983, 134.76140309382708, 22.261205204910766, 7.644119287859212, 7111.710233111519, 7155.644913541302, 7158.822882081554, 0.999998862631981, 0.9999965783514021, 0.9999994657525537, 59.993307969071395, 59.99757624554614, 59.99423011853271, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6542, 4.526231, 2746.298, 795.0219, 3.455937, 2747.572, 830.4169, 3.274942, 2720.278, 603.1534, 4.561016, 2747.742, 804.4439, 6.825037, 5494.318, 589.1577, 9.316268, 5484.038, 99.94092, 99.99443, 99.00193, 100.0, 99.98025, 99.81551
168075.64824, 285.05690137119666, 284.83780753109494, 285.4486614105703, 25.061508841666974, 25.213149991165274, 25.1862543545857, 7121.484159147577, 7172.170945387305, 7171.206421171986, 136.00314890017705, 21.19650529959108, 12.276346552527684, 7124.664046140046, 7165.200007109064, 7171.782612686878, 0.9999994781294208, 0.999995870863607, 0.9999993346865457, 59.99206449801777, 59.99693055961487, 59.99991212903921, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 611.9378, 4.48322, 2742.739, 798.7184, 3.440464, 2747.83, 832.5328, 3.268683, 2721.459, 604.4545, 4.539871, 2746.889, 801.4873, 6.857179, 5495.92, 593.9888, 9.246865, 5492.674, 99.78628, 100.0, 98.98709, 99.96023, 100.0, 99.94923
168077.97716, 285.02530959331426, 284.8991129145364, 285.5693743273444, 25.03264469018812, 25.21156574574132, 25.169189537194647, 7118.096979129529, 7163.910958480823, 7169.06557324002, 133.40841126924494, 19.502496294725006, 8.026783732776494, 7120.549741409749, 7162.60207466308, 7168.449967362382, 0.9999992482020875, 0.999995171162705, 0.9999994667139585, 59.99216342607323, 59.99164343747255, 59.993582388552994, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6937, 4.526409, 2746.136, 800.7223, 3.430149, 2748.194, 829.8928, 3.281384, 2723.109, 605.3671, 4.536746, 2746.889, 801.4492, 6.857179, 5495.857, 587.6069, 9.331284, 5483.117, 99.95082, 100.0, 99.1191, 99.96427, 100.0, 99.77641
168080.27392, 285.0783513434931, 284.90157686589134, 285.3898389770477, 25.04649583097608, 25.18615744399054, 25.15831428256287, 7117.322606832082, 7160.903616233763, 7161.489918741752, 140.39941632971818, 16.84609232335515, 2.334066000643361, 7121.338330812815, 7152.732091868764, 7157.4833213132215, 0.9999999999166473, 0.9999972611053346, 0.9999999139901746, 59.99154060538532, 59.9920071576209, 59.99081063647451, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.4441, 4.577808, 2748.155, 807.5512, 3.400309, 2746.814, 823.584, 3.318935, 2733.345, 611.4063, 4.483793, 2742.102, 795.1926, 6.909776, 5494.776, 581.3643, 9.40563, 5468.156, 100.0, 99.9491, 99.4775, 99.79223, 99.98857, 99.50735
168082.62064, 284.96539377619945, 284.92407460013476, 285.4123896443103, 25.04628871962137, 25.22200280522131, 25.181488183401225, 7120.636265571125, 7170.717035121737, 7171.6105833206475, 136.54294868059446, 17.2454410973628, 8.017039183731868, 7124.791158260213, 7167.131005898216, 7171.192121479283, 0.9999999322380947, 0.9999970794449105, 0.9999988489808505, 59.99206557810991, 59.98295338362315, 59.984399306610435, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.674, 4.526766, 2746.303, 801.2865, 3.429597, 2747.906, 829.8734, 3.281753, 2723.492, 605.4059, 4.537297, 2746.889, 801.4492, 6.857362, 5495.972, 587.6069, 9.3311, 5483.122, 99.94492, 100.0, 99.11531, 99.97022, 100.0, 99.77641
168084.91116000002, 285.14353320049537, 284.9653186777666, 285.49710318036057, 25.062769600614416, 25.199957663352915, 25.1817448835109, 7127.68207622015, 7161.8361900168, 7177.923502889975, 138.70218948558477, 13.809853189665773, 3.5743501106956046, 7126.191102826143, 7163.9468431231435, 7173.379709850837, 0.9999999796783599, 0.9999985040011098, 0.9999999998616254, 59.98803523615929, 59.985597098746105, 59.98347412433462, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.3455, 4.577094, 2748.092, 801.2087, 3.429965, 2748.189, 823.6422, 3.318567, 2732.766, 611.3674, 4.48508, 2742.103, 801.4492, 6.856814, 5495.809, 587.6069, 9.3311, 5483.123, 100.0, 100.0, 99.45641, 99.79615, 100.0, 99.77958
168087.27852000002, 285.0836333989052, 285.05263595392734, 285.58463694981106, 25.0537984634979, 25.211741427242657, 25.183868967631955, 7125.155817272063, 7167.152960179591, 7170.365250174906, 134.80058943969698, 16.00264555860076, 7.0308573881237955, 7119.569994086837, 7172.688454921795, 7172.674637854482, 0.9999999863233355, 0.9999975936738474, 0.9999999842896897, 59.988770296219705, 59.98988141436119, 59.98857363184964, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 594.0368, 4.623853, 2746.571, 795.0219, 3.455753, 2747.733, 817.2169, 3.353541, 2740.344, 617.8339, 4.424773, 2733.955, 806.7901, 6.809697, 5494.651, 591.3645, 9.282024, 5488.46, 99.97087, 100.0, 99.74077, 99.47275, 99.97069, 99.87364
168089.64044000002, 285.0196456161329, 284.81980459704386, 285.4540586903657, 25.086618464709815, 25.230422073512436, 25.21425877962947, 7121.876058608397, 7165.529166200915, 7178.698364056429, 137.93023962724874, 14.451717280896446, 0.07049622685576651, 7126.244954907246, 7163.757440806004, 7182.879922678102, 0.9999998130127874, 0.9999972221797053, 0.9999998460218518, 59.98650702931018, 59.98678509672168, 59.98997678285239, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.4047, 4.57638, 2748.041, 801.092, 3.432544, 2747.911, 823.6228, 3.318751, 2733.571, 611.4645, 4.484161, 2742.048, 801.4301, 6.856997, 5495.695, 593.3527, 9.250527, 5492.655, 100.0, 100.0, 99.4752, 99.78795, 100.0, 99.94997
168091.96596, 285.07646639114824, 284.94586771806684, 285.62123442657213, 25.07477294052709, 25.23223818303094, 25.190168024084244, 7119.258364032887, 7158.970187046475, 7169.783227355242, 131.78043162878066, 17.71561441570475, 4.8863882988412115, 7128.002361803663, 7167.572707528185, 7173.033170712014, 0.9999998643907284, 0.9999977315987632, 0.9999999079129952, 59.980672501144745, 59.976473354798216, 59.978743526684156, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 601.9622, 4.560675, 2747.627, 792.4343, 3.468647, 2746.511, 825.9134, 3.304762, 2728.878, 606.3187, 4.53693, 2746.778, 795.2117, 6.909776, 5494.774, 599.6351, 9.16501, 5495.751, 100.0, 99.95665, 99.34225, 99.96639, 99.98855, 100.0
168094.32080000002, 285.075608513917, 284.94476224761286, 285.5853249938933, 25.041582989407427, 25.215783891355713, 25.194822510678748, 7131.306498708966, 7167.492018865157, 7176.538214218221, 139.7717359251983, 14.136815438625945, 6.05188909958224, 7133.086477143404, 7169.391649516439, 7179.4945909853095, 0.9999999983173233, 0.999995132209454, 0.9999999879467764, 59.98238465845686, 59.98231903719615, 59.97983524932114, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 601.9819, 4.569242, 2748.025, 794.8857, 3.456305, 2747.456, 823.6422, 3.318751, 2733.001, 611.3869, 4.485816, 2741.878, 801.4682, 6.857362, 5495.644, 594.0286, 9.246682, 5492.682, 100.0, 99.99318, 99.46498, 99.78805, 100.0, 99.94934
168096.69732, 285.03227171637917, 284.94297460947666, 285.5473674889948, 25.077472286108275, 25.219103523527618, 25.200971349376495, 7129.207162856493, 7167.096669177896, 7180.535159087802, 140.3961945844842, 9.967579744613886, -4.039639967457788, 7127.089052994891, 7164.791812537182, 7174.928579245623, 0.9999998646116742, 0.9999992408458226, 0.9999998098601339, 59.97781159212462, 59.97545462835079, 59.97311512774476, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.674, 4.526588, 2746.078, 795.0413, 3.455937, 2747.456, 823.6422, 3.318015, 2733.173, 611.4257, 4.483793, 2741.819, 795.1926, 6.909958, 5494.441, 600.1918, 9.156954, 5495.717, 99.9369, 99.99498, 99.46768, 99.78603, 99.98248, 100.0
168099.013, 285.0496829044684, 284.99481176372103, 285.4647485111202, 25.06464105483754, 25.209783009284127, 25.19762626492172, 7125.431769511448, 7166.137447107691, 7177.916634578026, 141.43435667885137, 2.691916808928454, -3.779106204434811, 7125.082557168387, 7164.74018193371, 7178.799731874548, 0.9999998104761585, 0.9999998206685504, 0.9999998734348594, 59.97163595740077, 59.97387889594189, 59.97433983524049, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 612.9039, 4.469835, 2740.184, 801.2865, 3.429597, 2748.089, 817.3334, 3.352253, 2740.502, 617.8144, 4.422934, 2732.767, 788.9743, 6.958354, 5489.878, 606.5538, 9.054955, 5492.042, 99.72623, 100.0, 99.73798, 99.45033, 99.89944, 99.93771
168101.37092000002, 284.86729553972185, 284.7689442884609, 285.485812674792, 25.076104376843418, 25.2332632569869, 25.224900371366108, 7121.698916675466, 7175.849115254648, 7178.198295197521, 137.94781975613796, 4.599264094430964, -3.2893821832243475, 7129.244490232179, 7168.511150190072, 7171.349915309926, 0.9999997137339837, 0.9999995508322768, 0.9999999477537449, 59.97219212021022, 59.972863424526274, 59.96989498378942, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6937, 4.526231, 2746.135, 795.0024, 3.455937, 2747.51, 823.5063, 3.318935, 2732.436, 611.4839, 4.484344, 2741.938, 795.1926, 6.909593, 5494.828, 600.2713, 9.155488, 5495.677, 99.94892, 99.99301, 99.46654, 99.79022, 99.98952, 100.0
168103.69348000002, 284.9776433909615, 284.9163139350748, 285.53133794886105, 25.062835096559134, 25.220608844815715, 25.193177846923977, 7116.451272098412, 7162.873415917425, 7170.986753953617, 129.74625169468027, 15.85745223946708, 2.996824893105895, 7119.354433403905, 7171.1585902548, 7176.341360622986, 0.9999999885932174, 0.9999967935805107, 0.999999954355377, 59.96565087510746, 59.96923372558566, 59.972433203335356, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.674, 4.526766, 2746.351, 795.0024, 3.455937, 2747.509, 823.6422, 3.318567, 2732.809, 611.4451, 4.488941, 2743.078, 796.7568, 6.893522, 5495.6, 596.8915, 9.205664, 5494.036, 99.94509, 99.99296, 99.46728, 99.83171, 100.0, 99.98105
168106.11800000002, 285.04288019543634, 284.99456159522583, 285.5949696586688, 25.069354974869427, 25.20668149427926, 25.184880354701033, 7121.046042569575, 7168.481181001632, 7180.0912103331775, 138.62055683645804, 14.160497906382034, 3.2995031742761967, 7129.087299692188, 7169.183811364278, 7179.669296933446, 0.9999999961126532, 0.9999974302337071, 0.999999958812355, 59.97828869066461, 59.97570507789174, 59.97609463920143, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.9567, 4.567814, 2747.917, 791.0918, 3.469752, 2746.294, 826.554, 3.302737, 2728.771, 609.814, 4.495376, 2742.619, 795.4025, 6.909045, 5494.772, 599.8538, 9.160433, 5495.793, 100.0, 99.94877, 99.32675, 99.81503, 99.98851, 100.0
168108.40864, 285.08767114673367, 284.9712250889959, 285.5706543086928, 25.05250559799243, 25.21420169074919, 25.209542589634243, 7117.063466690312, 7167.027401090112, 7172.878676467222, 136.09068210514886, 11.6112400876641, 1.8399910960592933, 7123.4700295054035, 7166.579974687181, 7176.131456612396, 0.9999998180618893, 0.9999986520441245, 0.9999999865390959, 59.983480331068584, 59.9816771497412, 59.97626845522355, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.7331, 4.526409, 2746.136, 795.0413, 3.455937, 2747.567, 823.5452, 3.318383, 2733.283, 611.4063, 4.484529, 2741.994, 801.411, 6.856997, 5495.588, 594.0087, 9.246682, 5492.736, 99.94301, 99.99296, 99.4668, 99.7901, 100.0, 99.94826
168110.70932000002, 284.9973499777212, 284.860474815838, 285.54557039769094, 25.058598661831073, 25.185037052338583, 25.18954877353849, 7113.858248113826, 7161.784956424287, 7169.004004949596, 139.80118777913458, 16.297416188333045, -0.6437551265671573, 7119.500615574047, 7154.27082227065, 7167.013761866489, 0.9999999477839547, 0.999998233410183, 0.9999999788560442, 59.986608781391965, 59.98459258611412, 59.984662468630376, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 612.9433, 4.471085, 2740.185, 801.2476, 3.429597, 2747.911, 817.3334, 3.352989, 2740.521, 617.8339, 4.423302, 2733.048, 807.6484, 6.800017, 5493.193, 587.6467, 9.330551, 5483.178, 99.72641, 100.0, 99.73864, 99.45645, 99.95978, 99.77653
168113.07132000002, 285.0266048662254, 284.93873961744447, 285.5077056112127, 25.056425278779198, 25.189830414279555, 25.197905012309132, 7121.49694553776, 7160.76936929046, 7168.53270384696, 138.38025914876857, 13.962381229815492, -1.2497814726009437, 7126.885735746364, 7170.222258049027, 7173.173346201288, 0.9999998491786658, 0.999997960795784, 0.9999998711384642, 59.99194286531308, 59.99074763216965, 59.98846436557501, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.7528, 4.525695, 2746.136, 795.0219, 3.455753, 2747.456, 823.5258, 3.318935, 2732.981, 611.3674, 4.483057, 2741.761, 801.411, 6.856814, 5495.588, 594.0286, 9.246499, 5492.621, 99.943, 99.99301, 99.46423, 99.78379, 100.0, 99.94936
168115.44964, 285.0001515839826, 284.89933605284097, 285.45037211375353, 25.076875602045796, 25.231809680562478, 25.213003964604887, 7130.079260424568, 7167.515677508378, 7180.256684764993, 140.68667562089695, 13.79521663394462, 0.7127725841626216, 7129.177019835764, 7171.867032806026, 7177.3612853064005, 0.9999997863919065, 0.9999970610271551, 0.9999999444972054, 59.99742316936941, 59.99865121112741, 60.00010103480709, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.5951, 4.525874, 2746.242, 795.0413, 3.455569, 2747.569, 823.5258, 3.318935, 2732.819, 611.3869, 4.484529, 2741.931, 801.4492, 6.856814, 5495.535, 594.0087, 9.246865, 5492.871, 99.94895, 99.99515, 99.47929, 99.7901, 100.0, 99.94718
168117.79676000003, 285.06810609289346, 284.96271632412584, 285.49477484576386, 25.06294910761017, 25.227806712750745, 25.204370369742037, 7123.730116530592, 7162.41683740649, 7170.300492772179, 134.40594493314302, 16.15560841622073, -0.0638082156776818, 7119.941352134665, 7168.340066375392, 7176.780576145339, 0.9999999734158136, 0.9999959446330519, 0.9999999509136678, 60.00692826928873, 60.00388051813705, 60.0033263930699, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.3652, 4.57763, 2748.26, 788.6793, 3.480435, 2744.847, 829.854, 3.281937, 2723.662, 605.3865, 4.536378, 2746.482, 796.0701, 6.897357, 5495.294, 598.7603, 9.177829, 5494.782, 100.0, 99.8961, 99.10266, 99.9556, 99.998, 99.99532
168120.20996, 285.07310552090496, 284.96582408582196, 285.51762264932574, 25.055738064871154, 25.215280223233353, 25.192351872575653, 7131.273884586072, 7171.5074029204825, 7177.650829680094, 139.71798819453966, 13.616497924767373, -3.5179681846234416, 7126.4130124988005, 7164.003711027681, 7181.668016815203, 0.9999998693642889, 0.9999988079962207, 0.999999999785438, 60.01279376725912, 60.01218476659515, 60.010173144753566, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.7134, 4.526052, 2746.355, 795.0024, 3.455753, 2747.571, 823.584, 3.318383, 2733.051, 611.5034, 4.485264, 2741.995, 796.2608, 6.90448, 5494.616, 599.5556, 9.165377, 5495.805, 99.951, 99.99523, 99.46876, 99.7923, 99.99004, 100.0
168122.5156, 285.1216733103757, 284.962737408105, 285.57819061353683, 25.061249768378293, 25.224339571228757, 25.192407733342844, 7125.624769464673, 7162.486070231693, 7170.696686611031, 138.6434221588412, 2.4138657576113474, -3.4194792429175322, 7124.341481145983, 7165.339734786048, 7168.504306873903, 0.9999997078845879, 0.9999999687474374, 0.9999999509919663, 60.018958977482605, 60.017858911218354, 60.01835015786976, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 608.8032, 4.502673, 2743.712, 798.4655, 3.441385, 2748.019, 819.1581, 3.34581, 2739.505, 617.7562, 4.423302, 2732.707, 788.9743, 6.958171, 5489.935, 606.5935, 9.054955, 5492.061, 99.86933, 100.0, 99.70168, 99.45648, 99.90048, 99.93989
168124.87616, 285.06292009981325, 284.8701450257249, 285.47347923332745, 25.058234660429335, 25.211625322972214, 25.19391429481319, 7117.6875764177485, 7164.758057944572, 7177.833736816816, 136.78819613656833, 3.760797678850963, -4.439799898129422, 7131.38619798258, 7168.143562741529, 7173.447922173977, 0.9999999995431403, 0.9999996918232106, 0.999999329388653, 60.025032542429834, 60.02378095139407, 60.02118326878651, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 607.778, 4.52284, 2746.083, 795.0413, 3.455753, 2747.567, 823.6034, 3.318567, 2733.172, 611.4839, 4.483425, 2741.928, 795.1926, 6.909593, 5494.497, 600.311, 9.155305, 5495.737, 99.93865, 99.9951, 99.4712, 99.78987, 99.98652, 100.0
168127.22660000002, 284.9642291458705, 284.91974453538813, 285.51695087571545, 25.04365620006477, 25.229331076380575, 25.195371547895924, 7130.425659650031, 7165.264059891805, 7176.403096062537, 139.1326653183737, 7.5105133000502065, -2.536314168675517, 7118.969010553652, 7172.273215678419, 7179.613587878793, 0.9999997256761003, 0.9999994784607682, 0.9999999357298558, 60.02642044977256, 60.03107365479933, 60.02809797561587, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6542, 4.526231, 2746.246, 795.0024, 3.455937, 2747.456, 823.584, 3.319119, 2733.118, 611.3869, 4.484712, 2741.881, 795.2117, 6.909593, 5494.552, 600.2315, 9.155854, 5495.73, 99.94073, 99.99104, 99.47729, 99.78994, 99.9845, 100.0
168129.5252, 285.0905967068863, 284.99564137388455, 285.61099021826783, 25.061685610736514, 25.226189257051168, 25.182628330845564, 7122.33831871598, 7164.267028716336, 7177.013228857154, 137.40122641302605, 8.070994731969677, 3.0234006807168043, 7133.026942254235, 7170.116956890825, 7182.387545029124, 0.9999999413510048, 0.9999963411002895, 0.9999993372550529, 60.030701251818826, 60.03230125413162, 60.0303706966531, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.3849, 4.576916, 2747.93, 788.7183, 3.480435, 2745.071, 829.8928, 3.281569, 2723.77, 605.4059, 4.53693, 2746.778, 801.4492, 6.856997, 5495.916, 594.0087, 9.247048, 5492.681, 100.0, 99.90426, 99.11292, 99.96638, 100.0, 99.95045
168131.88208, 285.0619036052063, 284.934874472097, 285.57956212268596, 25.075778530543925, 25.23090747357906, 25.194651821256894, 7121.302771740057, 7163.752596127675, 7175.454154996752, 139.47639392035353, 8.649311163978837, 2.640571989264572, 7126.155222749149, 7159.470878482719, 7178.083153061708, 0.9999999998599276, 0.9999979796592622, 0.9999999869353102, 60.02905638633544, 60.028520667669106, 60.029481183234346, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.7725, 4.526588, 2746.241, 795.0219, 3.455937, 2747.456, 823.681, 3.318199, 2733.01, 611.4645, 4.484344, 2741.991, 795.1926, 6.908497, 5495.424, 599.7941, 9.165743, 5495.6, 99.94684, 99.99104, 99.46063, 99.79218, 99.98901, 100.0
168134.22668000002, 285.2291659504067, 285.1013519367449, 285.6231772867555, 25.055554937864052, 25.194539967603166, 25.17460246023209, 7122.954525063487, 7157.945139989657, 7165.255609491552, 136.47857484666702, 15.202408534586539, 1.3295220259110465, 7121.147649070473, 7153.792437227797, 7168.823995269154, 0.9999999492042961, 0.9999980224920195, 0.9999997824512185, 60.034793739648215, 60.03236554793286, 60.031399260307204, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.674, 4.526231, 2745.969, 795.0607, 3.455753, 2747.451, 823.5452, 3.319119, 2733.849, 612.6296, 4.473496, 2739.195, 803.7381, 6.833803, 5495.172, 590.3506, 9.303816, 5486.127, 99.951, 99.99301, 99.46964, 99.71335, 99.99431, 99.83119
168136.58692, 285.09550000362066, 284.97764198543643, 285.5459878096255, 25.069605440824517, 25.2049742160386, 25.205686340915733, 7119.037908322279, 7165.307443577651, 7173.088405818619, 141.0560296451281, 13.713755272116487, 0.16904422985521705, 7122.88965505199, 7168.064803002359, 7179.144719691906, 0.9999999421002242, 0.9999983079607493, 0.9999999609999515, 60.03203297300944, 60.03352211965339, 60.036395673466714, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 612.825, 4.47626, 2741.488, 799.7495, 3.436044, 2747.954, 819.3522, 3.338079, 2736.3, 613.4258, 4.469084, 2740.565, 801.9069, 6.855901, 5495.752, 593.9888, 9.247048, 5492.62, 99.7574, 100.0, 99.6103, 99.74026, 100.0, 99.95132
168138.96304, 285.1223825403974, 285.03063117605126, 285.63144941999315, 25.078582866446233, 25.212505914765906, 25.186498794818718, 7125.474559695654, 7155.390436504243, 7177.6616055957, 141.66167798813626, 14.322330498439896, 2.033121590447081, 7125.877220352333, 7159.869122627484, 7178.248000174302, 0.9999999996460035, 0.9999982672476367, 0.9999998051712766, 60.025338547731174, 60.02958591884385, 60.028733115758826, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.7134, 4.525874, 2746.136, 795.0413, 3.455753, 2747.676, 823.584, 3.318567, 2733.055, 611.4839, 4.483793, 2741.876, 801.4873, 6.857544, 5495.7, 594.0286, 9.246316, 5492.801, 99.94476, 99.99318, 99.46707, 99.7941, 100.0, 99.94729
168141.25548000002, 285.05639010260774, 285.0179626425862, 285.60537371829184, 25.071282888374643, 25.234619670898216, 25.21016571121348, 7125.949010819819, 7173.763070912886, 7177.287243883458, 134.86031506954123, 13.461575524267744, 0.8278401066550032, 7119.7415385092345, 7165.208979020253, 7167.585102493057, 0.9999999411267653, 0.9999991553562724, 0.9999999916888821, 60.02332516730558, 60.02234355656171, 60.02168004160532, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 600.1287, 4.579057, 2748.102, 788.6793, 3.480803, 2745.246, 829.8152, 3.281569, 2723.501, 605.3671, 4.537481, 2746.888, 795.1736, 6.909593, 5494.609, 600.1918, 9.156404, 5495.724, 100.0, 99.89854, 99.10705, 99.96424, 99.98548, 100.0
168143.62704000002, 285.06912376973287, 284.886944683177, 285.5671636008997, 25.077947348562592, 25.2147412286945, 25.188622371571164, 7125.440268261149, 7166.502183279985, 7170.223656255366, 139.27868028094645, 13.605547669945736, 2.6619847755285946, 7127.034306349147, 7163.31064473881, 7174.620784873393, 0.9999999518320876, 0.9999980079807924, 0.9999999363407173, 60.023597066958914, 60.020328632611694, 60.02071337675698, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.5951, 4.526052, 2746.246, 795.0413, 3.455937, 2747.567, 823.5452, 3.318567, 2733.221, 611.5034, 4.484344, 2742.045, 801.4682, 6.856631, 5495.86, 594.0286, 9.246499, 5492.621, 99.947, 99.99301, 99.4712, 99.78606, 100.0, 99.94936
168145.9768, 285.1191315872762, 284.96101012304166, 285.5011928019016, 25.023850543864736, 25.18904685247184, 25.15257474458791, 7111.087253881426, 7152.269067784622, 7160.36586874945, 134.36270090945754, 19.245195673574017, 3.6192423458312533, 7110.811251518802, 7150.0317121253065, 7157.213607400279, 0.9999999918506868, 0.9999959189288113, 0.9999999224902703, 60.020202586392124, 60.01841038567304, 60.01716158200515, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6345, 4.526766, 2746.136, 795.0024, 3.455753, 2747.742, 829.854, 3.281569, 2723.612, 611.4257, 4.484529, 2741.884, 795.1736, 6.90941, 5494.604, 593.9888, 9.246682, 5492.324, 99.943, 100.0, 99.11488, 99.79019, 99.98545, 99.94934
168148.37312, 285.02919418987125, 284.9105668539542, 285.4470397009926, 25.05929293292615, 25.210241392660294, 25.188644094490147, 7120.266735083821, 7170.064512479247, 7169.536128682626, 138.22672977688669, 16.709078789125215, 2.316329738751847, 7124.533394154412, 7168.830469342448, 7170.281396565641, 0.9999999991368201, 0.9999967005430027, 0.9999999526493297, 60.01013131545348, 60.01013677628435, 60.012293446425005, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 612.963, 4.470371, 2740.241, 801.306, 3.429413, 2748.189, 836.2017, 3.242361, 2710.652, 617.5814, 4.429369, 2734.698, 790.5575, 6.946118, 5492.415, 590.3506, 9.287885, 5490.341, 99.72847, 100.0, 98.66597, 99.49573, 99.93828, 99.8918
168150.68336000002, 284.99404238447005, 284.89731354174904, 285.42264418828034, 25.051031361551775, 25.219486509438063, 25.180113248809008, 7117.225340186115, 7161.697695948837, 7163.586597863763, 132.34382882210605, 20.527304862333494, 2.9061508026507, 7120.952902602883, 7158.80593346122, 7165.840293556874, 0.9999999737382541, 0.9999962856537781, 0.9999999063926897, 60.004835606433886, 60.002778531835496, 59.99947260948086, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.674, 4.526588, 2746.188, 796.2086, 3.449306, 2747.915, 829.9316, 3.281753, 2723.552, 611.4257, 4.484161, 2742.049, 795.2117, 6.909593, 5494.606, 587.7462, 9.330368, 5483.063, 99.9369, 100.0, 99.11518, 99.78423, 99.98548, 99.77544
168153.06384000002, 284.9784284760081, 284.8656285390307, 285.50639869213586, 25.040063585095524, 25.20266190616022, 25.170283034578127, 7112.079338884593, 7153.7244496154435, 7168.410382578871, 140.09181912014787, 16.55663142772437, 0.3516708648467102, 7116.784179017083, 7158.937190342267, 7169.87410395955, 0.9999999785269751, 0.9999975515883933, 0.9999998554993639, 59.99942852940934, 60.00126124677688, 59.999313143091115, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 604.5645, 4.549253, 2747.641, 805.1776, 3.410072, 2747.14, 827.1169, 3.300712, 2732.002, 605.4448, 4.536378, 2746.666, 801.4301, 6.856814, 5495.695, 581.3842, 9.405447, 5468.222, 99.99705, 100.0, 99.31269, 99.96036, 100.0, 99.50528
168155.35564000002, 284.97889731732545, 284.9181758472081, 285.51659935631693, 25.043088913568113, 25.20595034982331, 25.17221227522922, 7113.444847349281, 7159.752796679408, 7164.810573105517, 136.75241771438527, 15.980904028534951, 4.226521512796353, 7119.438011901238, 7161.288502008024, 7165.397660269194, 0.9999999272597118, 0.9999976442774424, 0.9999996553017431, 59.997679587319396, 59.99614515302214, 59.99764264925589, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.2205, 4.530336, 2746.139, 801.2476, 3.429965, 2748.194, 829.6987, 3.282305, 2723.282, 611.4063, 4.484529, 2741.938, 795.2117, 6.909228, 5494.498, 587.6069, 9.330917, 5483.063, 99.95542, 100.0, 99.1337, 99.78614, 99.98362, 99.77749
168157.73604000002, 285.09435537337333, 284.9556599306739, 285.4172040131423, 25.06276542684743, 25.202762371748847, 25.177956249670093, 7125.876972069478, 7167.571479260547, 7170.380740917677, 135.8119746254008, 14.84832063725662, 6.148752526894896, 7122.528168976717, 7168.744843034915, 7172.418633628993, 0.9999998547642863, 0.9999975424645106, 0.9999999996752758, 59.995855014782336, 59.99326169977789, 59.99808310218182, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 600], 5500.0, [], 606.6542, 4.526766, 2746.189, 801.3254, 3.429597, 2748.304, 823.4869, 3.318751, 2732.998, 605.3671, 4.536746, 2746.441, 795.2117, 6.909776, 5494.662, 587.6069, 9.330917, 5483.176, 99.93901, 100.0, 99.47293, 99.9602, 99.98456, 99.77749
